timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-01T00:00:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0
2023-01-01T01:00:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000006;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6;44,6;0;0
2023-01-01T02:00:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578433;0;30;0;0;0;0;0;0;0,14691849809914936;0,3029247383487616;0,0536176786877308;0;0;0;0;45;45;0,05308150190047911;0,05361767868735264
2023-01-01T03:00:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666286904;30;0;0;0;0;0;0;0;1,1753479847930517;2,4233979067897975;0,42894142950179415;0;0;0;0;45;45;0,4246520152068308;0,4289414295018493
2023-01-01T04:00:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;4,23336614173228;1,4111220472440933;1;0;4,23336614173228;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,32562330169928;0;30;0;0;0;0;0;0;3,866633858267714;7,9724409448818845;1,4111220472440935;0;0;0;0;45;45;0;0
2023-01-01T05:00:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;4,972563483466589;1,6575211611555294;1;0;4,972563483466589;3,0000000000000004;0;0;0;0;0;0;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;50,82339073936925;30;0;0;0;0;0;0;0;7,446850393700733;15,354330708661307;2,717716535433051;0;0;0;0;45;45;0;0
2023-01-01T06:00:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;2,6845437100581337;0,8948479033527112;1;0;2,6845437100581337;3;0;0;0;0;0;0;8,499905108839263;2,8333017029464207;1;0;8,499905108839263;3,0000000000000004;0;0;0;0;0;0;19,23936103187441;0;30;0;0;0;0;0;0;10,215551181102365;21,06299212598426;3,7281496062992137;0;0;0;0;45;45;0;0
2023-01-01T07:00:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;0;8,465748925808436;2,8219163086028116;1;0;8,465748925808436;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;47,737437095771284;30;0;0;0;0;0;0;0;12,268208661417324;25,295275590551185;4,47726377952756;0;0;0;0;45;45;0;0
2023-01-01T08:00:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,447462314325723;1,8158207714419075;1;0;5,447462314325723;3;0;0;0;0;0;0;1,3354562899415647;0,44515209664718824;1;0;1,3354562899415647;3;16,153715983640655;0;30;0;0;0;0;0;0;14,368602362204722;29,6259842519685;5,243799212598424;0;0;0;0;45;45;0;0
2023-01-01T09:00:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;44,65210061204229;30;0;0;0;0;0;0;0;12,724611120367141;26,23631158838586;4,643827151144297;0;0;0;0;45;45;0,17538887963285302;0,17716048447762933
2023-01-01T10:00:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;6,785803552578066;2,2619345175260217;1;0;6,785803552578066;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;73,14763540198109;30;0;0;0;0;0;0;0;7,8287401574811355;16,14173228346626;2,857086614173528;0;0;0;0;45;45;0;0
2023-01-01T11:00:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;2,3850429041148518;0,7950143013716172;1;0;2,3850429041148518;3;0;0;0;0;0;0;0;0;0;0;0;0;41,56137327001984;0;30;0;0;0;0;0;0;4,63041338582798;9,547244094490681;1,6898622047248506;0;0;0;0;45;45;0;0
2023-01-01T12:00:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05721713269284;30;0;0;0;0;0;0;0;2,4976144676855174;5,149720551928903;0,9115005376914157;0;0;0;0;45;45;0,9023855323142786;0,9115005376911907
2023-01-01T13:00:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,471264042558474;0;30;0;0;0;0;0;0;1,836481226240852;3,786559229362582;0,670220983597177;0;0;0;0;45;45;0,6635187737606582;0,6702209835966244
2023-01-01T14:00:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,9674169161541;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,9;44,9;0;0
2023-01-01T15:00:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,46072017446227;30;0;0;0;0;0;0;0;0,3672962452485143;0,7573118458732254;0,1340441967195609;0;0;0;0;45;45;0,13270375475213256;0,13404419671932583
2023-01-01T16:00:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,87222673402358;0;30;0;0;0;0;0;0;2,4822834645667364;5,118110236220076;0,9059055118109534;0;0;0;0;45;45;0;0
2023-01-01T17:00:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,114862204724411;2,0382874015748036;1;0;6,114862204724411;3;0;0;0;0;0;0;32,286892142928934;0;30;0;0;0;0;0;0;5,585137795275338;11,515748031495542;2,0382874015747108;0;0;0;0;45;45;0;0
2023-01-01T18:00:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;0;0;0;0;0;0;0;0;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;6,472220875412707;2,157406958470902;1;0;6,472220875412707;3;0;0;0;0;0;0;60,78366345371484;30;0;0;0;0;0;0;0;7,542322834645687;15,551181102362243;2,752559055118117;0;0;0;0;45;45;0;0
2023-01-01T19:00:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;0;0;3,1946404508515167;1,0648801502838388;1;0;3,1946404508515167;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;29,198637718948234;0;30;0;0;0;0;0;0;8,353838582677165;17,224409448818896;3,0487204724409445;0;0;0;0;45;45;0;0
2023-01-01T20:00:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;2,9333215532129615;0,9777738510709871;1;0;2,9333215532129615;3;57,695717855176206;30;0;0;0;0;0;0;0;8,115157480314988;16,732283464566986;2,9616141732283565;0;0;0;0;45;45;0;0
2023-01-01T21:00:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;6,838067332105621;2,27935577736854;1;0;6,838067332105621;3,0000000000000004;0;0;0;0;0;0;86,1899482833905;30;0;0;0;0;0;0;0;7,876476377952755;16,24015748031496;2,8745078740157477;0;0;0;0;45;45;0;0
2023-01-01T22:00:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,7862570064149652;0,5954190021383217;1;0;1,7862570064149652;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;60,32820572147429;0;24,56046738873337;0;0;0;0;0;0;9,804796571322177;20,216075404787993;3,5782453466474746;0;0;0;0;45;45;0;0
2023-01-01T23:00:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,50297317459482;0;21,67823973999176;0;0;0;0;0;0;8,173281226480311;16,85212624016559;2,9828263445093093;0;0;0;0;45;45;0;0
2023-01-02T00:00:00;57,91;82,7;122,984264830657;0;304,15;0;306,34999999999997;0;304,84999999999997;0,1032545;284,95;0;0;0;0;0;0;0;0;0;5,9515209664721915;1,983840322157397;1;0;5,9515209664721915;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;9,801820363521074;0;26,312532388068274;0;0;0;0;0;0;5,435946645459534;11,208137413318628;1,983840322157397;0;0;0;0;45;45;0;0
2023-01-02T01:00:00;51,67;85,8;127,159356273504;0;303,54999999999995;0;305,54999999999995;0;304,15;0,13588472;285,0825;0;0;0;0;0;0;0;0;0;5,644488188976377;1,8814960629921256;1;0;5,644488188976377;3;0;0;0;0;0;0;0;0;0;0;0;0;38,30084018148487;30;0;0;0;0;0;0;0;5,155511811023621;10,629921259842519;1,8814960629921258;0;0;0;0;45;45;0;0
2023-01-02T02:00:00;52,93;89;120,658823107628;0;303,54999999999995;0;305,54999999999995;0;304,15;0,10665512699999999;284,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;6,71806272904557;0;30;0;0;0;0;0;0;8,093358771859641;16,687337673937407;2,9536587682869206;0;0;0;0;45;45;1,455120261668257;1,4698184461295527
2023-01-02T03:00:00;44,09;88,3;122,17456957149001;0;303,45;0;305,45;0;304,04999999999995;0,10434492899999999;284,96;0;0;0;0;0;0;0;0;0;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;35,217390922772815;30;0;0;0;0;0;0;0;6,840878575564421;14,10490427951427;2,496568057474026;0;0;0;0;45;45;0,5076004579635016;0,5127277353166684
2023-01-02T04:00:00;50,08;95,3;125,632939851442;0;303,34999999999997;0;305,25;0;303,95;0,102991644;284,96;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;9,255102209748387;0;24,6608286252357;0;0;0;0;0;0;12,239171374762064;25,23540489641663;4,466666666666667;0;0;0;0;45;45;0;0
2023-01-02T05:00:00;69,72;103,8;138,109007006969;0;303,34999999999997;0;305,25;0;303,95;0,1252468819999999;285,03;0;0,8742268041236914;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;4,851520966472069;1,6171736554906897;1;0;4,851520966472069;3;0;0;0;0;0;0;37,75417669952757;30;0;0;0;0;0;0;0;15;30,927835051546335;5,474226804123701;0;0;0;0;45;45;0;0
2023-01-02T06:00:00;105,08;108,2;150,083908938418;0;304,75;0;308,15;0;305,65;0,1088006919999999;284,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;6,171453913436409;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,6946874087217174;2,878939539232604;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-01-02T07:00:00;140,64;107,2;159,798829453859;0;307,54999999999995;0;312,04999999999995;0;308,15;0,1275338219999999;285,09999999999997;0;0;0;5,028287944103771;1,6760959813679235;1;0;5,028287944103771;3,0000000000000004;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;34,67083676804487;30;0;0;0;0;0,2343020231792127;0,5027940411571087;0,18100585481655915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-02T08:00:00;145,98;108,8;173,392128352252;0;306,54999999999995;0;309,95;0;307,15;0,1259718819999999;285,04249999999996;0;0;0;2,6845437100583416;0,8948479033527805;1;0;2,6845437100583416;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,44735645682336;3,14911881894112;1;0;9,44735645682336;3,0000000000000004;0;0;0;0;0;0;63,167369684367905;30;0;0;0;0;0,7165788666462154;1,5377228897987454;0,5535802403275484;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-02T09:00:00;147,05;106,8;193,726858766257;0;303,95;0;306,15;0;304,34999999999997;0,09601969599999988;284,97749999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,2862671876875473;1,095422395895849;1;0;3,2862671876875473;3;0;0;0;0;0;0;4,45152096647208;1,4838403221573597;1;0;4,45152096647208;3,0000000000000004;31,582105578978418;0;30;0;0;0;0,11373281231245547;0,24406182899668552;0,0878622584388068;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-02T10:00:00;145,61;96,4;198,083823060577;0;305,54999999999995;0;307,95;0;305,54999999999995;0,1018031949999999;284,97999999999996;0;3,3408934707903764;0;6,4;2,1333333333333333;1;0;6,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-02T11:00:00;143,35;91,2;190,060714920085;0;305,84999999999997;0;307,54999999999995;0;305,45;0,13212779899999982;285,10999999999996;0;6,401265430733155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;1,2;2,575107296137345;0,9270386266094441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-02T12:00:00;144,38;81,7;184,555233933712;0;306,15;0;307,65;0;305,65;0,13155287399999988;285,17749999999995;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999989;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0
2023-01-02T13:00:00;143,76;77,3;185,77508797707102;0;306,84999999999997;0;309,25;0;306,95;0,1380330689999999;285,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0
2023-01-02T14:00:00;148,2;77,1;193,889697170972;0;309,65;0;313,45;0;310,84999999999997;0,1106492389999999;285,04249999999996;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628719;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1;32,1;0;0
2023-01-02T15:00:00;155,34;79,5;200,96752874225803;0;312,45;0;315,04999999999995;0;314,75;0,10648997199999989;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012075;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0
2023-01-02T16:00:00;162,89;83,5;250,59023646858503;0;315,84999999999997;0;316,04999999999995;0;318,15;0,1149530999999998;285,05249999999995;0;5,474226804123326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463262;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0
2023-01-02T17:00:00;170;85;281,828180065074;0;318,95;0;317,75;0;320,65;0,1133127439999998;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737927093;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0
2023-01-02T18:00:00;174,74;83,6;281,659621788268;0;321,84999999999997;0;319,95;0;323,45;0,1007395909999999;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,7314304025533;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0
2023-01-02T19:00:00;164,46;86;276,394449176509;0;314,34999999999997;0;307,34999999999997;0;313,75;0,1026470079999999;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14770989109194;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0
2023-01-02T20:00:00;153;86,6;273,909845097351;0;319,34999999999997;0;312,95;0;319,75;0,09340656399999987;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,646095120102885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0
2023-01-02T21:00:00;141,67;84,2;287,747076499769;0;318,65;0;312,45;0;318,95;0,1102328569999998;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,14163051059087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-01-02T22:00:00;134,91;79,2;317,58278243872303;0;318,45;0;312,04999999999995;0;318,75;0,08633253599999985;284,92499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,55536897911871;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0
2023-01-02T23:00:00;124,22;74,6;317,391151812424;0;320,15;0;315,04999999999995;0;320,84999999999997;0,09986147099999985;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,972266073799574;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0
2023-01-03T00:00:00;130,01;72;353,22048865901303;0;314,34999999999997;0;307,75;0;314,25;0,1119610249999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,47126884719235;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27;27;0;0
2023-01-03T01:00:00;120;71,1;310,291936767358;0;318,04999999999995;0;312,65;0;318,34999999999997;0,09473203799999985;284,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,888474351886694;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0
2023-01-03T02:00:00;118,76;73,2;292,746626596969;0;318,95;0;313,84999999999997;0;319,45;0,09724859999999984;284,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,38778550445167;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,2;28,2;0;0
2023-01-03T03:00:00;115;76,3;273,551603843402;0;319,45;0;313,65;0;319,25;0,1095370309999998;285,05249999999995;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,46070126592193;24,291004778969008;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,00899522103099;37,00899522103099;0;0
2023-01-03T04:00:00;113,63;84,9;310,022727593638;0;321,95;0;316,54999999999995;0;321,25;0,1017855339999999;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,87590782737253;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0
2023-01-03T05:00:00;116,27;95;338,95865021778496;0;323,34999999999997;0;318,45;0;320,54999999999995;0,09835262999999983;284,98999999999995;0;3,807560137457045;0;0;0;0;0;0;0;5;1,6666666666666665;1;0;5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;55,37322023659007;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T06:00:00;138,92;104,1;374,330773759095;0;329,25;0;321,04999999999995;0;325,65;0,09483852599999984;284,98999999999995;0;0,7742268041238671;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;9,629999999999994;3,2099999999999977;1;0;9,629999999999994;3;0;0;0;0;0;0;83,86768291456663;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T07:00:00;159,92;104,2;394,203620682573;0;326,25;0;316,54999999999995;0;323,84999999999997;0,09727174199999986;285,05249999999995;0;16,44418388566878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,280348777854215;0;30;0;0;0;14,2;30,47210300429185;10,969957081545067;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T08:00:00;169,17;104,9;411,332796342178;0;329,45;0;324,15;0;328,65;0,2544251557567556;285,47397355887665;0;16,98495641785762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,7751207429767;30;0;0;0;0;14,9;31,97424892703864;11,510729613733911;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T09:00:00;171,18;106,6;394,893986996276;0;327,84999999999997;0;327,54999999999995;0;329,75;0,1019992639999998;285,1225;0;18,298261138887653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,18809586248153;0;30;0;0;0;16,6;35,62231759656651;12,824034334763944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T10:00:00;168,57;105;391,487121524337;0;327,65;0;327,54999999999995;0;329,45;0,23716773997627746;285,3485197071069;0;17,06220963674175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,604229684474312;0;30;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T11:00:00;169,49;99,4;371,211572016793;0;328,34999999999997;0;329,95;0;331,15;0,08481455999999986;284,98999999999995;0;12,736029379231011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150599;30;0;0;0;0;9,4;20,171673819742498;7,2618025751073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T12:00:00;164,5;96,2;374,63630014883;0;328,45;0;329,95;0;330,25;0,08276481099999984;284,9975;0;10,263926374939164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458004;30;0;0;0;0;6,2;13,304721030042918;4,789699570815451;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T13:00:00;160,91;96,5;385,38346071059595;0;327,45;0;328,54999999999995;0;328,54999999999995;0,1016763199999998;285,0625;0;10,495686031591521;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,0114518602575;0;30;0;0;0;6,5;13,948497854077251;5,021459227467811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T14:00:00;163,06;95,1;392,518688670536;0;327,45;0;327,65;0;328,15;0,08179478999999984;285;0;9,414140967213836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;30;0;0;0;0;5,1;10,944206008583437;3,9399141630900374;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T15:00:00;167,73;94,5;392,474989208308;0;328,25;0;329,25;0;329,54999999999995;0,054693564999999826;284,8125;0;8,950621653909119;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;4,5;9,656652360515029;3,4763948497854105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T16:00:00;166,61;96,4;402,427345631515;0;328,45;0;329,45;0;330,04999999999995;0,05869162099999984;284,8075;0;10,418432812707406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;6,4;13,733905579399153;4,944206008583695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T17:00:00;170,72;96,7;398,380303933315;0;328,54999999999995;0;329,65;0;330,15;0,060155279999999846;284,80499999999995;0;10,650192469359768;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789453;0;30;0;0;0;6,7;14,377682403433482;5,1759656652360535;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T18:00:00;168,93;95;389,146529914771;0;328,45;0;329,54999999999995;0;330,04999999999995;0,08338369999999981;284,9375;0;9,336887748328088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147886;30;0;0;0;0;5;10,729613733900717;3,862660944204258;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T19:00:00;160,99;94,1;404,06926081736697;0;328,45;0;329,34999999999997;0;329,84999999999997;0,09928410999999981;285,0625;0;8,641608778372634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489473;0;30;0;0;0;4,1;8,798283261802563;3,1673819742489226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T20:00:00;149,62;90;354,44921013817196;0;328,65;0;329,75;0;330,34999999999997;0,1025644449999998;285,0625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1537811262631905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-03T21:00:00;130,99;88,6;315,15074731245903;0;329,15;0;330,04999999999995;0;330,34999999999997;0,09775641899999978;285,075;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,653565748150562;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0
2023-01-03T22:00:00;114,27;81,2;327,09715400227503;0;329,04999999999995;0;329,84999999999997;0;330,25;0,08160060599999978;284,95;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,15050039157575;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,2;36,2;0;0
2023-01-03T23:00:00;93,66;76,8;315,394021831386;0;329,25;0;329,75;0;330,45;0,08545789599999974;284,9575;0;5,47422680412339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,46037481522081;0;16,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T00:00:00;80,89;73,6;303,495303699533;0;328,95;0;329,25;0;329,95;0,07464901599999989;284,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,95622877773928;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,6;43,6;0;0
2023-01-04T01:00:00;70,67;74,8;306,73685103686597;0;328,95;0;329,65;0;330,25;0,071436802;284,905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,44923315486137;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,8;44,8;0;0
2023-01-04T02:00:00;40;74,1;296,269035321984;0;328,45;0;329,34999999999997;0;329,65;0,058120524000000014;284,78;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,80780928417762;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-01-04T03:00:00;8,68;75,5;276,710499828861;0;327,04999999999995;0;327,84999999999997;0;328,54999999999995;0,064944862;284,8425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,30102850324869;30;0;0;0;0;0;0;0;0,3672962452478682;0,7573118458718933;0,1340441967193251;0;0;0;0;45;45;0,13270375475213184;0,1340441967193251
2023-01-04T04:00:00;0,85;86,9;289,193705087472;0;327,04999999999995;0;327,65;0;328,25;0,07785931599999987;284,9;0;0;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;64,71245103197714;0;30;0;0;0;0;0;0;5,812449088870393;11,984431111072976;2,1212443066599165;0;0;0;0;45;45;0,13602994465753118;0,13740398450255675
2023-01-04T05:00:00;11,02;94,2;315,23645182710203;0;327,04999999999995;0;327,15;0;327,95;0,08028713799999994;284,9025;0;0;0;4,340364551927359;1,4467881839757863;1;0;4,340364551927359;3;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;43,01145186025704;0;20,609801530286244;0;0;0;0;0;0;13,647880175011899;28,139959123735878;4,98077276490125;0;0;0;0;45;45;0;0
2023-01-04T06:00:00;61,02;98,7;334,72937373000997;0;326,95;0;327,34999999999997;0;328,04999999999995;0,06776592400000002;284,8425;0;2,57422680412371;0;7,36454371005838;2,4548479033527935;1;0;7,36454371005838;3;0;0;0;0;0;0;0;0;0;0;0;0;1,335456289940124;0,445152096646708;1;0;1,335456289940124;3;71,50715071507132;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T07:00:00;79,2;102,2;380,192476951521;0;326,95;0;327,45;0;328,04999999999995;0,09074047800000001;284,9675;0;1,407560137457045;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,2515209664720714;1,0838403221573571;1;0;3,2515209664720714;3;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T08:00:00;84,2;104,8;381,71760098810995;0;327,04999999999995;0;327,75;0;328,25;0,06648409499999998;284,84749999999997;0;0;0;7,290573323066436;2,430191107688812;1;0;7,290573323066436;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;70,11913727618027;0;28,377319587628865;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T09:00:00;83,32;103,3;347,317546926654;0;325,84999999999997;0;325,65;0;326,65;0,1139422469999999;285,15;0;0,5075601374570216;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;40,21738852034759;0;28,4;0;0;0;0;0;0;15;30,927835051546335;5,474226804123701;0;0;0;0;45;45;0;0
2023-01-04T10:00:00;70,07;94,9;344,678982268649;0;326,65;0;326,54999999999995;0;327,75;0,15067422699999988;285,505;0;3,8408934707903764;0;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,7133667814957;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T11:00:00;79,74;90,5;316,566902255414;0;327,15;0;326,84999999999997;0;327,75;0,25332677399999987;286,10999999999996;0;4,969176299073211;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,12754807639658;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,5;0,5050505050505051
2023-01-04T12:00:00;80,89;81,5;275,50894344530803;0;327,54999999999995;0;327,65;0;328,04999999999995;0,30288867299999994;286,3175;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,62383532158911;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;45;45;0;0
2023-01-04T13:00:00;79,72;75;257,873398467147;0;327,65;0;327,95;0;328,34999999999997;0,1728938529999999;285,4575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,038325569636044;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-01-04T14:00:00;80,22;78,3;261,960697355417;0;328,45;0;329,25;0;329,65;0,2654717419999999;286,085;0;1,2043298969072154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,53492173707933;30;0;0;0;0;0;0;0;3,3;6,804123711340201;1,2043298969072154;0;0;0;0;45;45;0;0
2023-01-04T15:00:00;79,74;88,2;323,195950714353;0;328,25;0;329,34999999999997;0;330,04999999999995;0,2213581309999999;285,745;0;5,47422680412323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,84445771858931;0;28,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T16:00:00;80,82;94,9;394,163007674513;0;327,95;0;328,84999999999997;0;330,04999999999995;0,1278234739999999;285,23249999999996;0;3,8408934707903764;0;0;0;0;0;0;0;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;61,341173272817656;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T17:00:00;86,16;94,5;379,982918949282;0;327,84999999999997;0;328,65;0;329,84999999999997;0,2728632329999998;286,03499999999997;0;3,395989103352301;0;6,234713102314231;2,0782377007714103;1;0;6,234713102314231;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;0;28,26528689768577;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-04T18:00:00;72,28;94,6;383,484930945053;0;327,25;0;321,25;0;326,15;0,16818489099999992;285,4575;0;0,8277621576615382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;4,6;4,646464646462228
2023-01-04T19:00:00;66,61;97,6;381,073258221791;0;328,04999999999995;0;322,95;0;328,84999999999997;0,1599257199999999;285,375;0;1,8252561450694667;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,6484790335279165;1,6651303368968855
2023-01-04T20:00:00;43,2;93,6;381,53688227904496;0;325,45;0;318,84999999999997;0;325,25;0,17382167899999978;285,4675;0;0;0;8,385606702184361;2,7952022340614535;1;0;8,385606702184361;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;56,99715000000004;30;0;0;0;0;0;0;0;8,878937007874017;18,30708661417323;3,2403543307086617;0;0;0;0;45;45;0;0
2023-01-04T21:00:00;31,25;96,7;371,03517111051696;0;327,34999999999997;0;321,95;0;326,34999999999997;0,16790147399999988;285,4425;0;0;0;4,054262901066616;1,351420967022205;1;0;4,054262901066616;3,0000000000000004;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;0;0;0;0;0;0;1,335456289942341;0,445152096647447;1;0;1,335456289942341;3;85,49145028500021;30;0;0;0;0;0;0;0;10,358759842519685;21,358267716535433;3,7804133858267717;0;0;0;0;45;45;0;0
2023-01-04T22:00:00;34,96;94,9;346,655569077463;0;325,15;0;325,54999999999995;0;327,84999999999997;0,11734049599999981;285,1875;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,4520130924563277;0,48400436415210923;1;0;1,4520130924563277;3;53,903953771550455;0;30;0;0;0;0;0;0;9,499507874015752;19,586614173228355;3,4668307086614187;0;0;0;0;45;45;0;0
2023-01-04T23:00:00;9,09;90,8;384,04418679478096;0;326,84999999999997;0;326,54999999999995;0;327,75;0,2716976069999999;286,005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,25767716535433;2,75255905511811;1;0;8,25767716535433;3,0000000000000004;0;0;0;0;0;0;82,39856337617331;30;0;0;0;0;0;0;0;7,542322834646346;15,551181102363602;2,752559055118357;0;0;0;0;45;45;0;0
2023-01-05T00:00:00;0,05;85,3;405,824826428897;0;327,15;0;326,54999999999995;0;328,15;0,1749523019999999;285,4675;0;0;0;0;0;0;0;0;0;5,383169291338581;1,794389763779527;1;0;5,383169291338581;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;50,81137615141465;0;30;0;0;0;0;0;0;4,916830708661416;10,137795275590548;1,794389763779527;0;0;0;0;45;45;0;0
2023-01-05T01:00:00;0,07;89,4;385,503695262282;0;324,04999999999995;0;325,15;0;326,54999999999995;0,2214444929999999;285,67499999999995;0;0;0;7,525984251968508;2,508661417322836;1;0;7,525984251968508;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379956;30;0;0;0;0;0;0;0;6,874015748031137;14,173228346455954;2,5086614173227035;0;0;0;0;45;45;0;0
2023-01-05T02:00:00;0,07;94,4;382,424567785798;0;329,65;0;324,45;0;326,84999999999997;0,2015373559999999;285,5675;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;7,4546295182880815;2,484876506096027;1;0;7,4546295182880815;3;0;0;0;0;0;0;47,71941701587725;0;30;0;0;0;0;0;0;9,260826771654596;19,09448818897855;3,379724409449203;0;0;0;0;45;45;0;0
2023-01-05T03:00:00;0,12;95,5;403,028138651304;0;332,75;0;328,34999999999997;0;331,04999999999995;0,1798876379999999;285,53499999999997;0;0;0;2,6845437100583416;0,8948479033527805;1;0;2,6845437100583416;3;0;0;0;0;0;0;6,263935323469578;2,087978441156526;1;0;6,263935323469578;3;3,402274980969989;1,1340916603233295;1;0;3,402274980969989;3,0000000000000004;73,23964926477205;26,868425463785535;0;0;0;0;0;0;0;11,280820521716544;23,259423756116586;4,116918004832636;0;0;0;0;45;45;0;0
2023-01-05T04:00:00;2,23;105,4;428,34379320364303;0;328,54999999999995;0;325,65;0;329,15;0,10797546799999991;285,0625;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,759123820017803;1,2530412733392677;1;0;3,759123820017803;3;3,180586122832585;1,0601953742775283;1;0;3,180586122832585;3;0;0;0;0;0;0;41,65337793142438;0;30;0;0;0;0;0;0;14,511811023622052;29,921259842519696;5,296062992125986;0;0;0;0;45;45;0;0
2023-01-05T05:00:00;10,07;116,2;468,253639058062;0;325,65;0;320,65;0;325,75;0,1319062679999999;285,23999999999995;0;0;0;6,699416023071375;2,233138674357125;1;0;6,699416023071375;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;70,14921259363102;30;0;0;0;0;2,947109267681147;6,324268814766409;2,2767367733159074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T06:00:00;61,04;123,6;446,616877384925;0;322,84999999999997;0;317,75;0;323,45;0,1555877549999999;285,37;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,920406588508513;0,973468862836171;1;0;2,920406588508513;3;38,56325030395035;0;30;0;0;0;5,1776396687157415;11,11081473973335;3,9998933063040063;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T07:00:00;87,19;124,8;455,539496474061;0;321,95;0;317,54999999999995;0;322,54999999999995;0,2858266099999998;286,0825;0;0;0;8,255657022964106;2,7518856743213687;1;0;8,255657022964106;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;67,05939397891977;30;0;0;0;0;5,539347301316332;11,887011376215304;4,279324095437509;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T08:00:00;95,84;129,9;447,471786359316;0;320,04999999999995;0;315,34999999999997;0;320,34999999999997;0,1583665059999998;285,42999999999995;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;35,473740671100686;0;30;5,939910338759594;7,99449574530228;1,4150257469185035;4,006614951992895;8,597886163074882;3,0952390187069576;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T09:00:00;125,55;130,8;430,7789325846;0;319,15;0;314,84999999999997;0;319,34999999999997;0,1247630459999999;285,1875;0;3,869025158561307;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;63,97019329703443;30;0;0;0;0;10,846525290752528;23,275805344962503;8,379289924186502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T10:00:00;131,92;132,8;416,680999898726;0;318,54999999999995;0;314,45;0;318,45;0,23526742999999978;286,05499999999995;0;5,414089536243452;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;32,38484890928347;0;30;0;0;0;12,846525290752524;27,567650838524727;9,924354301868902;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T11:00:00;143,07;133,2;403,08537830853504;0;314,45;0;308,34999999999997;0;314,04999999999995;0,3247525659690437;285,75490456099163;0;5,72310241177985;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;60,88161042439259;30;0;0;0;0;13,246525290752444;28,426019937237005;10,233367177405322;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T12:00:00;140,91;129,7;420,606709986924;0;313,84999999999997;0;308,04999999999995;0;313,15;0,25696842672991127;285,54149003797954;0;3,0192397508357116;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;89,37552226335015;30;0;0;0;0;9,746525290752507;20,915290323503232;7,529504516461164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T13:00:00;142,58;128,9;436,056433456697;0;321,34999999999997;0;319,95;0;324,25;0,1329895339999999;285,385;0;2,4012139997627635;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;57,78763734270273;0;30;0;0;0;8,946525290753149;19,19855212607972;6,911478765388699;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T14:00:00;151,03;135,3;431,382924831806;0;324,84999999999997;0;324,25;0;326,45;0,1755959279999998;285,6325;0;7,345420008346359;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;86,28185857896852;30;0;0;0;0;15,34652529075244;32,93245770547733;11,855684773971841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T15:00:00;159,48;142,9;428,083292654774;0;326,04999999999995;0;324,25;0;326,45;0,14153309948753565;285,19276288942945;0;33,51313953659887;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;7,130000000000007;2,3766666666666687;1;0;7,130000000000007;3,0000000000000004;0;0;0;0;0;0;54,69428302468938;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T16:00:00;172,73;144,9;450,890065325289;0;326,54999999999995;0;324,95;0;327,15;0,17091480599999992;285,585;0;32,84647286993113;0;2,6845437100592737;0,8948479033530912;1;0;2,6845437100592737;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;9,130000000000008;3,0433333333333357;1;0;9,130000000000008;3,0000000000000004;0;0;0;0;0;0;23,109866227965732;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T17:00:00;194,7;137,9;459,36955924824304;0;326,54999999999995;0;323,65;0;325,65;0,1483047819999999;285,385;0;38,952080765849495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,607555241342865;30;0;6,6;8,882907133243618;1,5722745625841203;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T18:00:00;194,67;133,9;472,716555319665;0;327,54999999999995;0;326,45;0;328,15;0,179893061;285,585;0;37,99918709155605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,10239448581873;30;0;2,6;3,4993270524899174;0,6193808882907154;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T19:00:00;177,98;129,6;493,960891737853;0;327,84999999999997;0;328,15;0;329,34999999999997;0,07490088099999995;284,905;0;36,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,5154368779491;0;30;0;0;0;39,6;84,97854077253213;30,59227467811157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T20:00:00;163,99;124,9;492,067941465202;0;328,54999999999995;0;329,04999999999995;0;330,54999999999995;0,1519345379999999;285,375;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,01058533426135;30;0;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T21:00:00;152;118,1;458,12215704423;0;329,15;0;329,04999999999995;0;330,45;0,2672913179999999;286,0575;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,6942979144568207;1,2314326381522736;1;0;3,6942979144568207;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;45,42393690730667;0;30;0;0;0;3,5198130192982204;7,5532468225283695;2,719168856110213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T22:00:00;144,64;111,3;360,012372917025;0;329,25;0;329,25;0;330,65;0,07572796099999989;284,91999999999996;0;0;0;7,89245353271955;2,63081784423985;1;0;7,89245353271955;3;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;73,91939451361614;30;0;0;0;0;1,4701364345634218;3,1547992158013343;1,1357277176884804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-05T23:00:00;127;108,6;325,53838090385;0;329,25;0;329,15;0;330,54999999999995;0,05712704199999989;284,79249999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;3,043705738787121;1,014568579595707;1;0;3,043705738787121;3;42,333055205743875;0;30;0;0;0;0,6562942612128388;1,4083567837185382;0,5070084421386738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T00:00:00;107,21;106,1;329,206338803417;0;329,15;0;328,95;0;330,45;0,1333631989999999;285,245;0;0,10756013745704607;0;2,6845437100583496;0,8948479033527832;1;0;2,6845437100583496;3;2,8135025471662125;0,9378341823887375;1;0;2,8135025471662125;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;70,82882190022346;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T01:00:00;101,1;108;311,200900699061;0;329,25;0;329,25;0;330,54999999999995;0,1716340929999999;285,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;39,24279164961247;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,4946874087217146;2,6652643255573873;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-01-06T02:00:00;96,73;107,5;268,272845268494;0;329,25;0;329,15;0;330,54999999999995;0,1596959239999998;285,395;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,046205912310183;1,6820686374367275;1;0;5,046205912310183;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;67,7388673704474;30;0;0;0;0;0,32472893132927055;0,6968432002774045;0,25086355209986566;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T03:00:00;82,34;108,8;256,80593051939996;0;329,25;0;328,95;0;330,45;0,3052205629999999;286,27;0;0;0;6,1460111006367555;2,0486703668789183;1;0;6,1460111006367555;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;96,23209348371034;30;0;0;0;0;0,7165788666460083;1,537722889798301;0,5535802403273884;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T04:00:00;81,93;119,6;256,657984736257;0;329,34999999999997;0;328,84999999999997;0;330,34999999999997;0,17678518899999981;285,53499999999997;0;0;0;7,739121440762373;2,579707146920791;1;0;7,739121440762373;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;64,64352290594105;0;30;0;0;0;3,9719475600485823;8,523492618130003;3,0684573425268016;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T05:00:00;84,03;123,3;288,72030426918;0;329,45;0;329,84999999999997;0;330,84999999999997;0,2599341339999998;286,0025;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;2,7108334966585796;0,9036111655528598;1;0;2,7108334966585796;3,0000000000000004;93,13705855365046;30;0;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T06:00:00;97,25;131,6;341,49767354947704;0;329,45;0;329,75;0;330,84999999999997;0,13835047399999978;285,24249999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;61,54879747937401;0;30;8,397861235528579;11,30263961713133;2,0005672122322453;3,2486640552264143;6,971382092760544;2,509697553393796;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T07:00:00;106,51;139,3;398,345302445468;0;329,15;0;329,75;0;330,54999999999995;0,33995099199999995;286,38;0;0,09853062665341561;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;29,963695231204937;0;30;19,346525290752528;26,038392046773257;4,608795392278866;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T08:00:00;120,7;140,8;380,35081728389804;0;329,15;0;329,84999999999997;0;330,84999999999997;0,2092595919999998;285,72999999999996;0;11,594347046973066;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;58,46069886168167;30;0;0;0;0;20,846525290752524;44,73503281277365;16,104611812598517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
