timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-06T09:00:00;116,86;139,8;355,597582614511;0;329,04999999999995;0;329,95;0;331,25;0,3563234059999999;286,53;0;0,2176423359400914;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;86,95485279179533;30;0;19,846525290752528;26,71133955686747;4,727907101565542;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T10:00:00;112,85;136,1;304,213812367607;0;329,25;0;330,25;0;331,75;0,16007881099999988;285,36249999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;55,367209938094966;0;30;14,90420184461376;20,059491042548803;3,550529914531138;1,242323446138749;2,6659301419286456;0,9597348510943124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T11:00:00;113,37;138,3;270,87582493267996;0;329,15;0;329,25;0;330,84999999999997;0,1847642199999999;285,585;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;83,86167321710148;30;0;18,085079475723322;24,340618406087916;4,308289457877561;0,26144581502921244;0,561042521521915;0,2019753077478894;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T12:00:00;115;133,1;267,930230638498;0;328,84999999999997;0;329,65;0;331,15;0,1822146269999998;285,55249999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,27433968135894;0;30;10,566641438555319;14,221590092268265;2,5172214463314826;2,5798838521971916;5,536231442483244;1,9930433192939678;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T13:00:00;109,78;124,1;311,773240720152;0;328,84999999999997;0;329,95;0;331,25;0,1780548669999999;285,55249999999995;0;0;0;7,766653141980923;2,5888843806603075;1;0;7,766653141980923;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;20,69016487896987;0;30;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T14:00:00;119,71;129,1;378,82615337999897;0;328,54999999999995;0;329,45;0;331,25;0,1832257119999999;285,515;0;2,5557204375309954;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,18809586248214;30;0;0;0;0;9,14652529075251;19,627736675434573;7,065985203156446;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T15:00:00;125,83;125,9;438,103465451674;0;329,04999999999995;0;330,25;0;331,84999999999997;0,126177144;285,16749999999996;0;0,0836174332392532;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;17,604229684475047;0;30;0;0;0;5,946525290752521;12,760783885735021;4,593882198864608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T16:00:00;139,57;127;460,94704284485397;0;329,04999999999995;0;330,25;0;331,84999999999997;0,2205709259999999;285,705;0;0,9334028409638415;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;46,10246926150675;30;0;0;0;0;7,046525290752515;15,121298907194237;5,443667606589925;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T17:00:00;155,93;130,6;418,305037357158;0;328,95;0;330,25;0;331,95;0,1208836289999998;285,16749999999996;0;36,83903367107649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458075;30;0;0;0;0;40,6;87,12446351931312;31,364806866952726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T18:00:00;163,5;131,2;360,456373322575;0;330,95;0;326,34999999999997;0;326,65;0,11308750099999991;285,10499999999996;0;37,30255298438121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,011451860258326;0;30;0;0;0;41,2;88,41201716738195;31,828326180257502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T19:00:00;146,74;129,9;262,380727048554;0;329,54999999999995;0;326,95;0;326,95;0,1279645009999999;285,19;0;3,173746188603965;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507167;30;0;0;0;0;9,946525290752522;21,344474872859486;7,684010954229415;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T20:00:00;139,38;127,3;207,354094176922;0;325,34999999999997;0;324,45;0;324,84999999999997;0,1935665899999999;285,53499999999997;0;1,1651624976143573;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;0;0;0;7,346525290750006;15,765075731223188;5,675427263240348;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T21:00:00;131,8;127,8;207,02863755417;0;322,34999999999997;0;319,45;0;322,84999999999997;0,1591118639999999;285,4375;0;1,55142859203736;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157958;0;30;0;0;0;7,846525290752446;16,83803710461898;6,061693357662834;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T22:00:00;129,94;120;200,95293460756798;0;326,15;0;328,15;0;332,34999999999997;0,1154041659999999;285,1325;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,021594162839748;1,6738647209465827;1;0;5,021594162839748;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899407783;0,44515209664692607;1;0;1,3354562899407783;3;36,82526415789504;0;30;0;0;0;4,0925167709152985;8,782224830290339;3,161600938904522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-06T23:00:00;121,3;115,7;182,728091777266;0;328,25;0;329,75;0;331,15;0,18694267099999978;285,53249999999997;0;0;0;8,948479033527892;2,9828263445092973;1;0;8,948479033527892;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;8,003602245902231;2,6678674153007433;1;0;8,003602245902231;3,0000000000000004;0;0;0;0;0;0;65,32158163147906;30;0;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T00:00:00;97,15;117,2;174,391980532769;0;328,54999999999995;0;329,65;0;331,04999999999995;0,07908662499999994;284,92249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,0655786389069926;1,0218595463023308;1;0;3,0655786389069926;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;33,73610210489473;0;30;0;0;0;3,248532294848031;6,971099345167448;2,5095957642602813;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T01:00:00;98,43;118,4;155,443727004172;0;327,84999999999997;0;328,15;0;329,65;0,14069396399999992;285,25;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,9038710063067636;1,3012903354355878;1;0;3,9038710063067636;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;62,232728494684174;30;0;0;0;0;3,6102399274482884;7,747295981648686;2,7890265533935272;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T02:00:00;96,05;121,8;136,67937057387599;0;327,95;0;328,34999999999997;0;329,34999999999997;0,09036028799999991;284,92999999999995;0;0;0;7,75968769506056;2,5865625650201864;1;0;7,75968769506056;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,058114792070945;0;27,709970908275693;0;0;0;5,325345720943135;11,427780517045353;4,114000986136327;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T03:00:00;87,97;126,2;122,699455422968;0;327,95;0;328,75;0;329,65;0,08014532799999985;284,92499999999995;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;61,554808980590686;30;0;0,5902525046207071;0,7944179066227552;0,14061196947222768;5,656272786131715;12,137924433759043;4,369652796153256;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T04:00:00;82,99;136,6;122,066840406628;0;327,95;0;328,84999999999997;0;329,75;0,1272551899999998;285,16499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,04865349969256;30;0;15,627128578956844;21,032474534262242;3,7227479925644165;1,0193967117956717;2,187546591836205;0,787516773061034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T05:00:00;83,59;147,2;129,800820655511;0;327,75;0;328,54999999999995;0;329,65;0,1257226849999998;285,135;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,45152096647208;1,4838403221573597;1;0;4,45152096647208;3,0000000000000004;58,460701265921514;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;8,313605963863667;8,8820576537005;0;0;45;45;0;0
2023-01-07T06:00:00;90,76;157,1;142,130052088908;0;327,75;0;328,54999999999995;0;329,65;0,11893607599999981;285,1425;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;26,875907827373876;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;18,213605963861493;19,458980730621253;0;0;45;45;0;0
2023-01-07T07:00:00;103,21;162,3;145,430997939318;0;327,75;0;328,75;0;329,75;0,1701265859999998;285,34999999999997;0;5,577669253839304;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;55,37322023659118;30;0;42,34652529075031;56,99397751110405;10,087934019465417;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T08:00:00;111,86;172;140,407089298894;0;327,84999999999997;0;328,75;0;329,75;0,08566237499999986;284,92749999999995;0;7,888436414001999;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;83,8676829145676;30;0;52,04652529075251;70,04915920693475;12,39870117962745;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T09:00:00;112;167;141,730190446361;0;327,15;0;327,15;0;327,84999999999997;0,16863943699999978;285,4325;0;6,697319321135206;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;52,280348777855;0;30;47,04652529075244;63,31968410599252;11,207584086760676;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T10:00:00;100;163,8;124,001978508985;0;327,84999999999997;0;328,54999999999995;0;329,45;0,20892452599999978;285,55499999999995;0;5,935004381700521;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;80,77512074297712;30;0;43,846525290752524;59,01282004138967;10,445269147325972;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T11:00:00;88,32;159,9;118,568856211417;0;327,84999999999997;0;328,04999999999995;0;329,34999999999997;0,1422537579999998;285,23749999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,188095862481866;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;21,013605963861465;22,450433722074216;0;0;45;45;0;0
2023-01-07T12:00:00;87,9;155,2;118,646513706136;0;327,95;0;328,84999999999997;0;329,75;0,1945117579999999;285,49249999999995;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;17,604229684474568;0;30;18,932919326891113;25,481721839691943;4,5102647656254735;0;0;0;15;30,927835051546396;5,474226804123711;16,313605963861313;17,42906620070653;0;0;45;45;0;0
2023-01-07T13:00:00;94,05;153,2;124,999225706763;0;329,25;0;323,84999999999997;0;328,04999999999995;0,1115028829999998;285,09749999999997;0;3,4098361448229664;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,102469261506116;30;0;33,246525290752444;44,74633282739225;7,920100910448428;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T14:00:00;88,98;151;135,162392650951;0;325,25;0;323,04999999999995;0;326,65;0,09326017199999997;284,91249999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;74,59785901457998;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;12,113605963861502;12,941886713527246;0;0;45;45;0;0
2023-01-07T15:00:00;85,56;159,1;157,842720484972;0;320,54999999999995;0;319,04999999999995;0;322,15;0,0988717299999999;284,97249999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,011451860257424;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;20,213605963861493;21,59573286737339;0;0;45;45;0;0
2023-01-07T16:00:00;94,1;156,1;164,573704549908;0;320,15;0;318,54999999999995;0;321,45;0,1620535079999999;285,35999999999996;0;4,100684058685902;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,45152096647208;1,4838403221573597;1;0;4,45152096647208;3,0000000000000004;71,50715071507126;30;0;36,14652529075251;48,64942838593877;8,610948824311162;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T17:00:00;96,81;150,7;162,40816229011202;0;320,04999999999995;0;316,25;0;320,04999999999995;0,035319998999999866;284,65;0;2,8142775983895705;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;30,746525290752416;41,38159527692115;7,324542364015044;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T18:00:00;99,52;146,4;143,480067271286;0;320,95;0;325,54999999999995;0;328,65;0,29565035999999995;286,0925;0;1,789916898524216;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157898;0;30;26,446525290752522;35,59424669011106;6,300181664149658;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T19:00:00;94,58;144,7;129,139050456333;0;328,84999999999997;0;330,54999999999995;0;332,25;0,08788449999999988;284,91999999999996;0;1,3849370869494617;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;96,90421152631589;30;0;24,746525290752412;33,3062251557906;5,895201852574935;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T20:00:00;87,86;132,9;129,65006836113298;0;329,65;0;330,84999999999997;0;333,15;0,06106616999999979;284,75;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;65,31557373674201;0;30;10,27747074481792;13,832396695582666;2,4483342151181318;2,6690545459345127;5,7275848625204135;2,061930550507349;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T21:00:00;61,47;130,8;138,01148705684298;0;329,75;0;331,25;0;333,45;0,0489946009999999;284,7475;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;93,80904217936852;30;0;7,241178460579419;9,745866030389529;1,7250182873789464;3,605346830175325;7,7367957729084225;2,785246478247032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T22:00:00;50;127;134,731575572227;0;329,45;0;330,75;0;332,65;0,1044200099999998;284,98999999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;62,22071390672964;0;30;1,7469352795698252;2,351191493364502;0,4161608943255169;5,2995900111826915;11,372510753610925;4,094103871299933;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-07T23:00:00;38,25;117,3;121,547978305505;0;328,75;0;330,04999999999995;0;331,34999999999997;0,0571904649999999;284,74249999999995;0;0;0;8,447559499422958;2,8158531664743194;1;0;8,447559499422958;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289941554;0,4451520966471847;1;0;1,335456289941554;3;34,12408758454878;0;26,685884038250677;0;0;0;4,277625463137286;9,179453783556408;3,304603362080307;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T00:00:00;10,93;116,1;120,055152255783;0;328,84999999999997;0;329,95;0;330,75;0,3085751379999998;286,09749999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,6326002587321433;1,2108667529107144;1;0;3,6326002587321433;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;62,62067517579033;30;0;0;0;0;2,9169669649644545;6,259585761726297;2,2534508742214667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T01:00:00;9,07;118,3;117,897952593986;0;328,84999999999997;0;329,95;0;330,65;0,03726856699999982;284,6375;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,834013309023446;1,2780044363411487;1;0;3,834013309023446;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;91,11441310827276;30;0;0;0;0;3,580097624731598;7,682612928608578;2,7657406542990883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T02:00:00;9,1;120,8;114,88553953146;0;328,34999999999997;0;328,84999999999997;0;330,04999999999995;0,01520348199999991;284,53499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;59,52635429854088;0;30;1,9960122078341576;2,686422890759297;0,47549685166439554;3,3020340493903695;7,085909977232552;2,5509275918037186;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T03:00:00;4,16;124,3;113,38830524857;0;328,45;0;329,25;0;330,34999999999997;0,1042118189999999;285,01;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,909410469491643;1,6364701564972144;1;0;4,909410469491643;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;88,02040166311103;30;0;0;0;0;5,3886357877328965;11,5635961110148;4,162894599965328;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T04:00:00;5,58;126,6;113,77793177797301;0;328,45;0;329,54999999999995;0;330,45;0,03631814999999989;284,645;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;63,58942924937175;0;23,201061854894498;10,9988621925787;14,803313852730419;2,620186551933284;2,4466012432793045;5,250217260256018;1,8900782136921666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T05:00:00;9,92;134,6;117,995625695725;0;328,34999999999997;0;329,04999999999995;0;330,34999999999997;0,04077211499999977;284,67499999999995;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;33,366220505454905;0;28,70600731094232;14,606345459513024;19,6586076171104;3,47957354822854;1,3341725202971277;2,8630311594358964;1,0306912173969227;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T06:00:00;9,02;135,9;116,740663773656;0;328,65;0;328,25;0;330,04999999999995;0,03089268499999985;284,60999999999996;0;0;0;8,948479033527892;2,9828263445092973;1;0;8,948479033527892;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;4,927509184602954;0;27,013605963861334;18,932919326891113;25,481721839691943;4,5102647656254735;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T07:00:00;16,47;143,2;111,22504944706101;0;328,45;0;327,54999999999995;0;329,84999999999997;0,0210984859999998;284,565;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,42701643368449;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;4,3136059638614626;4,60855338019387;0;0;45;45;0;0
2023-01-08T08:00:00;49,42;146,3;115,762402125536;0;328,54999999999995;0;326,75;0;329,75;0,009072069999999807;284,5;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;61,92367373204134;30;0;18,932919326891106;25,481721839691932;4,510264765625472;0;0;0;15;30,927835051546396;5,474226804123711;7,413605963861357;7,92051919215957;0;0;45;45;0;0
2023-01-08T09:00:00;82,8;147,8;125,750745213185;0;329,15;0;327,25;0;329,95;0,009679184999999792;284,5;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,41748136466832;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;8,913605963861514;9,52308329472384;0;0;45;45;0;0
2023-01-08T10:00:00;93,7;149,1;151,288213995633;0;328,95;0;327,34999999999997;0;330,04999999999995;0,008688544999999813;284,5;0;2,433120128672258;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;58,8294922481106;0;30;29,146525290752507;39,22816324461979;6,9433848942977034;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T11:00:00;103,87;144,5;145,92041062226798;0;329,25;0;327,25;0;330,04999999999995;0,02240771999999978;284,5625;0;1,3372924032347777;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;87,32360929888578;30;0;24,5465252907524;33,0370461517529;5,847557168860262;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T12:00:00;101,69;137,3;130,502098762309;0;329,34999999999997;0;327,75;0;330,34999999999997;0,009508229999999796;284,5;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;57,405818028628005;0;28,413605963861507;18,93291932689114;25,481721839691982;4,510264765625481;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T13:00:00;99;134,8;133,415354791759;0;329,15;0;328,45;0;329,84999999999997;0,01948263499999981;284,5625;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;30,122597484865715;0;25,91360596386151;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T14:00:00;104,29;137,5;159,966166492263;0;328,34999999999997;0;327,84999999999997;0;329,34999999999997;0,01079997699999977;284,505;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;0;0;28,6136059638615;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T15:00:00;103,64;134,7;178,616307004906;0;327,95;0;326,45;0;328,34999999999997;0,02280441099999976;284,5725;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;12,880006988453147;17,335137265751207;3,0683192960379637;1,866518302299358;4,005404082187463;1,4419454695874867;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T16:00:00;109,11;137,8;209,313315168277;0;327,45;0;326,65;0;328,25;0,03429840736849896;284,6112671548117;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,997150000000005;30;0;17,362152741380246;23,367634914374488;4,136071379844284;0,4843725493722873;1,0394260716143504;0,3741933857811661;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T17:00:00;118,04;143,2;202,264549272685;0;328,04999999999995;0;328,34999999999997;0;329,34999999999997;0,035344573605576406;284,59656373873304;0;13,448424300191935;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;25,412502916578717;0;30;0;0;0;23,246525290752505;49,88524740504829;17,958689065817385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T18:00:00;122,61;142;195,379817240757;0;328,04999999999995;0;327,95;0;329,25;0,010812881999999769;284,51;0;22,99303977030608;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;8,099408476442399;0;16,445025530352268;0;0;0;35,601499760400245;76,39806815536532;27,50330453593152;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T19:00:00;109,11;132,7;179,64480008789198;0;328,04999999999995;0;328,45;0;329,45;0,03574305099999976;284,635;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,59859853559495;30;0;9,98830005108085;13,443203298897512;2,3794469839048595;2,758225239671654;5,918938282557197;2,130817781720591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T20:00:00;103,93;128,7;167,973129764384;0;328,04999999999995;0;328,34999999999997;0;329,45;0,01105160999999976;284,51;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,45152096647208;1,4838403221573597;1;0;4,45152096647208;3,0000000000000004;5,015991307320263;0;30;4,204886176336189;5,659335365190026;1,0017023596386345;4,5416391144162835;9,746006683296745;3,5085624059868286;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T21:00:00;98,43;127,7;152,97431395507598;0;327,95;0;327,95;0;329,15;0,05639499499999977;284,76;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,51548970818966;30;0;2,7590327076495127;3,7133683817624665;0,6572662035719565;4,987492583102387;10,702773783481517;3,852998562053346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T22:00:00;99,37;124,7;131,860105510505;0;328,15;0;328,45;0;329,45;0,058988783999999746;284,76;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;3,082413820360884;0;28,908238121915126;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-08T23:00:00;81,34;117,8;114,701067646981;0;328,04999999999995;0;328,75;0;329,65;0,05580452599999977;284,76;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,484724822606887;1,1615749408689622;1;0;3,484724822606887;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289941527;0,44515209664717564;1;0;1,335456289941527;3;31,58210557897895;30;0;0;0;0;3,429386111147778;7,359197663407248;2,6493111588266096;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T00:00:00;75,13;114,9;111,23556513002;0;328,25;0;329,15;0;329,95;0,08501152799999973;284,8875;0;0;0;0;0;0;0;0;0;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;30;2,7728869101726743;3,732014683947072;0,6605665990586317;1,1221174141074708;2,4079772834924262;0,8668718220572735;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T01:00:00;64,38;114,7;111,877822550355;0;328,15;0;328,95;0;329,84999999999997;0,09000468999999975;284,9475;0;0;0;5,651550563821699;1,8838501879405662;1;0;5,651550563821699;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;28,5;30;0;0;0;0;2,49497472693081;5,354023019164828;1,927448286899338;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T02:00:00;60,28;115,9;111,123855835964;0;328,15;0;328,75;0;329,65;0,05638168399999977;284,76;0;0;0;8,535071973912254;2,8450239913040845;1;0;8,535071973912254;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;0;0;27,0722925000002;0;0;0;3,739160816840142;8,023950250729918;2,8886220902627704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T03:00:00;39,41;115,4;121,577866956774;0;328,15;0;328,75;0;329,75;0,07077931399999976;284,8225;0;0;0;6,140554444804883;2,0468514816016277;1;0;6,140554444804883;3;5,951520966472049;1,9838403221573497;1;0;5,951520966472049;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;28,5;30;0;0;0;0;2,7059708459476437;5,806804390445587;2,0904495805604113;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T04:00:00;47,25;119,9;147,50008298077898;0;328,15;0;328,65;0;329,65;0,06655508699999976;284,8225;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;3,4615268325813635;1,153842277527121;1;0;3,4615268325813635;3;52,74627657178759;25,525396391354978;0;0;0;0;5,411123033288248;11,61185200276448;4,1802667209952125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T05:00:00;69,07;123,9;171,49714534486802;0;328,34999999999997;0;329,04999999999995;0;329,84999999999997;0,057021771999999755;284,76;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;79,44382815994959;28,10823812191513;0;0;0;0;5,838287168837104;12,52851323784786;4,51026476562523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T06:00:00;107,13;126,6;216,989757586385;0;328,54999999999995;0;329,15;0;329,65;0,1263759969999998;285,13;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;47,85693640871237;0;30;1,1685938920953434;1,5728046999937326;0,2783864318988907;5,477931398657162;11,755217593684897;4,231878333726563;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T07:00:00;160;126,2;235,49766015485702;0;328,54999999999995;0;329,34999999999997;0;330,25;0,1466493427704508;285,19414618369984;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507132;24,9;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T08:00:00;180;136,9;260,844572235778;0;328,54999999999995;0;329,45;0;330,34999999999997;0,3354308456972917;285,4693229152664;0;35,51313953659867;0;0;0;0;0;0;0;5,6;1,8666666666666665;1;0;5,6;3;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T09:00:00;177,14;133,2;293,12362091038904;0;328,45;0;329,54999999999995;0;330,45;0,28205749038971856;285,6835614000435;0;36,746472869932006;0;0;0;0;0;0;0;1,9;0,6333333333333333;1;0;1,9;3;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T10:00:00;159,07;134;288,993181468707;0;328,54999999999995;0;329,65;0;330,45;0,3497664479999999;286,81;0;38,023009433413506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;2,7;3,6339165545087524;0,6432032301480491;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T11:00:00;160,57;124,6;277,808204742428;0;328,65;0;329,65;0;330,45;0,7081433461103022;286,72062507392485;0;32,20384053802928;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;34,6;74,24892703862659;26,729613733905573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T12:00:00;140,56;111,3;311,335235879392;0;328,54999999999995;0;329,54999999999995;0;330,45;11,40354528155669;292,0192028892286;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;3,912328118638869;1,304109372879623;1;0;3,912328118638869;3;80,77512074297726;16,28008269853563;0;0;0;0;5,605635440050098;12,029260600965873;4,330533816347715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T13:00:00;137,67;117,3;343,422712883296;0;327,95;0;328,34999999999997;0;327,75;18,447826656270202;297,55453640067776;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;3,1354363361903284;1,0451454453967761;1;0;3,1354363361903284;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899415532;0,44515209664718436;1;0;1,3354562899415532;3,0000000000000004;49,18809586248187;0;30;0;0;0;3,2786745975647875;7,035782398207698;2,5328816633547713;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T14:00:00;143,57;124,5;354,382052380507;0;328,65;0;329,84999999999997;0;330,65;1,3556011899013898;288,02112510103456;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;9,699558640361651;3,233186213453884;1;0;9,699558640361651;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;17,60422968447429;0;30;0;0;0;5,448920393166247;11,692962217094951;4,209466398154182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T15:00:00;151,02;126,1;376,804600212501;0;328,34999999999997;0;329,65;0;330,84999999999997;0,772008768;289,0775;0;0,23812387100739552;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,10246926150595;30;0;0;0;0;6,14652529075251;13,189968435091222;4,74838863663284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T16:00:00;161,96;131,5;360,984289844231;0;328,75;0;330,25;0;331,95;0,8378615329999999;289,135;0;37,42745088698012;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901457988;30;0;0,2;0,2691790040376889;0,047644683714670934;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T17:00:00;176,07;139,2;370,181467409297;0;326,15;0;327,34999999999997;0;332,15;0,8527930370698237;288,3627329651915;0;34,746472869932035;0;6,114543710058368;2,0381812366861225;1;0;6,114543710058368;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;43,011451860257424;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T18:00:00;182,18;135,5;392,41560657412697;0;324,25;0;325,25;0;329,34999999999997;0,907927099;289,195;0;38,38034456127342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507148;30;0;4,2;5,652759084791357;1,00053835800807;41,3;88,62660944206011;31,90557939914164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T19:00:00;170,79;139,3;407,549902207566;0;319,04999999999995;0;321,25;0;323,45;0,40902527999999977;286,48499999999996;0;34,71313953659867;0;8;2,6666666666666665;1;0;8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T20:00:00;160,51;132,5;418,64184581988;0;315,34999999999997;0;317,15;0;318,84999999999997;0,5109615849999997;287,395;0;37,66567430555336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;1,2;1,6150740242261061;0,2858681022880208;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T21:00:00;138,93;130,7;415,559351189444;0;316,34999999999997;0;315,75;0;318,15;1,2695892442895993;288,38339685924603;0;3,791771939676913;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;96,90421152631582;30;0;0;0;0;10,746525290752505;23,061213070284342;8,302036705302363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T22:00:00;132;126,7;389,422172726214;0;317,45;0;320,75;0;324,95;0,7210700649999998;288,23999999999995;0;0,7016431843116102;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,31557373674198;0;30;0;0;0;6,746525290752519;14,47752208315991;5,211907949937568;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-09T23:00:00;108,31;119,7;397,40074148749596;0;327,15;0;329,54999999999995;0;331,65;0,6867895129999998;287,5775;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;6,346389170762688;2,1154630569208956;1;0;6,346389170762688;3,0000000000000004;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,73009481094714;0;30;0;0;0;4,002089862765235;8,588175671170031;3,091743241621211;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T00:00:00;106,02;118,8;370,41099078207003;0;328,95;0;329,75;0;332,25;0,8233949409999998;288,53249999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,183301795440005;1,3944339318133347;1;0;4,183301795440005;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;62,226721801465985;30;0;0;0;0;3,730809138315039;8,006028193809096;2,8821701497712744;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T01:00:00;96,71;117,3;337,385460079081;0;329,04999999999995;0;329,84999999999997;0;332,45;0,7586315029999999;289,04749999999996;0;0;0;8,948479033528264;2,982826344509421;1;0;8,948479033528264;3;4,7391838588397945;1,5797279529465982;1;0;4,7391838588397945;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899415265;0,4451520966471755;1;0;1,3354562899415265;3,0000000000000004;33,05811479206984;0;27,704265120355128;0;0;0;3,9706619545598665;8,520733808068382;3,0674641709046178;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T02:00:00;95,14;120,5;314,69055653836597;0;328,45;0;329,04999999999995;0;331,34999999999997;0,718012595;288,98499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;61,554808980590636;30;0;1,5622561672284496;2,1026327957314264;0,37216600484446244;3,435790089994515;7,372940107284366;2,6542584386223718;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T03:00:00;90,36;123,7;306,151018934661;0;329,15;0;330,15;0;332,54999999999995;0,6853950189999999;288,80249999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,490264285791769;1,4967547619305894;1;0;4,490264285791769;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;90,04865349969266;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T04:00:00;95,61;132,3;311,385486676158;0;329,25;0;330,15;0;332,54999999999995;0,7295027429999998;289,17249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;58,460701265921756;0;30;9,40995866360733;12,664816505528036;2,241672521478462;2,9365666271461026;6,301645122631121;2,2685922441472037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T05:00:00;108,6;143,8;374,644950056968;0;329,25;0;330,15;0;332,54999999999995;0,7379447299999999;289,17249999999996;0;1,1705360102335816;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;26,875907827374263;0;30;23,846525290752528;32,09491963762117;5,6808007758589465;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
