timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-10T06:00:00;138,13;161,8;362,449284306057;0;329,15;0;329,75;0;332,34999999999997;0,808617295;289,42249999999996;0;27,525509756615996;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;55,373220236591465;30;0;0,5465252907524558;0,7355656672307616;0,1301951230998448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T07:00:00;154,73;165,5;391,98902777203;0;329,25;0;327,65;0;330,75;0,7911815379999999;289,23999999999995;0;28,406936405336207;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;83,86768291456767;30;0;4,246525290749886;5,715377241924476;1,0116217718206322;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T08:00:00;165,33;168,5;387,788217444265;0;329,15;0;327,25;0;334,45;1,0176769411647184;288,7289869454;0;29,12160666105748;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,28034877785508;0;30;7,246525290752348;9,753062302493065;1,7262920275412725;41,3;88,62660944206024;31,90557939914169;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T09:00:00;160,42;163,5;372,930172154785;0;322,15;0;322,84999999999997;0;326,25;0,6678361279999999;288,48499999999996;0;27,930489568190726;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;80,77512074297726;30;0;2,246525290752288;3,023587201550859;0,5351749346745021;41,3;88,62660944206029;31,905579399141704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T10:00:00;154,73;158,6;376,321703508852;0;316,95;0;318,04999999999995;0;320,45;19,26348835444089;295,38566477576245;0;28,27980620326462;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,7980462572245877;0,5993487524081959;1;0;1,7980462572245877;3;49,18809586248192;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T11:00:00;146,45;156,3;373,455144047874;0;317,95;0;318,54999999999995;0;321,34999999999997;21,53687956845963;296,84470000138253;0;23,568595974011693;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;17,60422968447462;0;30;0;0;0;36,34652529075343;77,9968353878829;28,078860739637843;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T12:00:00;141,22;153,7;375,705008886896;0;325,65;0;327,84999999999997;0;330,15;18,6608750845393;295,77306091664093;0;21,560012283024463;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,102469261506194;30;0;0;0;0;33,746525290752416;72,41743624624982;26,070277048649935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T13:00:00;141,68;150,8;397,063314546627;0;329,45;0;330,34999999999997;0;331,34999999999997;15,820127947461998;294,65410355334797;0;19,31966893538508;0;8,948479033527892;2,9828263445092973;1;0;8,948479033527892;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;74,5978590145802;30;0;0;0;0;30,84652529075252;66,1942602805848;23,82993370101053;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T14:00:00;145,41;150;434,730964499425;0;328,45;0;328,75;0;329,95;15,293782296434951;294,34508994571155;0;18,70164318431211;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,01145186025753;0;30;0;0;0;30,046525290752513;64,4775220831599;23,21190794993756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T15:00:00;145,92;146,1;424,440079330296;0;328,45;0;329,54999999999995;0;330,34999999999997;13,5118754391853;293,26026229646203;0;15,688767647831423;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,50715071507133;30;0;0;0;0;26,146525290753075;56,108423370714746;20,19903241345731;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T16:00:00;140,5;146,6;427,00394439587;0;327,95;0;328,45;0;329,54999999999995;8,84510883264057;290,45923840498523;0;16,07503374225198;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;100;30;0;0;0;0;26,646525290752464;57,181384744103994;20,58529850787744;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T17:00:00;146,34;144;417,231661027274;0;328,54999999999995;0;329,34999999999997;0;330,45;6,684011264522815;291,1322794774035;0;16,279983354193096;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;71,42715356480875;0;27,134704113431827;0;0;0;26,911821177320675;57,75068922171818;20,790248119818546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T18:00:00;140,45;141,2;410,41482487407796;0;328,65;0;329,54999999999995;0;330,95;9,649340218524525;293,3662928778692;0;11,903359922509544;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;39,841063481031306;0;30;0;0;0;21,246525290752505;45,593401911486055;16,41362468813498;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T19:00:00;124,44;140,8;393,66818192814003;0;328,65;0;329,54999999999995;0;330,95;3,173482498153493;291,0384810252004;0;11,59434704697244;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;68,33707937468336;30;0;0;0;0;20,846525290752524;44,73503281277365;16,104611812598517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T20:00:00;106,15;133,2;381,73780449467597;0;328,65;0;329,34999999999997;0;330,84999999999997;0,7732432689999997;288,965;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,7512982983249;0;30;10,711226785423927;14,416186790610938;2,551665061938136;2,5352985053285795;5,440554732464762;1,9585997036873146;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T21:00:00;86,53;130,7;368,598623007103;0;328,65;0;329,54999999999995;0;331,15;0,8785222299999997;289,315;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,24762316849518;30;0;7,096593113708556;9,551269332043818;1,6905746717717556;3,64993217704395;7,8324724829269305;2,819690093853695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T22:00:00;81,3;122,7;348,45345671361997;0;329,54999999999995;0;330,65;0;332,54999999999995;0,8199537139999996;288,84749999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,2916873129587128;0,7638957709862375;1;0;2,2916873129587128;3,0000000000000004;93,74109840617852;30;0;0;0;0;4,906358944265882;10,528667262373137;3,7903202144543293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-10T23:00:00;42,96;116,1;301,80765837363197;0;330,95;0;332,15;0;334,25;0,7293298449999999;289,0275;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;65,64697908597336;0;26,680507949846444;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T00:00:00;5;115,9;236,99647531207398;0;329,25;0;330,65;0;332,25;0,7401206289999998;289,2125;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;37,766195493489434;0;26,480507949846555;0;0;0;3,917538307378161;8,406734565189186;3,026424443468107;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T01:00:00;0,16;116,8;240,075642541329;0;328,54999999999995;0;329,75;0;331,34999999999997;0,7986337259999999;289,53749999999997;0;0;0;8,948479033527896;2,9828263445092986;1;0;8,948479033527896;3;2,7861478497737697;0,9287159499245898;1;0;2,7861478497737697;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;66,2624188739401;30;0;0;0;0;3,127963083981274;6,712367133007025;2,4164521678825293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T02:00:00;0,08;116,7;219,439104528668;0;329,65;0;330,65;0;332,75;0,8260320849999998;289,2125;0;0;0;8,9484790335279;2,9828263445092995;1;0;8,9484790335279;3,0000000000000004;2,716290152490462;0,9054300508301539;1;0;2,716290152490462;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;94,75579263205279;30;0;0;0;0;3,0978207812645895;6,64768407996693;2,393166268788095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T03:00:00;0,01;122,1;218,34431274947;0;330,25;0;330,75;0;333,15;0,8237289629999998;289,185;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;63,16736968436846;0;30;3,875621717126278;5,216179969214371;0,9232638545509437;2,722424540098308;5,842112746992077;2,103160588917148;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T04:00:00;0,04;132,3;238,07700394982402;0;330,54999999999995;0;331,65;0;333,45;0,840496357;289,455;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;31,58210557897895;0;30;9,409958663606352;12,664816505526717;2,241672521478229;2,9365666271461444;6,30164512263121;2,2685922441472357;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T05:00:00;2,75;146,8;257,66279032942504;0;328,75;0;329,34999999999997;0;330,54999999999995;0,6683584179999998;288,94;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;0;0;30;18,932919326891156;25,481721839692003;4,510264765625484;0;0;0;15;30,927835051546396;5,474226804123711;7,913605963861251;8,45470722634749;0;0;45;45;0;0
2023-01-11T06:00:00;57,88;158,3;356,825678779089;0;327,95;0;327,75;0;329,25;0,8243628159999999;289,28249999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,5;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;19,41360596386151;20,74103201267255;0;0;45;45;0;0
2023-01-11T07:00:00;91,11;159,2;441,200094164155;0;327,95;0;328,34999999999997;0;329,45;0,95191775;289,715;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,99715000000002;30;0;18,93291932689286;25,481721839694295;4,51026476562589;0;0;0;15;30,927835051546396;5,474226804123711;20,313605963859516;21,702570474208883;0;0;45;45;0;0
2023-01-11T08:00:00;127,44;161,1;466,857519335091;0;327,84999999999997;0;327,95;0;329,25;0,5523660449999999;287,23999999999995;0;27,27675048044718;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;25,41250291657881;0;30;0;0;0;41,146525290750205;88,29726457242532;31,787015246073118;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T09:00:00;129,74;154,7;463,30782120885;0;328,04999999999995;0;328,45;0;329,54999999999995;0,40223063800000014;285,98999999999995;0;22,332544471865752;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;53,90996166628731;30;0;0;0;0;34,7465252907525;74,56335899303112;26,842809237491203;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T10:00:00;131,71;149,1;458,368287110318;0;328,15;0;328,75;0;329,75;2,552439781927541;289,77189067281887;0;25,69721715883189;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;72,94695789645404;20,044618132982286;0;0;0;0;39,10190715776994;83,90967201238185;30,207481924457465;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T11:00:00;130,02;145,1;421,46104206261896;0;328,75;0;329,75;0;330,34999999999997;1,7530633909836422;291,0282314783202;0;14,916235458990176;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;41,36071583224351;0;30;0;0;0;25,146525290752464;53,96250062393232;19,426500224615637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T12:00:00;117,47;145,4;362,592594178418;0;328,54999999999995;0;329,65;0;330,34999999999997;3,0427874170375273;289,5328867578074;0;1,5516934799508664;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;9,777632392239294;0;30;25,446525290752522;34,24835166992264;6,0619582455763075;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T13:00:00;110,54;147,5;357,75291370345104;0;328,75;0;328,75;0;329,95;2,8834130519140517;289,39343770302816;0;2,051962658954893;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;38,276654629000184;30;0;27,546525290752516;37,074731212318326;6,562227424580343;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T14:00:00;115,74;147,3;365,025556007727;0;329,45;0;330,34999999999997;0;330,95;1,053609121;288,9;0;2,004317975240226;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;6,693879595116233;0;30;27,346525290752652;36,80555220828082;6,5145827408657055;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T15:00:00;117,7;146,1;376,08463295419796;0;329,34999999999997;0;329,75;0;330,54999999999995;1,951755984163106;291,2372182826675;0;1,7184498729521351;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;35,193210207156724;30;0;26,146525290752407;35,190478184054385;6,2287146385776255;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T16:00:00;119,2;147,3;377,800928159937;0;329,25;0;329,65;0;330,54999999999995;0,9405309000000001;288,0225;0;16,615806274440832;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;63,689690886135764;30;0;0;0;0;27,34652529075252;58,6835306668509;21,126071040066325;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T17:00:00;132,39;147,7;402,89407015267597;0;327,25;0;323,95;0;323,25;1,985081752026369;288,6529430231293;0;16,924819149977253;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;32,1043745486261;0;30;0;0;0;27,746525290752416;59,54189976556312;21,435083915602725;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T18:00:00;132,88;148,5;392,613241478057;0;326,84999999999997;0;322,54999999999995;0;328,04999999999995;1,1655738052551865;288,30188916420735;0;27,39531463351617;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;48,48536313738613;17,24652529075252;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T19:00:00;127,8;146,7;352,082834315332;0;325,84999999999997;0;322,04999999999995;0;326,84999999999997;1,0779984227015982;288,2507967776615;0;16,15228696113614;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;76,98051460107239;30;0;0;0;0;26,746525290752505;57,3959770187822;20,662551726761592;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T20:00:00;114,56;142,9;314,367735795915;0;324,54999999999995;0;321,15;0;325,34999999999997;1,0215310610000001;288,7025;0;0,9561349335174372;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775414;3,533984580925138;1;0;10,601953742775414;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;45,393869181191356;0;30;22,946525290752447;30,88361411945148;5,466399699142912;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T21:00:00;93,47;139;300,139796284721;0;325,25;0;321,75;0;325,75;0,9377726809999999;288,42999999999995;0;0,02706360108140693;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;73,88932979427327;30;0;19,046525290752516;25,63462354071671;4,537328366706857;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T22:00:00;91,71;131,2;271,08148105831;0;325,45;0;327,04999999999995;0;328,84999999999997;0,887328747;288,11749999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;42,3029934928728;0;30;7,819519848051548;10,52425282375713;1,862792749805012;3,427005442700917;7,3540889328345855;2,6474720158204508;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-11T23:00:00;68,54;127,5;289,34804070296497;0;329,65;0;330,15;0;330,45;1,029599412;289,7575;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;70,79876319352358;30;0;2,469862013912784;3,324174985077771;0,5883789723587655;5,076663276839678;10,894127203518622;3,921885793266704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T00:00:00;19,88;126,3;275,253421549726;0;329,54999999999995;0;330,75;0;331,45;1,131659402;290,09;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;39,21273594878306;0;30;0,7348378514895175;0,9890146049657034;0,1750555850789295;5,6116874392629965;12,042247723740335;4,335209180546521;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T01:00:00;5,55;127,8;268,85060885597;0;329,34999999999997;0;330,75;0;332,15;1,14920475;289,5175;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;67,70881467518824;30;0;2,9036180545186623;3,907965080105871;0,6917098191787392;4,942907236233818;10,607097073463128;3,818554946446726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T02:00:00;4,69;127,1;231,611182346982;0;329,15;0;330,54999999999995;0;332,15;1,1090993450000002;289,55499999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;36,12309642529967;0;30;1,8915206264384319;2,5457881917071763;0,45060450993217016;5,255004664313791;11,276834043591824;4,059660255693057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T03:00:00;0,1;128,4;213,98633480781;0;329,15;0;330,45;0;332,25;1,081082967;289,25;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;4,540536747236093;0;30;3,771130135730389;5,075545270162031;0,8983715128186794;4,675395155022115;10,033036813352176;3,6118932528067837;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T04:00:00;2,03;140,3;215,01793163580598;0;329,15;0;329,95;0;331,95;1,052674219;288,8875;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,04008269356107;30;0;18,932919326891067;25,481721839691883;4,510264765625463;0;0;0;15;30,927835051546396;5,474226804123711;1,4136059638614107;1,5102627819032166;0;0;45;45;0;0
2023-01-12T05:00:00;24,94;159,6;226,967614899036;0;329,25;0;330,15;0;331,95;1,018092125;288,75;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;1,4578313168705819;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;20,713605963861493;22,129920901561423;0;0;45;45;0;0
2023-01-12T06:00:00;85,72;162;310,565460959681;0;329,04999999999995;0;330,04999999999995;0;331,84999999999997;1,050019327;289,15999999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;29,95768553373898;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;23,113605963861488;24,69402346566398;0;0;45;45;0;0
2023-01-12T07:00:00;111,55;174,1;351,033952219073;0;328,15;0;329,45;0;330,45;1,084730065;289,3275;0;8,388705593006012;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;58,454689765185684;30;0;54,146525290752464;72,87553874933037;12,898970358631475;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T08:00:00;106,83;178,6;339,609876278039;0;327,84999999999997;0;329,25;0;330,04999999999995;1,0551140760000002;289,12;0;9,460710976586254;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;26,869896927788254;0;30;58,64652529075251;78,93206634017834;13,970975742211566;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T09:00:00;97,83;173,1;340,930073790645;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;1,06999299;289,315;0;8,150482174432684;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;55,36720993809559;30;0;53,14652529075434;71,52964372914447;12,660746940058571;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T10:00:00;84,74;171,5;321,30534055647604;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;1,156664855;289,5025;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;83,86167321710175;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;32,6136059638615;34,84359611523665;0;0;45;45;0;0
2023-01-12T11:00:00;87,38;171,6;306,301410513239;0;327,95;0;329,34999999999997;0;330,15;3,1448573404482056;290,8317045942954;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,274339681359;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;32,7136059638614;34,950433722074145;0;0;45;45;0;0
2023-01-12T12:00:00;75,88;169,2;284,24119242238896;0;328,04999999999995;0;329,75;0;330,34999999999997;4,650246380547722;290,3105824221911;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;20,690164878969757;0;30;18,932919326891067;25,481721839691883;4,510264765625463;0;0;0;15;30,927835051546396;5,474226804123711;30,313605963861363;32,38633115797154;0;0;45;45;0;0
2023-01-12T13:00:00;81,84;169,9;262,489226713589;0;327,95;0;329,54999999999995;0;330,25;2,010226123671139;289,6479864134378;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,18809586248194;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;31,013605963861274;33,13419440583469;0;0;45;45;0;0
2023-01-12T14:00:00;88,2;169,6;280,46744390094204;0;327,84999999999997;0;328,95;0;329,95;1,37520484578717;289,1687930981849;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;17,60422968447462;0;30;18,9329193268911;25,48172183969192;4,51026476562547;0;0;0;15;30,927835051546396;5,474226804123711;30,713605963861337;32,81368158532194;0;0;45;45;0;0
2023-01-12T15:00:00;95,18;167,4;307,237529465227;0;327,84999999999997;0;328,95;0;329,84999999999997;5,574933559269327;292,3274251792294;0;6,792608688564584;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,10246926150617;30;0;47,44652529075252;63,858042114068;11,302873454190035;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T16:00:00;99,08;165,2;366,834633234097;0;327,65;0;326,45;0;325,15;9,165447193426797;295,4054254351427;0;6,268517167703445;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;74,59785901458007;30;0;45,2465252907525;60,89707306965344;10,778781933328657;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T17:00:00;112,01;160,2;401,560581442402;0;328,04999999999995;0;326,25;0;324,84999999999997;15,00413782598858;298,5748760815077;0;5,077400074836451;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,01145186025741;0;30;40,2465252907525;54,16759796871131;9,587664840461901;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T18:00:00;119,49;159,5;391,068673695759;0;323,45;0;324,75;0;325,15;16,30528509867546;299,2182316304138;0;26,040698978303528;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,50715071507125;30;0;0;0;0;39,54652529075251;84,86378817758049;30,55096374392898;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T19:00:00;100,79;153,5;383,920036877938;0;320,15;0;322,75;0;323,34999999999997;14,02130951997342;298,9514865011392;0;3,481303170395;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;33,546525290752605;45,150101333449;7,9915679360204726;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T20:00:00;99,35;146,2;368,93557748314896;0;317,65;0;320,75;0;321,45;11,88442540149536;297,5775807465713;0;1,7422722148095335;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157917;0;30;26,24652529075404;35,32506768607543;6,25253698043535;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-12T21:00:00;84,77;143,8;366,89662517320096;0;322,25;0;321,75;0;323,34999999999997;2,3968170111342832;291,43851867138363;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;36,82526415789479;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;4,913605963861514;5,249579021219565;0;0;45;45;0;0
2023-01-12T22:00:00;70,43;139,5;362,421194180759;0;322,84999999999997;0;326,95;0;329,34999999999997;1,7265084683403031;289,79034176065676;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;5,2426342630578375;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;0,6136059638614597;0,6555619272024142;0;0;45;45;0;0
2023-01-12T23:00:00;39,57;132,6;316,007138422948;0;328,04999999999995;0;329,45;0;329,54999999999995;0,8089760830000001;290,61749999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,74210999963158;30;0;9,843714704212244;13,248606600554838;2,3450033682982063;2,80281058653982;6,014614992574721;2,1652613973268995;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T00:00:00;32,64;131,7;287,71002324207103;0;327,54999999999995;0;328,15;0;329,04999999999995;0,6789057180000001;290,0175;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,238735788631615;30;0;8,542446582394563;11,497236315470476;2,035010827838274;3,2040787083578737;6,875705382742217;2,4752539377871985;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T01:00:00;16,99;132,7;264,181631730844;0;328,54999999999995;0;328,95;0;330,04999999999995;0,724977467;290,265;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;30,65356454663167;0;30;9,98830005107883;13,443203298894792;2,379446983904378;2,758225239671654;5,918938282557197;2,130817781720591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T02:00:00;9;136,2;231,702745299034;0;328,75;0;329,15;0;330,15;0,947843395;291,5625;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;29,11797423066819;16,324067209541333;21,970480766542845;3,8887750956780835;0,8044838505429804;1,7263601942982412;0,6214896699473669;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T03:00:00;2,02;141,5;227,927435265003;0;328,75;0;329,25;0;330,25;0,8497524319999998;290,91999999999996;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;28,5;30;0;18,93291932689108;25,481721839691904;4,510264765625466;0;0;0;15;30,927835051546396;5,474226804123711;2,613605963861385;2,7923140639544712;0;0;45;45;0;0
2023-01-13T04:00:00;2,61;149,2;232,907690482038;0;328,84999999999997;0;329,45;0;330,34999999999997;0,657061555;289,84749999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,997150000000005;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;10,313605963861491;11,01880979045031;0;0;45;45;0;0
2023-01-13T05:00:00;25,26;162,1;232,757513682707;0;328,84999999999997;0;329,65;0;330,45;0,5212927190000001;289,005;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,95152096647208;1,9838403221573597;1;0;5,95152096647208;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;25,412502916578955;0;30;18,932919326891074;25,481721839691893;4,510264765625465;0;0;0;15;30,927835051546396;5,474226804123711;23,21360596386136;24,800861072501455;0;0;45;45;0;0
2023-01-13T06:00:00;54,74;184,4;264,01009924995003;0;328,54999999999995;0;329,15;0;329,84999999999997;0,6514836369999998;289,67249999999996;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;53,9099616662873;30;0;18,932919326891067;25,481721839691883;4,510264765625463;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;0,5136059638614086;0,5558506102396197;45;45;0;0
2023-01-13T07:00:00;87,88;190,1;299,55087639446396;0;328,45;0;328,95;0;329,75;0,6939402749999999;289,885;0;1,4802264543783799;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;82,40457067012068;30;0;25,14652529075251;33,8445831638661;5,990491220004299;0;0;0;15;30,927835051546396;5,474226804123711;45;48,07692307692307;0;0;45;45;0;0
2023-01-13T08:00:00;105,95;191,1;295,019508677091;0;328,45;0;328,95;0;329,75;0,8142045126619692;288,59854966655655;0;12,438503708752943;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,817382844632604;0;30;71,14652529075238;95,75575409253348;16,948768474378426;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T09:00:00;100,64;186,5;266,311699712517;0;328,54999999999995;0;328,84999999999997;0;329,65;1,4097666423240496;285,29846230526385;0;13,356491627376084;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,28150013256307;21,546525290752644;0;75;100,9421265141319;17,866756393001346;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T10:00:00;94,85;183,5;214,30486473062498;0;328,75;0;328,84999999999997;0;329,75;5,596556332006216;289,1381656128062;0;10,62800572759555;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;99,77437198254977;30;0;63,54652529075251;85,52695193910164;15,138270493220988;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T11:00:00;84,93;176,9;199,10970406950202;0;328,65;0;328,54999999999995;0;329,45;16,03097379039087;295,7090618039863;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,18544717693045;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;38,013605963861494;40,61282688446741;0;0;45;45;0;0
2023-01-13T12:00:00;76,53;173,3;207,200085035432;0;327,84999999999997;0;327,54999999999995;0;327,95;10,194715144169063;293,5985368393581;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;36,599681263791666;0;30;18,932919326890765;25,481721839691474;4,510264765625391;0;0;0;15;30,927835051546396;5,474226804123711;34,41360596385977;36,76667303831172;0;0;45;45;0;0
2023-01-13T13:00:00;70,24;167,2;200,343097269942;0;328,45;0;328,15;0;329,04999999999995;11,26360594888312;293,13923149762405;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;65,09602129566528;30;0;18,93291932689106;25,481721839691872;4,510264765625461;0;0;0;15;30,927835051546396;5,474226804123711;28,313605963861384;30,24957902121943;0;0;45;45;0;0
2023-01-13T14:00:00;73,55;161,7;213,995149495186;0;327,95;0;328,45;0;329,75;19,13267487102771;296,6882181794509;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,51056432511466;0;30;18,93291932689039;25,48172183969097;4,510264765625301;0;0;0;15;30,927835051546396;5,474226804123711;22,813605963861487;24,37351064515116;0;0;45;45;0;0
2023-01-13T15:00:00;79,85;163,9;259,522402162222;0;327,84999999999997;0;328,25;0;329,54999999999995;23,790570862393057;298,28158787160015;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;62,007213268682165;30;0;18,932919326893458;25,481721839695098;4,510264765626032;0;0;0;15;30,927835051546396;5,474226804123711;25,013605963858964;26,723937995575817;0;0;45;45;0;0
2023-01-13T16:00:00;85,31;165,7;316,901080996699;0;327,75;0;327,65;0;329,15;24,35893811641121;298,68814314929494;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,50101254735529;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;26,81360596386117;28,647014918655096;0;0;45;45;0;0
2023-01-13T17:00:00;96,9;163,4;363,27796638850504;0;328,15;0;325,34999999999997;0;325,04999999999995;16,39572392722684;296,91436932267317;0;5,839715014271154;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;58,91301507767952;0;30;43,44652529075246;58,47446203331422;10,349979779896616;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T18:00:00;96,97;159,2;390,924866345529;0;326,95;0;320,25;0;324,15;14,52188000746491;295,7601070777658;0;8,826277643462578;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507129;13,2631862514732;0;55,983339039279215;75,34769722648616;13,33654240908805;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T19:00:00;95,91;156,3;383,49359295576;0;326,34999999999997;0;320,84999999999997;0;326,65;4,629675248916852;288,4942183898523;0;4,148328742400386;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720405;1,9838403221573468;1;0;5,9515209664720405;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;100;30;0;36,34652529075261;48,9186073899766;8,658593508025858;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T20:00:00;84,94;151,5;382,01116276228805;0;324,54999999999995;0;319,65;0;324,75;2,8336128667483873;284,92411509068364;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,4110526315791;0;30;18,932919326891067;25,481721839691883;4,510264765625463;0;0;0;15;30,927835051546396;5,474226804123711;12,613605963861374;13,476074747715144;0;0;45;45;0;0
2023-01-13T21:00:00;76,89;147,6;395,519838225876;0;325,25;0;319,84999999999997;0;324,34999999999997;1,9270633379801139;286,14049188135533;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;36,825264157894594;0;30;18,93291932689001;25,481721839690458;4,510264765625211;0;0;0;15;30,927835051546396;5,474226804123711;8,71360596386242;9,309408081049595;0;0;45;45;0;0
