timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-13T22:00:00;76,51;135,1;411,42558013647204;0;322,75;0;326,45;0;328,84999999999997;0,5087547139999999;288,60999999999996;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;65,321581631479;30;0;13,458348375927542;18,11352405912186;3,2060937584645695;1,6881769148249335;3,622697242113591;1,3041710071608927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-13T23:00:00;68,3;129,4;353,306943721298;0;328,84999999999997;0;328,95;0;329,84999999999997;0,497855064;288,9675;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,7361021048946;0;30;5,216983604416528;7,021512253588868;1,2428076688852294;4,229541686335968;9,076269713167312;3,2674570967402325;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T00:00:00;25,68;128,1;323,955347191932;0;328,84999999999997;0;328,84999999999997;0;330,04999999999995;0,512149077;289,03;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,232728494684196;30;0;3,3373740951245794;4,491755175134023;0,7950406659987221;4,809151195627705;10,320066943407092;3,7152240996265533;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T01:00:00;34,62;129;263,054292797458;0;328,75;0;328,75;0;329,95;0,5457786079999999;289,0675;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;90,72650522183477;30;0;4,638642216941992;6,2431254602180255;1,1050332064585904;4,407883073810465;9,458976553241342;3,405231559166883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T02:00:00;44,7;132,7;247,55874096313;0;328,75;0;328,75;0;329,95;0,75978637;289,85249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;59,13848520289153;0;30;9,98830005108085;13,443203298897512;2,3794469839048595;2,758225239671654;5,918938282557197;2,130817781720591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T03:00:00;41,23;136,7;234,153014561784;0;328,75;0;328,84999999999997;0;330,04999999999995;0,447205346;288,29249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;27,553623985950193;0;30;15,77171392582545;21,227071232604914;3,7571916081710697;0,9748113649270596;2,091869881817724;0,7530731574543807;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T04:00:00;40,7;146,9;230,85361155228102;0;328,75;0;328,84999999999997;0;330,04999999999995;0,5372116889999999;288,79999999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;56,05086862355162;30;0;18,932919326891074;25,481721839691893;4,510264765625465;0;0;0;15;30,927835051546396;5,474226804123711;8,013605963861401;8,561544833185257;0;0;45;45;0;0
2023-01-14T05:00:00;40,68;161,5;233,420042993425;0;328,54999999999995;0;328,65;0;329,75;0,5552256189999999;288,8225;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;84,54526353668928;30;0;18,932919326890488;25,481721839691104;4,510264765625325;0;0;0;15;30,927835051546396;5,474226804123711;22,61360596386193;24,15983543147642;0;0;45;45;0;0
2023-01-14T06:00:00;45,1;182,1;233,840829134925;0;328,54999999999995;0;328,25;0;329,25;0,400755959;287,97249999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;52,95786164191431;0;30;18,93291932689106;25,481721839691872;4,510264765625461;0;0;0;15;30,927835051546396;5,474226804123711;43,2136059638612;46,16838244002265;0;0;45;45;0;0
2023-01-14T07:00:00;53,14;183,8;212,670277964951;0;328,54999999999995;0;328,25;0;329,34999999999997;0,6824812149999998;289,5175;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;21,373618487329278;0;30;18,932919326890538;25,48172183969117;4,510264765625337;0;0;0;15;30,927835051546396;5,474226804123711;44,913605963859865;47,98462175626054;0;0;45;45;0;0
2023-01-14T08:00:00;52,34;182,4;206,452168997711;0;328,65;0;328,95;0;329,65;0,5162441379999999;288,8375;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,95152096647211;1,98384032215737;1;0;5,95152096647211;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,87148112548054;30;0;18,932919326891188;25,481721839692042;4,510264765625491;0;0;0;15;30,927835051546396;5,474226804123711;43,51360596386126;46,488895260535536;0;0;45;45;0;0
2023-01-14T09:00:00;54,16;172,9;204,007871068838;0;328,65;0;329,04999999999995;0;329,75;0,648094175;289,4975;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;18,28754660894684;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;34,013605963861494;36,33932261096314;0;0;45;45;0;0
2023-01-14T10:00:00;50,47;169,1;195,14162095669698;0;328,65;0;328,65;0;329,54999999999995;0,35503221;287,6525;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;46,78571785428601;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;30,213605963859397;32,279493551131836;0;0;45;45;0;0
2023-01-14T11:00:00;55,01;155,1;186,39979518053102;0;328,65;0;329,15;0;329,75;0,44100610299999987;288,3225;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;75,28103928250061;30;0;18,93291932689115;25,481721839691993;4,510264765625482;0;0;0;15;30,927835051546396;5,474226804123711;16,21360596386125;17,322228593868857;0;0;45;45;0;0
2023-01-14T12:00:00;48,91;142,3;172,054961737847;0;328,54999999999995;0;328,95;0;329,84999999999997;0,46114599399999995;288,26;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,69456381015131;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;3,413605963861386;3,6470149186553265;0;0;45;45;0;0
2023-01-14T13:00:00;25,25;131,6;189,497077149956;0;328,45;0;329,04999999999995;0;329,95;0,397126232;286,815;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;72,1901943537703;30;0;8,397861235526097;11,30263961712799;2,0005672122316542;3,248664055227331;6,9713820927625125;2,5096975533945045;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T14:00:00;13,42;127;210,27730494638;0;328,45;0;329,04999999999995;0;329,95;0,8683905;284,87;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;40,604027965913815;0;30;1,7469352795696773;2,351191493364303;0,41616089432548165;5,299590011182767;11,372510753611088;4,094103871299992;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T15:00:00;9,05;127,6;239,507386569711;0;328,34999999999997;0;329,15;0;330,04999999999995;0,9156314999999999;284,76;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;69,09996756311708;30;0;2,6144473607815057;3,5187716834206;0,6228225879654462;5,032077929970817;10,798450493499606;3,8874421776598584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T16:00:00;9,04;130,2;275,79504164520205;0;328,34999999999997;0;329,34999999999997;0;330,15;0,8520924999999999;284,715;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;37,514110197939466;0;30;6,373666379365482;8,578285840330393;1,5183565937384795;3,8728589113870235;8,310856033019363;2,991908171886971;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T17:00:00;11,04;138,4;281,576990469972;0;328,34999999999997;0;329,45;0;330,15;0,9046259999999998;284,815;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;66,01035878691987;30;0;18,22966482259053;24,53521510442871;4,342733073483881;0,2168604681606002;0,46536581150343387;0,1675316921412362;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T18:00:00;13,69;137,6;278,927051751606;0;328,34999999999997;0;329,34999999999997;0;330,15;0,8633879999999999;284,76;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;94,50375775104133;30;0;17,07298204764299;22,978441517689088;4,067184148630968;0,5735432431095243;1,2307794916513397;0,4430806169944823;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T19:00:00;6,84;137,4;292,758269112039;0;328,34999999999997;0;329,45;0;330,15;0,8721169999999999;284,85999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;62,91536000684527;0;30;16,78381135390578;22,58924812100374;3,998296917417662;0,6627139368467482;1,4221329116883008;0,5119678482077883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T20:00:00;9,03;133,8;294,779592232706;0;328,25;0;329,34999999999997;0;330,15;0,9484952870754335;284,9514685107699;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;91,4090684708446;30;0;11,578738866633158;15,58376698066374;2,7583267555774817;2,2677864241168812;4,866494472353821;1,7519380100473758;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T21:00:00;9,07;132,8;280,414982231117;0;328,04999999999995;0;329,34999999999997;0;330,25;0,8098395;284,745;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;59,82098019557647;0;30;10,132885397949323;13,637799997240005;2,4138905995114808;2,713639892803124;5,823261572538892;2,096374166114001;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T22:00:00;5,9;126,9;255,36125238749202;0;328,25;0;329,45;0;330,25;0,86797;284,775;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;88,31499809755694;30;0;1,6023499327004187;2,156594795020752;0,3817172787186731;5,344175358051305;11,468187463629409;4,128547486906587;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-14T23:00:00;5,19;120,3;218,158108854387;0;328,25;0;329,34999999999997;0;330,15;0,9442255;284,775;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;6,765535354462555;2,2551784514875184;1;0;6,765535354462555;3;4,451520966472042;1,4838403221573473;1;0;4,451520966472042;3,0000000000000004;56,727219229326096;0;30;0;0;0;4,182943679065364;8,97627398941065;3,2314586361878344;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T00:00:00;3,94;118,6;221,560913978825;0;328,25;0;329,34999999999997;0;330,25;0,8491635;284,90749999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472046;1,4838403221573486;1;0;4,451520966472046;3;67,64178713452193;11,494990133809235;0;16,357298845709348;22,01520706017409;3,8966916496508137;0,794236311233863;1,7043697665962723;0,613573115974658;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T01:00:00;1,71;120,5;227,457654057994;0;328,15;0;329,04999999999995;0;330,04999999999995;0,9002034999999999;284,695;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;36,05607558738737;0;30;1,5622561672277568;2,1026327957304938;0,3721660048442974;3,435790089996142;7,372940107287858;2,654258438623629;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T02:00:00;4,1;123,9;222,985245315101;0;328,15;0;328,95;0;330,04999999999995;0,9117745;284,66499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,31539564549713;15,013605963861504;0;18,932919326890826;25,481721839691556;4,510264765625405;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T03:00:00;2,65;130,3;240,574706490756;0;328,15;0;328,65;0;329,84999999999997;0,8893865;284,77;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775438;3,5339845809251456;1;0;10,601953742775438;3,0000000000000004;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;18,731416737511513;0;30;6,518251726233935;8,77288253867286;1,552800209345096;3,8282735645184998;8,215179323001072;2,957464556280386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T04:00:00;2,87;137,7;243,964025604883;0;328,04999999999995;0;328,54999999999995;0;329,75;0,8761625000000001;284,59;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;46,10246926150617;28,813605963861487;0;18,932919326891113;25,481721839691943;4,5102647656254735;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T05:00:00;4,01;146,8;260,147808177907;0;328,04999999999995;0;328,45;0;329,75;0,8668245;284,6225;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;74,59785901458007;30;0;18,93291932689114;25,481721839691982;4,510264765625481;0;0;0;15;30,927835051546396;5,474226804123711;7,913605963861311;8,454707226347555;0;0;45;45;0;0
2023-01-15T06:00:00;1,58;153,8;265,66879330418203;0;327,84999999999997;0;327,95;0;329,25;0,8752199999999999;284,66499999999996;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,01145186027154;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;14,91360596386151;15,933339704980245;0;0;45;45;0;0
2023-01-15T07:00:00;1,74;155,3;291,230882111673;0;327,75;0;327,75;0;329,15;0,8977964999999999;284,6525;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;71,50715071507133;30;0;18,93291932689114;25,481721839691982;4,510264765625481;0;0;0;15;30,927835051546396;5,474226804123711;16,413605963876204;17,535903807560047;0;0;45;45;0;0
2023-01-15T08:00:00;9,08;157;290,712885025509;0;327,34999999999997;0;326,95;0;328,45;0,862866;284,645;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;18,11360596385944;19,352143123781456;0;0;45;45;0;0
2023-01-15T09:00:00;10,31;154,7;276,6523828602;0;327,95;0;328,34999999999997;0;329,34999999999997;0,8636635;284,78499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157878;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;15,813605963861491;16,894878166518687;0;0;45;45;0;0
2023-01-15T10:00:00;9,01;153,6;264,861382812238;0;327,45;0;327,34999999999997;0;328,65;0,723448181;285,14;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;36,82526415789443;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;14,71360596386127;15,719664491304775;0;0;45;45;0;0
2023-01-15T11:00:00;8,03;150,9;271,42890998477895;0;327,15;0;327,04999999999995;0;328,15;0,9768731296610597;284,8114824677819;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,32158163147878;30;0;18,932919326892325;25,481721839693574;4,510264765625762;0;0;0;15;30,927835051546396;5,474226804123711;12,01360596385723;12,835049106685075;0;0;45;45;0;0
2023-01-15T12:00:00;6,76;149,2;249,922284409651;0;327,25;0;327,54999999999995;0;328,54999999999995;0,7594628272225981;285,0541835870409;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,73610210489473;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;10,313605963861406;11,01880979045022;0;0;45;45;0;0
2023-01-15T13:00:00;0,42;152;245,08103681363698;0;327,34999999999997;0;327,25;0;328,54999999999995;0,8840845949941398;284,7769746772933;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;2,1537811262630697;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;13,113605963861499;14,010262781903311;0;0;45;45;0;0
2023-01-15T14:00:00;0,29;155,2;249,286002846571;0;327,54999999999995;0;326,75;0;328,45;0,9191532462220208;284,87747141870636;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;30,653565748150548;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;16,313605963861487;17,429066200706718;0;0;45;45;0;0
2023-01-15T15:00:00;0,32;154,1;266,704465143005;0;327,25;0;326,65;0;328,54999999999995;0,9960239190702886;284,8791654947557;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;0;0;29,117975371996994;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;16,095630591865476;17,196186529770806;0;0;45;45;0;0
2023-01-15T16:00:00;0,46;151,6;271,698028192756;0;324,95;0;324,34999999999997;0;325,04999999999995;0,9125226869905021;284,867739626839;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;18,9329193268911;25,48172183969192;4,51026476562547;0;0;0;15;30,927835051546396;5,474226804123711;12,713605963861365;13,58291235455274;0;0;45;45;0;0
2023-01-15T17:00:00;1,25;150,5;274,48284208013;0;324,65;0;323,75;0;324,75;0,894998;284,71;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;56,997150000000005;30;0;18,932919326891113;25,481721839691943;4,5102647656254735;0;0;0;15;30,927835051546396;5,474226804123711;11,613605963861296;12,407698679338992;0;0;45;45;0;0
2023-01-15T18:00:00;26,95;147,6;303,844052717019;0;324,65;0;323,54999999999995;0;325,04999999999995;0,852832;284,79249999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;25,412502916578955;0;30;18,932919326891106;25,481721839691932;4,510264765625472;0;0;0;15;30,927835051546396;5,474226804123711;8,713605963861355;9,309408081048456;0;0;45;45;0;0
2023-01-15T19:00:00;25,27;145;311,17762493672;0;324,65;0;323,45;0;325,25;0,9197929999999999;284,6825;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,9099616662873;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;6,113605963861502;6,531630303270836;0;0;45;45;0;0
2023-01-15T20:00:00;12,17;139,5;279,88291470397803;0;324,65;0;323,45;0;325,25;0,863127;284,78999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;82,40457067012068;30;0;18,93291932689114;25,481721839691982;4,510264765625481;0;0;0;15;30,927835051546396;5,474226804123711;0,6136059638612572;0,6555619272021979;0;0;45;45;0;0
2023-01-15T21:00:00;19,69;136,5;259,43164436509096;0;324,65;0;323,84999999999997;0;325,34999999999997;0,754145;284,9675;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;50,81738284463255;0;30;15,48254323208819;20,837877835919503;3,6883043769577517;1,0639820586643143;2,2832233018547514;0,8219603886677105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T22:00:00;32,14;130,6;273,60007516243104;0;324,84999999999997;0;324,15;0;325,65;0,6969424999999999;285,28;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;79,31230110634803;30;0;6,95200776683995;9,356672633701145;1,6561310561651024;3,694517523912562;7,928149192945412;2,8541337094603483;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-15T23:00:00;37,47;123,8;226,449137510567;0;325,65;0;324,84999999999997;0;326,75;0,7731545;285,0225;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,8220139584319;0;28,00823812191506;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T00:00:00;60,01;118,6;246,196766730147;0;326,54999999999995;0;325,34999999999997;0;327,54999999999995;0,20217657399999991;287,61749999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;25,808360049757162;0;22,808238121915117;0;0;0;5,838287168837367;12,528513237848426;4,5102647656254335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T01:00:00;60,01;122,8;257,629777525032;0;327,65;0;327,15;0;328,84999999999997;0,401777948;288,86749999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,3615450102419584;0,7871816700806528;1;0;2,3615450102419584;3;54,30577921375224;30;0;0;0;0;4,936501246982568;10,593350315413236;3,813606113548765;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T02:00:00;62,72;121,5;240,365838722038;0;329,25;0;329,34999999999997;0;329,84999999999997;0,37613417600000004;288,6875;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;27,23904534960442;0;25,708238121915123;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T03:00:00;56,1;125;243,533936569054;0;330,34999999999997;0;330,25;0;331,45;0,312054819;288,0575;0;0;0;8,3953724175307;2,798457472510233;1;0;8,3953724175307;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;55,73632144506948;30;0;0;0;0;5,599631906749712;12,01637748229552;4,325895893626387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T04:00:00;63,3;132,2;297,143566290196;0;330,45;0;330,65;0;331,75;0,5368312670000001;289,41499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;24,15180044450391;0;30;9,265373316737652;12,470219807183918;2,2072289058715535;2,981151974014792;6,397321832649768;2,3030358597539164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T05:00:00;87;139,7;342,80248875084004;0;330,34999999999997;0;330,25;0;331,54999999999995;0,38869686000000003;288,39;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;52,649385264459326;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;0,813605963861491;0,8692371408776612;0;0;45;45;0;0
2023-01-16T06:00:00;154,63;143,4;395,562750983153;0;330,15;0;330,54999999999995;0;331,45;0,425059032;288,5775;0;35,1477459570946;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,06517295751177;0;30;3,151520966472051;4,241616374794146;0,7507660983385639;41,3;88,62660944206011;31,90557939914164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T07:00:00;175,11;143,9;457,472943470735;0;329,04999999999995;0;330,34999999999997;0;330,95;0,4098351629999999;288,6825;0;29,849777242667134;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,0396541054912785;1,0132180351637594;1;0;3,0396541054912785;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;0;0;20,009913118205397;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T08:00:00;185,99;144,8;471,459913329141;0;328,25;0;329,65;0;330,54999999999995;0,6273077349658523;288,4470095412306;0;40,595822354005584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;13,5;18,16958277254376;3,2160161507402454;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T09:00:00;170;141,3;466,785427207567;0;327,75;0;328,65;0;329,34999999999997;0,48390206200000013;288,91999999999996;0;34,046472869932;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;7,315456289941636;2,4384854299805454;1;0;7,315456289941636;3;0;0;0;0;0;0;56,99715000000032;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T10:00:00;150,2;135,5;457,02613458454897;0;327,25;0;328,25;0;329,04999999999995;2,9091704544661954;287,6270953487833;0;7,499926446112536;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;25,412502916579484;0;30;0;0;0;15,546525290750408;33,3616422548292;12,010191211738512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T11:00:00;150,89;129,7;408,923611963089;0;327,04999999999995;0;328,04999999999995;0;328,84999999999997;17,65303402083404;296,40286085165206;0;3,0192397508357116;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;53,90996166628802;30;0;0;0;0;9,746525290752492;20,915290323503203;7,529504516461153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T12:00:00;147,04;125,5;416,01346742329196;0;327,04999999999995;0;327,54999999999995;0;328,75;10,061348613630638;293,13035989935406;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,39813561319477;3,4660452043982564;1;0;10,39813561319477;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;82,40457067012153;30;0;0;0;0;5,750343420333152;12,339792747496034;4,442325389098572;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T13:00:00;140,87;123,8;389,592913714182;0;326,75;0;327,45;0;328,54999999999995;6,857329419837172;290,44072643895134;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,91397429524928;0;28,00823812191512;0;0;0;5,838287168838366;12,52851323785057;4,510264765626205;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T14:00:00;141,24;125,1;387,188454371485;0;327,34999999999997;0;327,45;0;328,65;30,6738288329011;299,18754223061126;0;0;0;8,948479033527958;2,982826344509319;1;0;8,948479033527958;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472015;1,4838403221573382;1;0;4,451520966472015;3;22,057905927382944;0;29,308238121915117;0;0;0;5,838287168837391;12,528513237848477;4,510264765625452;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T15:00:00;145,69;129,8;449,261875622668;0;327,34999999999997;0;327,75;0;328,75;24,31492563236258;298,6906693525219;0;3,0964929697198498;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;50,55570013679036;30;0;0;0;0;9,846525290752528;21,12988259818139;7,6067577353453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T16:00:00;150,81;135,8;464,49370843376295;0;327,25;0;327,65;0;328,75;27,77676440638073;297,8576513859527;0;25,37459617652435;0;8,948479033527901;2,9828263445093004;1;0;8,948479033527901;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;43,01145186025899;0;7,162233071191946;0;0;0;38,68429221956057;83,01350261708275;29,884860942149793;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T17:00:00;166,79;138,4;482,878811926847;0;327,65;0;320,65;0;323,04999999999995;24,44907793444068;298,47942441863586;0;35,66956048263374;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507308;30;0;1,1484790335263035;1,5457322120138675;0,27359460152645454;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T18:00:00;173,72;138,2;489,461160377693;0;328,75;0;325,84999999999997;0;326,54999999999995;20,62025449224753;298,38505126310764;0;35,07980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;2,3;1;0;6,9;3,0000000000000004;0;0;0;0;0;0;100;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T19:00:00;150,5;137,8;511,28267059271;0;324,75;0;323,84999999999997;0;324,45;21,497814744752443;295,38826654893194;0;9,647964363466226;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,91685868270733;0;29,519484251428246;0;0;0;18,327041039324243;39,328414247476914;14,158229129091689;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T20:00:00;136,97;133,1;522,6744044667579;0;321,54999999999995;0;321,54999999999995;0;322,54999999999995;11,235058502527911;291,5418933224626;0;5,645849192895799;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;97,40996699683889;30;0;0;0;0;13,146525290752576;28,211427662559174;10,156113958521303;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T21:00:00;127,74;133;514,843130107786;0;320,15;0;317,34999999999997;0;321,25;12,180923229469899;292,20363250076485;0;5,568595974011684;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,82127863171809;0;30;0;0;0;13,046525290752513;27,996835387880928;10,078860739637134;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T22:00:00;123,24;126,9;483,507653132973;0;330,75;0;325,25;0;329,34999999999997;7,715626035015062;290,86070876826193;0;0,8561496220803599;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;34,23574913543369;0;30;0;0;0;6,946525290752479;14,906706632516048;5,3664143877057775;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-16T23:00:00;109,4;120,5;442,94020349304503;0;334,75;0;329,75;0;333,04999999999995;1,0928923243189705;289,79000535181115;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,370882649256329;1,790294216418776;1;0;5,370882649256329;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415647;0,44515209664718824;1;0;1,3354562899415647;3;62,732325560520344;30;0;0;0;0;4,243228284498741;9,10564009549086;3,27803043437671;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T00:00:00;98,24;117,5;421,56351738184003;0;325,04999999999995;0;327,54999999999995;0;329,75;0,6281266889999998;290,0275;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;39,875275357527514;0;21,708238121915127;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T01:00:00;94,61;118,2;400,39058652675004;0;326,84999999999997;0;327,54999999999995;0;328,45;0,55756328;289,72499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;8,414588388043404;2,8048627960144676;1;0;8,414588388043404;3,0000000000000004;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;68,37128782999197;30;0;0;0;0;3,5499553220149105;7,617929875568477;2,7424547552046517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T02:00:00;91,91;119;404,085921116139;0;326,75;0;326,84999999999997;0;328,04999999999995;0,497643103;288,9675;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;43,93472636235104;0;23,208238121915123;0;0;0;5,838287168837154;12,528513237847969;4,510264765625269;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T03:00:00;89,51;123,7;410,687606150204;0;326,75;0;327,25;0;328,15;0,4819745479999999;289,22499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,490264285791833;1,4967547619306107;1;0;4,490264285791833;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;72,430332889715;30;0;0;0;0;5,207781971432543;11,175497792773697;4,023179205398531;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T04:00:00;91,77;134,3;456,042252828863;0;326,75;0;327,15;0;328,15;0,7127539959999999;290,0625;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;40,84414248800435;0;30;12,301665600978628;16,55675047238039;2,9305448336113287;2,044859689773851;4,3881109222614825;1,5797199320141337;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T05:00:00;100;152,1;500,124748383288;0;326,65;0;327,34999999999997;0;328,25;0,561102701;289,30499999999995;0;3,147790384391535;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;69,34005807375569;30;0;32,14652529075083;43,265848305182814;7,658055150017358;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T06:00:00;116,96;159,5;525,4852231551849;0;326,15;0;326,75;0;327,84999999999997;0,5284395370000001;289,1275;0;4,910643681835118;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;37,75417669952734;0;30;39,54652529075251;53,22547145457943;9,420908447460558;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T07:00:00;140,8;163,4;540,7806129740391;0;327,65;0;328,54999999999995;0;329,65;0,4270284509999999;288,4375;0;27,906667226332882;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;6,171453913436437;0;30;2,146525290752524;2,8889976995323337;0,511352592817223;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T08:00:00;151,96;163,6;530,653480901169;0;328,15;0;328,65;0;329,65;0,4686109709999999;288,84;0;27,95431191004806;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;34,670836768045184;30;0;2,3465252907525125;3,1581767035700032;0,5589972765318906;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T09:00:00;136,1;159,9;511,830181907271;0;328,15;0;328,75;0;329,75;8,927746930298683;292,63185391645385;0;26,349711853839914;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;63,16736968436843;30;0;0;0;0;39,94652529075243;85,72215727629276;30,859976619465396;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T10:00:00;126,17;155,1;485,18722074891804;0;328,15;0;328,54999999999995;0;329,75;11,07534006956859;294,6573631775562;0;22,641557347402237;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;31,58210557897895;0;30;0;0;0;35,14652529075251;75,42172809174357;27,151822113027688;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T11:00:00;122,75;146,9;485,71740130820103;0;328,15;0;328,75;0;329,75;6,959981385069956;291,2050822868352;0;16,306793398903743;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;0;0;30;0;0;0;26,946525290752522;57,825161568138455;20,817058164529843;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T12:00:00;116,07;138,3;517,022135139241;0;328,34999999999997;0;328,95;0;329,84999999999997;4,016025422542057;288,7330374382463;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775438;3,5339845809251456;1;0;10,601953742775438;3,0000000000000004;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;18,08507947572309;24,340618406087607;4,308289457877506;0,2614458150293274;0,5610425215221617;0,20197530774797823;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T13:00:00;129,56;141;530,0787382958259;0;328,45;0;328,95;0;329,84999999999997;6,098415105370747;290,57471023316646;0;11,748853484741165;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,997150000000154;30;0;0;0;0;21,0465252907524;45,164217362129605;16,259118250366658;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T14:00:00;146,05;137,9;564,872019700687;0;328,54999999999995;0;329,15;0;330,34999999999997;3,5519692996167906;288,45779584970177;0;9,354003699333578;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;85,49145028500004;30;0;0;0;0;17,94652529075249;38,51185684710834;13,864268464959004;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
