timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-17T15:00:00;163,85;140,9;573,521768041744;0;328,45;0;329,25;0;330,54999999999995;2,687259489671975;287,49058495377375;0;34,17980620326534;0;3,6484790335279307;1,2161596778426436;1;0;3,6484790335279307;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155046;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T16:00:00;180,05;139,6;567,141826441773;0;328,45;0;329,65;0;330,84999999999997;1,75861389119776;284,57162373640733;0;35,955428584922835;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617331;30;0;2,3484790335279087;3,1608062362421383;0,5594627038148584;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T17:00:00;188,83;139;559,708209332638;0;328,45;0;329,65;0;330,84999999999997;7,205972428462321;290,48929412169997;0;39,21412652628015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,811376151414606;0;30;7,7;10,36339165545015;1,8343203230146763;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T18:00:00;176,9;137,8;564,215661166857;0;328,54999999999995;0;329,65;0;330,75;15,92567215869705;292,94291104066434;0;35,21313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;2,1666666666666665;1;0;6,5;3;0;0;0;0;0;0;79,30629501379953;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T19:00:00;175,56;137,1;571,9285094465671;0;328,75;0;329,75;0;330,84999999999997;4,466469773566086;285,8484237837791;0;35,44647286993129;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,719417015877085;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T20:00:00;154,02;132,3;582,271603476538;0;328,75;0;329,75;0;330,75;1,739701523254482;288,4675717326342;0;37,61802962183882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,13569770575445;0;30;1;1,3458950201884448;0,2382234185733547;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T21:00:00;146,26;126,6;604,929210281946;0;328,54999999999995;0;329,65;0;330,75;0,34895009800000004;288,22999999999996;0;0,6243899654274738;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;44,63408413598388;30;0;0;0;0;6,646525290752509;14,262929808481777;5,13465473105344;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T22:00:00;139,94;115,9;592,6970792964011;0;328,45;0;329,65;0;330,84999999999997;0,4181455189999999;288,60499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;3,492884864165592;1,164294954721864;1;0;3,492884864165592;3;73,1296207275704;30;0;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-17T23:00:00;127,73;107,5;607,6139799399331;0;328,34999999999997;0;329,65;0;331,04999999999995;0,368471013;288,28749999999997;0;0;0;5,094437791714913;1,6981459305716378;1;0;5,094437791714913;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;95,53992955104704;23,597496616367778;0;0;0;0;2,2545908826697714;4,838177859806375;1,7417440295302953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T00:00:00;122,85;104,7;645,368328103241;0;328,34999999999997;0;329,54999999999995;0;331,04999999999995;0,49529978699999994;289,03749999999997;0;0,5742268041237111;0;8,748479033527925;2,9161596778426415;1;0;8,748479033527925;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;63,951428189670885;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T01:00:00;124,68;106,3;635,617832123814;0;328,34999999999997;0;329,54999999999995;0;331,04999999999995;0,502398175;289,2;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;79,98151559920589;16,880507949846287;0;0;0;0;3,917538307378216;8,406734565189305;3,0264244434681498;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T02:00:00;124,64;110,5;596,081824774092;0;328,34999999999997;0;329,75;0;331,15;0,60571488;289,59499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;100;21,08050794984645;0;0;0;0;3,9175383073789694;8,40673456519092;3,0264244434687315;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T03:00:00;122,87;113,9;583,480019009931;0;328,34999999999997;0;329,75;0;331,04999999999995;0,436443591;288,6825;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,3649943139803495;0,7883314379934498;1;0;2,3649943139803495;3;71,50715071507155;0;27,05870682068207;0;0;0;3,1404097990926325;6,739076822087194;2,42606765595139;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T04:00:00;119,91;125,2;601,809882561667;0;328,34999999999997;0;329,84999999999997;0;331,15;0,424470941;288,78999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,188562521344835;3,396187507114945;1;0;10,188562521344835;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;0;0;0;5,659916512182861;12,145743588375238;4,3724676918150855;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T05:00:00;126,6;140,7;600,167532720471;0;328,45;0;329,95;0;331,25;0,441891299;288,73249999999996;0;11,517093828088932;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157881;0;30;0;0;0;20,74652529075251;44,52044053809551;16,027358593714382;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T06:00:00;152,72;154,4;581,550220345657;0;328,45;0;330,04999999999995;0;331,34999999999997;0,4306748530000001;288,53249999999997;0;22,100784815213355;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;96,90421152631565;30;0;0;0;0;34,446525290752476;73,91958216899673;26,61104958083882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T07:00:00;171,69;156,9;562,266964712182;0;328,54999999999995;0;330,34999999999997;0;331,45;0,4553842159999999;288,78499999999997;0;28,846472869932004;0;4,595004324280452;1,5316681080934837;1;0;4,595004324280452;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;65,3155737367421;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T08:00:00;188,67;156,7;553,392880048671;0;328,65;0;330,45;0;331,45;0,7034055433903807;287,5830640633261;0;43,43068103502849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094721;0;30;25,4;34,185733512785994;6,05087483176312;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T09:00:00;183,11;154,1;550,7651660634309;0;328,65;0;330,45;0;331,54999999999995;5,07406702635072;287,85529509602446;0;29,779806203265334;0;6,2465252907525155;2,082175096917505;1;0;6,2465252907525155;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;62,226721801466276;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T10:00:00;161,25;147,1;540,033159979159;0;328,75;0;330,45;0;331,34999999999997;11,97588241726355;295,4002502611354;0;32,11313953659867;0;0;0;0;0;0;0;5,198046257224576;1,732682085741525;1;0;5,198046257224576;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;90,72049912928632;30;0;0;0;0;41,3;88,62660944206006;31,905579399141622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T11:00:00;152,45;143,1;545,2070265345629;0;328,84999999999997;0;330,45;0;331,34999999999997;11,428483051462779;295,9665938231119;0;19,722873103396147;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;67,78713802175113;0;21,778074604741217;0;0;0;31,36845068601129;67,31427185839333;24,233137869021597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T12:00:00;140,87;139,2;547,769667481831;0;328,95;0;330,75;0;331,45;8,550836596768669;293,83601310591973;0;10,358295544827415;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;36,201411939528086;0;30;0;0;0;19,246525290752505;41,30155641792383;14,868560310452578;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T13:00:00;141,24;138,1;544,669644053246;0;328,95;0;330,75;0;331,54999999999995;3,4435796987213174;288,7922690395852;0;9,508510137101783;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;64,69779179833425;30;0;0;0;0;18,14652529075249;38,94104139646457;14,018774902727245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T14:00:00;142,33;136,5;549,828889709937;0;328,65;0;330,15;0;330,84999999999997;1,9256210945192829;286,81008967800943;0;8,272458634955855;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;33,11237465073336;0;30;0;0;0;16,546525290752488;35,50756500161478;12,78272340058132;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T15:00:00;152,69;138,4;563,025870851018;0;328,54999999999995;0;329,65;0;330,54999999999995;1,933271244551638;284,45815136716504;0;9,74026979375408;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;61,60906341326829;30;0;0;0;0;18,446525290752433;39,58481822049878;14,250534559379561;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T16:00:00;153,81;138,8;551,164327202914;0;328,54999999999995;0;329,65;0;330,45;3,052791092117432;286,9429469422765;0;36,62218497792419;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;90,10290250692668;30;0;3,0484790335278826;4,102932750374001;0,7262190968161981;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T17:00:00;164,64;138,3;555,309872925848;0;328,54999999999995;0;329,65;0;330,54999999999995;4,412095755552565;290,3324157478653;0;35,046472869932;0;0;0;0;0;0;0;0;0;0;0;0;0;7;2,333333333333333;1;0;7;3,0000000000000004;0;0;0;0;0;0;58,5149448482548;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T18:00:00;158,96;133,7;549,077445874657;0;328,45;0;329,25;0;330,34999999999997;0,5143262809999999;288,9575;0;37,95154240784138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,930145985348787;0;30;2,4;3,230148048452166;0,5717362045760334;41,3;88,62660944206011;31,90557939914164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T19:00:00;133,55;134,1;541,481164197697;0;328,65;0;329,65;0;330,45;0,5740571459999998;289,3275;0;6,418381381736381;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;55,4274529707501;30;0;0;0;0;14,146525290752507;30,357350409340143;10,928646147362452;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T20:00:00;137,48;130,2;523,622539119185;0;328,45;0;329,54999999999995;0;330,54999999999995;0,522145725;289,195;0;3,4055058452563127;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;23,842962857031786;0;30;0;0;0;10,246525290752505;21,988251696893787;7,915770610881763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T21:00:00;131,47;129,5;512,907573192594;0;328,34999999999997;0;329,45;0;330,15;0,993697162660891;289,67009932978414;0;2,8647333130674806;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;52,34057856074626;30;0;0;0;0;9,546525290752516;20,48610577414703;7,374998078692931;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T22:00:00;128,99;124,5;470,97951614625;0;327,45;0;328,54999999999995;0;329,34999999999997;0,675930782;289,97749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;22,11614647982175;0;28,708238121915123;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-18T23:00:00;112,68;116,8;456,72805699882;0;327,75;0;328,45;0;329,45;0,6107674630000002;289,72749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;21,008238121915124;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T00:00:00;111,53;116;464,54956227461804;0;328,04999999999995;0;328,54999999999995;0;329,54999999999995;0,6252413339999998;289,66999999999996;0;0;0;6,55970062850475;2,18656687616825;1;0;6,55970062850475;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;28,5;30;0;0;0;0;2,88682466224777;6,1949027086862;2,2301649751270323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T01:00:00;106,98;117,9;491,245714203541;0;327,75;0;328,04999999999995;0;328,95;0,4222848049999999;288,65999999999997;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,5998115625809675;1,8666038541936558;1;0;5,5998115625809675;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;0;0;27,07229250000001;0;0;0;4,342006871174026;9,317611311532243;3,354340072151608;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T02:00:00;104,97;120,8;500,3521073231;0;327,75;0;327,84999999999997;0;329,25;0,429290074;288,655;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;28,5;30;0;1,9960122078356621;2,686422890761322;0,47549685166475397;3,3020340493902993;7,085909977232401;2,5509275918036645;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T03:00:00;101,72;127,6;485,768506272732;0;327,34999999999997;0;327,45;0;328,75;0,490050294;289,10499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,99715000000004;30;0;2,6144473607815057;3,5187716834206;0,6228225879654462;5,032077929971005;10,798450493500011;3,887442177660004;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T04:00:00;99,14;137,6;484,763649304323;0;327,25;0;327,34999999999997;0;328,65;0,4694408349999999;289,10749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;25,41250291657888;0;30;17,07298204764299;22,978441517689088;4,067184148630968;0,5735432431095243;1,2307794916513397;0,4430806169944823;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T05:00:00;110,95;153,6;536,320054909253;0;327,15;0;327,45;0;328,54999999999995;0,5881146060000001;289,72499999999997;0;3,5051255122524414;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;53,90996166628729;30;0;33,64652529075251;45,284690835467714;8,015390277877785;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T06:00:00;118,22;167,1;555,432733002913;0;327,15;0;327,54999999999995;0;328,65;0,503454645;288,9575;0;28,788093875054756;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;82,40457067012066;30;0;5,846525290752439;7,868809274229393;1,3927792415386024;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T07:00:00;149,62;165,9;552,21448076696;0;327,04999999999995;0;327,54999999999995;0;328,65;0,3888452819999999;288,49249999999995;0;28,50222577276677;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,8173828446326;0;30;4,646525290752374;6,253735250003195;1,1069111392505655;41,3;88,62660944206024;31,90557939914169;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T08:00:00;159,93;165,9;546,9889982710649;0;327,25;0;327,65;0;328,75;1,4304814171924838;286,16568303135244;0;30,459456939807872;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,5071507150715;21,784052219708816;0;12,86247307104371;17,31153845362545;3,0641423062917044;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T09:00:00;155,88;161,6;529,728186056925;0;327,34999999999997;0;327,84999999999997;0;328,75;0,5825368531475419;285,6567262088691;0;27,47786507290133;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;100;30;0;0,3465252907524672;0,4663866631930918;0,08255043938517724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T10:00:00;154,81;153,2;511,247629051629;0;327,34999999999997;0;328,04999999999995;0;328,84999999999997;4,706565132210124;286,71256363886584;0;30,079806203264855;0;5,34652529075251;1,7821750969175032;1;0;5,34652529075251;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;68,41105263157904;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T11:00:00;138,63;142,7;518,509102427265;0;327,34999999999997;0;327,95;0;328,75;16,0117150158053;293,1844470714343;0;14,744592650472145;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;94,83528450223531;27,82218207991497;0;0;0;0;24,924343210837474;53,485715044715604;19,254857416097618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T12:00:00;150,07;136,7;517,5983643352639;0;327,45;0;326,25;0;327,95;14,39705300518414;294,1401482876604;0;27,39531463351589;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;5,446525290752745;0;0;0;0;41,3;88,62660944205936;31,905579399141374;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T13:00:00;154,87;128,4;539,182319631468;0;326,84999999999997;0;327,75;0;328,95;10,629813627214581;294,07446660237144;0;35,13946285562406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;38,4;82,40343347639077;29,665236051500678;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T14:00:00;160,49;123,9;567,222352985885;0;327,04999999999995;0;326,84999999999997;0;328,25;3,872001523964773;289,066067826388;0;31,663068005840483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631575;30;0;0;0;0;33,9;72,74678111587983;26,18884120171674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T15:00:00;179,1;119,9;576,219969721828;0;328,25;0;328,54999999999995;0;330,04999999999995;6,726573767920503;290,187496992053;0;28,57293925047565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674207;0;30;0;0;0;29,9;64,16309012875537;23,098712446351936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T16:00:00;186,29;125,1;569,418809162167;0;328,84999999999997;0;328,84999999999997;0;330,95;1,1161568228216296;287,41943872264306;0;32,59010663244989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947335;0;30;0;0;0;35,1;75,32188841201695;27,1158798283261;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T17:00:00;198,73;130,2;587,150402317811;0;328,95;0;329,75;0;332,25;0,9650640476749721;287,05435391168305;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,18172180146623;28,9;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T18:00:00;197,57;127,3;593,077095687063;0;328,84999999999997;0;329,75;0;332,15;0,9559513629435393;287,0243608871094;0;35,75558531692762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,87294414701373;28,102463702871425;0;0;0;0;39,19753629712939;84,11488475778839;30,28135851280382;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T19:00:00;186,29;127,9;604,876648702519;0;328,84999999999997;0;329,84999999999997;0;332,04999999999995;0,7134286519999999;290,2475;0;34,75319676120526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,28520948417782;0;30;0;0;0;37,9;81,3304721030043;29,27896995708155;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T20:00:00;169,93;122,2;597,362744377699;0;328,95;0;329,95;0;332,25;1,1482880474204724;287,6337674587176;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,70063359480835;0;30;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T21:00:00;159,77;120,8;597,271817719237;0;328,95;0;330,04999999999995;0;332,34999999999997;0,8079144973454542;289,24890751554244;0;29,268218220432804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,19816353144902;30;0;0;0;0;30,8;66,09442060085836;23,79399141630901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T22:00:00;162,14;113,2;588,974788013367;0;328,84999999999997;0;329,65;0;332,15;1,260003699634546;288,25659100497074;0;23,396973585239607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,613896346674878;0;30;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-19T23:00:00;139,5;104,7;590,451527638744;0;328,75;0;329,25;0;331,95;0,47135367500000014;289,26;0;0,5742268041237859;0;4,098046257224599;1,3660154190748663;1;0;4,098046257224599;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;50,1117349570404;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T00:00:00;146,89;104,5;577,4313853845659;0;328,84999999999997;0;329,15;0;331,75;0,6025056239999999;289,1375;0;0,6408934707903777;0;3,8980462572245926;1,2993487524081975;1;0;3,8980462572245926;3;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;78,60672378354482;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T01:00:00;144,5;105;579,205863489952;0;328,75;0;328,54999999999995;0;331,45;1,0434570619999999;288,84;0;0,4742268041237738;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,53;3,51;1;0;10,53;3;0;0;0;0;0;0;47,01991574274555;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T02:00:00;142,44;108,6;589,0044568656369;0;327,54999999999995;0;325,75;0;329,25;1,1492840069999999;289,10749999999996;0;0;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;7,540663805843004;2,5135546019476678;1;0;7,540663805843004;3,0000000000000004;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;75,51521375117143;30;0;0;0;0;0,6562942612128413;1,4083567837185436;0,5070084421386757;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T03:00:00;142,8;112,8;588,751413831791;0;331,45;0;325,15;0;326,95;1,1783941199999999;288,9;0;0;0;7,154862702027602;2,3849542340092005;1;0;7,154862702027602;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899415683;0,4451520966471894;1;0;1,3354562899415683;3;43,9287148613761;0;30;0;0;0;1,9222709753156382;4,125045011406948;1,4850162041065016;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T04:00:00;144,98;127,6;596,4505552877331;0;329,25;0;326,65;0;327,45;1,072420348;288,46999999999997;0;1,396922154269192;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;72,4243219898895;30;0;0;0;0;7,64652529075251;16,408852555262897;5,9071869198946425;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T05:00:00;150,5;148;604,721941544328;0;325,95;0;325,15;0;325,54999999999995;1,130021105;289,23499999999996;0;17,156578806629632;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;40,83813218926924;0;30;0;0;0;28,04652529075244;60,185676589597506;21,666843572255104;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T06:00:00;176,01;158,2;589,395015216263;0;323,15;0;323,34999999999997;0;323,75;1,332393777;290,4975;0;29,212202314393245;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;9,255101007629136;0;30;1,3980462572245818;1,8816234955916311;0,3330473587197187;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T07:00:00;208,07;159,3;559,090119759495;0;320,65;0;321,45;0;321,84999999999997;1,179605972;289,39;0;44,05006192331921;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,75417549752831;30;0;28;37,685060565275926;6,670255720053839;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T08:00:00;235,06;156,5;545,884263489571;0;318,65;0;319,84999999999997;0;320,25;1,2039933189999998;289,0025;0;43,3830363513139;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997845;30;0;25,2;33,91655450874833;6,003230148048453;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T09:00:00;221,7;154,2;542,2156786908639;0;316,95;0;318,34999999999997;0;318,84999999999997;1,6506438506680905;288,57187388363735;0;42,83512248859383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154918;0;30;22,9;30,820995962311184;5,455316285329079;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T10:00:00;209,77;153,7;520,948884334562;0;315,45;0;317,25;0;317,65;2,3785814393317986;287,5981556018398;0;42,71601077930844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360813;0;30;22,4;30,148048452220714;5,336204576043066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T11:00:00;201,52;148,6;498,741040495824;0;314,15;0;316,25;0;316,75;2,1530597523586836;286,285565853697;0;41,50107134458432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978627;30;0;17,3;23,283983849259755;4,121265141318976;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T12:00:00;189,26;145,3;491,91882902191605;0;312,84999999999997;0;315,25;0;315,75;4,392102490947108;288,8109827630428;0;40,714934063292574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;14;18,842530282639014;3,335127860027105;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T13:00:00;181,63;149,3;517,408136653977;0;311,84999999999997;0;314,34999999999997;0;314,84999999999997;6,24010125566938;291,1076364947173;0;31,379806203265332;0;2,6845437100583793;0,8948479033527931;1;0;2,6845437100583793;3;4,713502547166199;1,5711675157220661;1;0;4,713502547166199;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;28,5;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T14:00:00;182,36;144,7;539,2456922591809;0;310,84999999999997;0;313,54999999999995;0;313,95;7,5617796782469995;292,7379922393313;0;32,91313953659866;0;2,7980462572245877;0,9326820857415292;1;0;2,7980462572245877;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;56,99714999999987;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T15:00:00;192;146,3;546,0628104791871;0;310,04999999999995;0;312,75;0;313,15;9,691085708660626;294,7119876362869;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T16:00:00;200;155,4;556,0482631556471;0;309,34999999999997;0;311,95;0;312,34999999999997;10,149674174385932;294,4828865175446;0;43,12099059088311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287444;30;0;24,1;32,436069986541014;5,741184387617759;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T17:00:00;208,22;148,2;560,041458773297;0;310,15;0;311,45;0;311,84999999999997;11,193243194306788;295,4106097936282;0;41,405781977155044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012095;30;0;16,9;22,745625841184378;4,025975773889635;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T18:00:00;208,4;147,6;578,153458226964;0;310,45;0;311,75;0;312,15;11,67247690146034;292,9351252394792;0;41,262847926011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463294;0;30;16,3;21,93808882907133;3,883041722745625;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T19:00:00;197;146,7;607,952073379637;0;310,34999999999997;0;311,75;0;312,15;7,3860073578185315;291,82555188698325;0;41,04844684929495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,3123011063486;30;0;15,4;20,726783310901737;3,6686406460296075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T20:00:00;175,7;142,2;622,7079529306841;0;310,15;0;311,45;0;311,75;1,477568444;290,23999999999995;0;33,746472869932006;0;4,948479033527903;1,6494930111759676;1;0;4,948479033527903;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781676;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T21:00:00;166,37;136,4;624,534611993018;0;309,95;0;311,84999999999997;0;311,95;1,4948663930000001;290,1225;0;35,679806203265336;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;16,14170259714471;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T22:00:00;163,1;127,7;619,967934039501;0;309,65;0;311,15;0;311,25;1,419498003;289,9375;0;35,923084188325774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025753;28,28564571933959;0;0;0;0;39,414354280661414;84,58015940056097;30,44885738420195;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-20T23:00:00;147,55;120,8;628,272529472016;0;309,54999999999995;0;311,65;0;311,54999999999995;1,204476575;290,10749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;71,5071507150715;30;0;1,9960122078342797;2,686422890759461;0,4754968516644246;3,3020340493903024;7,085909977232409;2,550927591803667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T00:00:00;144,13;118,2;627,675952645553;0;309,25;0;310,84999999999997;0;310,95;1,1935011770000001;289,66749999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,7641556117401382;1,2547185372467127;1;0;3,7641556117401382;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;100;30;0;0;0;0;3,549955322014911;7,6179298755684774;2,742454755204652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T01:00:00;140,06;117,9;625,879365340242;0;309,15;0;311,34999999999997;0;311,15;1,2876733409999999;290,265;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,554582519887719;1,1848608399625729;1;0;3,554582519887719;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;68,41105263157895;0;30;0;0;0;3,4595284138648474;7,42388071644817;2,672597057921341;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T02:00:00;140,19;121;615,7220165508261;0;308,84999999999997;0;310,75;0;310,54999999999995;1,1158750789999998;290,09499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,7201711356728655;1,906723711890955;1;0;5,7201711356728655;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;36,82526415789472;0;30;0;0;0;4,39393979808218;9,429055360691374;3,3944599298488947;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T03:00:00;133,74;124,1;611,585701601465;0;308,75;0;310,84999999999997;0;310,65;1,240346182;290,11499999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;3,2696950749250715;1,089898358308357;1;0;3,2696950749250715;3,0000000000000004;65,32158163147894;30;0;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T04:00:00;131,24;135,6;607,528767106195;0;308,54999999999995;0;310,75;0;310,45;1,2397548139999999;290,47499999999997;0;7,577179664998221;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;33,736102104894684;0;30;0;0;0;15,646525290752507;33,576234529511815;12,087444430624254;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T05:00:00;132,06;153,4;603,484319646229;0;308,34999999999997;0;310,45;0;310,25;1,148747072;289,46999999999997;0;21,3282526263722;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;62,23272849468458;30;0;0;0;0;33,44652529075252;71,7736594222157;25,83851739199765;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T06:00:00;130,47;170,5;613,147525139103;0;308,34999999999997;0;310,75;0;310,25;1,110575039;289,275;0;29,598053498204354;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;90,72650522183493;30;0;9,246525290752505;12,444852342870128;2,2027388646880124;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T07:00:00;140,25;174,7;605,1574213284119;0;307,95;0;309,95;0;309,75;1,261350708;289,91249999999997;0;30,59859185621222;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;59,13848520289153;0;30;13,446525290752433;18,09761142766142;3,203277222696071;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T08:00:00;152,48;178,2;578,278884075848;0;308,04999999999995;0;310,95;0;310,25;1,2217445379999998;289,8375;0;31,43237382121898;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;87,63257135437135;30;0;16,94652529075249;22,808243998320982;4,0370591877028135;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T09:00:00;171,66;169,7;549,150793725863;0;307,65;0;309,75;0;309,45;1,440803201;290,61749999999995;0;29,407474763345498;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,04486072881472;0;30;8,446525290755272;11,36813632672311;2,0121601298299905;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T10:00:00;170,01;164,2;533,6959226097689;0;307,84999999999997;0;310,75;0;310,04999999999995;1,334724739;290,26;0;28,097245961192055;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;24,460308874320646;0;30;2,9465252907524615;3,96571371568299;0,7019313276758892;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T11:00:00;156,94;155,1;541,7428344417569;0;307,75;0;309,95;0;309,34999999999997;1,120282673;289,3175;0;29,44647286993201;0;7,2465252907525155;2,4155084302508385;1;0;7,2465252907525155;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;52,957862843433375;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T12:00:00;147,91;150;548,530215287201;0;307,65;0;309,75;0;309,34999999999997;1,122205953;289,1875;0;18,701643184312026;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;81,45256705714887;30;0;0;0;0;30,046525290752427;64,47752208315971;23,211907949937498;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T13:00:00;137,02;145;549,295134567961;0;307,95;0;310,84999999999997;0;310,04999999999995;0,8717466989999998;287,5275;0;14,838982240106105;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,865474432021955;0;30;0;0;0;25,046525290752516;53,74790834925432;19,349247005731556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T14:00:00;136,58;143,7;568,055192990383;0;307,45;0;309,54999999999995;0;309,15;0,5960764109999999;285,51;0;13,834690394612444;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;78,36048788457904;30;0;0;0;0;23,746525290752416;50,95820877843865;18,344955160237916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T15:00:00;135,9;147,8;579,5290878278399;0;307,54999999999995;0;310,15;0;309,45;0,5759094049999999;285,3375;0;17,002072368861413;0;8,948479033527892;2,9828263445092973;1;0;8,948479033527892;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;46,773704467369285;0;30;0;0;0;27,846525290752467;59,75649204024134;21,512337134486884;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T16:00:00;144,22;151,5;578,16751447219;0;307,54999999999995;0;309,95;0;309,34999999999997;0,8141140419999997;287,41249999999997;0;19,86044146757375;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;15,190079728501374;0;30;0;0;0;31,546525290752356;67,69640620333122;24,370706233199243;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T17:00:00;173,92;149;582,8087776691619;0;307,54999999999995;0;310,04999999999995;0;309,45;0,6041536649999998;285,4625;0;32,99244560228668;0;0;0;0;0;0;0;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;43,68856072052868;30;0;2,646525290752308;3,561945209626256;0,6304643021038473;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T18:00:00;178,89;145,9;576,935671777431;0;307,45;0;310,34999999999997;0;309,45;0,5811326529999998;285,52;0;32,51313953659867;0;5,46789291069531;1,82263097023177;1;0;5,46789291069531;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;3,180586122833028;1,060195374277676;1;0;3,180586122833028;3;0;0;0;0;0;0;72,18419186445662;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T19:00:00;143,52;142,2;580,4808180864451;0;307,34999999999997;0;309,75;0;309,15;0,5051411689999998;285,005;0;12,675892111350672;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;40,59802607684867;0;30;0;0;0;22,24652529075244;47,73932465826704;17,186156876976135;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T20:00:00;138,53;136,3;586,951188337727;0;307,15;0;309,45;0;308,84999999999997;0,5050935799999998;285,015;0;8,117952197187996;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;69,09396627424098;30;0;0;0;0;16,34652529075298;35,07838045225961;12,62821696281346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T21:00:00;136,04;128,2;584,2230288860931;0;307,25;0;310,25;0;309,34999999999997;0,5883616569999999;285,955;0;1,860441467573633;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;97,58705687761378;30;0;0;0;0;8,246525290752189;17,696406203330874;6,370706233199115;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
