timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-21T22:00:00;131,88;127,4;572,44136939956;0;307,04999999999995;0;309,45;0;308,84999999999997;0,5056454499999998;284,92499999999995;0;1,2424157165004353;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,99835080350516;0;30;0;0;0;7,446525290752521;15,979668005906696;5,752680482126411;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-21T23:00:00;117,76;119,3;559,894428900513;0;307,04999999999995;0;309,84999999999997;0;308,95;0,5362060269999999;285,0875;0;0;0;7,529548348912381;2,50984944963746;1;0;7,529548348912381;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;94,49175096842507;30;0;0;0;0;3,88152065189848;8,329443459009614;2,998599645243461;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T00:00:00;127,6;117,9;562,506731044754;0;306,95;0;309,65;0;308,75;0,5437535089999997;285,17499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,554582519890205;1,1848608399634015;1;0;3,554582519890205;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415607;0,4451520966471869;1;0;1,3354562899415607;3;62,903354424906915;0;30;0;0;0;3,4595284138645352;7,4238807164475;2,6725970579211;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T01:00:00;119,01;119,6;534,8200615089011;0;306,95;0;309,75;0;308,84999999999997;0,4874260259999999;284,86749999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;31,318116721043552;0;30;0,2609880454109084;0,3512625106472522;0,06217346438456364;3,837058211813678;8,234030497454244;2,964250979083528;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T02:00:00;116,77;120;543,317700822183;0;306,75;0;309,54999999999995;0;308,65;0,4523811209999998;284,6975;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,196772353644936;1,7322574512149784;1;0;5,196772353644936;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,335456289941559;0,4451520966471863;1;0;1,335456289941559;3;0;0;29,74923566390294;0;0;0;4,168102916208982;8,944426858817558;3,2199936691743205;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T03:00:00;118,35;120,3;565,639163518518;0;306,75;0;309,25;0;308,45;0,4926270889999999;285,0675;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;2,1151025781592288;0,7050341927197429;1;0;2,1151025781592288;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;28,5;30;0;0;0;0;4,182943679065171;8,976273989410238;3,2314586361876856;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T04:00:00;122,12;127,8;586,844085894369;0;306,84999999999997;0;309,75;0;308,75;0,4840785559999999;284,8075;0;1,5514285920367499;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,997150000000005;30;0;0;0;0;7,8465252907525125;16,838037104619126;6,061693357662885;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T05:00:00;117,79;134,9;600,98075265293;0;306,65;0;309,65;0;308,65;0,463913609;284,85749999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;85,49145028499997;30;0;13,169177682190401;17,72433066243661;3,13720652725128;1,7773476085621207;3,8140506621504735;1,3730582383741705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T06:00:00;127,6;140,1;624,6953804328809;0;306,54999999999995;0;309,34999999999997;0;308,34999999999997;0,5789466619999998;285,33;0;11,053574514783765;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;53,90395377155034;0;30;0;0;0;20,14652529075251;43,23288689002684;15,563839280409663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T07:00:00;127,6;146,1;626,6782773429969;0;306,75;0;309,84999999999997;0;308,75;0,5606293339999998;285,28499999999997;0;15,688767647831325;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;82,39856337617334;30;0;0;0;0;26,14652529075242;56,108423370713346;20,199032413456806;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T08:00:00;137,51;151,9;616,100229861389;0;306,54999999999995;0;309,34999999999997;0;308,34999999999997;0,5898902469999998;285,53749999999997;0;20,1694543431104;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,81137615141465;0;30;0;0;0;31,94652529075252;68,55477530204402;24,67971910873585;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T09:00:00;145,82;153,5;591,4446081026081;0;306,54999999999995;0;309,54999999999995;0;308,45;0,546462834;285,28999999999996;0;21,405505845256197;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;19,227347645378455;0;30;0;0;0;33,5465252907524;71,98825169689356;25,91577061088168;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T10:00:00;151,28;154,9;580,791753823556;0;306,45;0;309,45;0;308,34999999999997;0,4513314659999999;284,815;0;22,487050909634004;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;47,72542491061393;30;0;0;0;0;34,94652529075252;74,99254354238737;26,997315675259454;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T11:00:00;161,75;152,6;585,700898638293;0;306,34999999999997;0;309,15;0;308,15;0,5359217109999997;285,10249999999996;0;30,27980620326534;0;4,7465252907525155;1,582175096917505;1;0;4,7465252907525155;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;76,22065236812293;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T12:00:00;161,55;148,8;595,856934924531;0;306,45;0;309,65;0;308,45;0,44691685399999975;284,715;0;31,546472869932003;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;7,528479033527936;2,5094930111759783;1;0;7,528479033527936;3,0000000000000004;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;44,63408293446499;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T13:00:00;150;149,6;601,954059795652;0;306,15;0;308,95;0;307,95;0,4813537739999998;285,13;0;18,392630308775566;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;13,050672157750487;0;30;0;0;0;29,64652529075245;63,61915298444731;22,902895074401034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T14:00:00;154,9;147,1;605,573279859709;0;306,15;0;309,45;0;308,25;0,5511020219999998;285,185;0;32,11313953659867;0;3,862589967283057;1,2875299890943523;1;0;3,862589967283057;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415066;0,4451520966471688;1;0;1,3354562899415066;3,0000000000000004;41,549367090534716;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T15:00:00;157,49;144,5;603,315160440138;0;305,95;0;309,04999999999995;0;307,95;0,4565382129999999;284,67999999999995;0;32,979806203265454;0;7,248479033527925;2,4161596778426415;1;0;7,248479033527925;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;9,966264785404562;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T16:00:00;171,03;145,2;593,532058754666;0;305,95;0;309,15;0;308,04999999999995;0,43338127799999987;284,59499999999997;0;33,03225124588531;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;38,465268158925824;30;0;0,5;0,672947510094117;0,1191117092866587;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T17:00:00;191,99;146,3;562,477202221845;0;305,75;0;309,15;0;307,95;0,5277638659999998;285,04999999999995;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,96142163211016;30;0;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T18:00:00;202,07;143,9;585,902200833638;0;305,65;0;308,65;0;307,65;0,4929126809999998;284,89;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,37577812152611;0;30;12,6;16,958277254374128;3,0016150740242207;41,3;88,62660944206011;31,90557939914164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T19:00:00;199,19;141,4;610,099648860495;0;305,75;0;309,34999999999997;0;308,04999999999995;0,5417768109999999;285,155;0;39,78586273085619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,793293175293045;0;30;10,1;13,59353970390248;2,4060565275907386;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T20:00:00;179,01;136,1;598,621917803397;0;305,45;0;308,65;0;307,54999999999995;0,4588204259999999;284,92499999999995;0;35,77980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;1,5999999999999999;1;0;4,8;3;0;0;0;0;0;0;32,29291384597552;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T21:00:00;170,77;132,7;607,44801579975;0;305,45;0;308,65;0;307,45;0,47684647799999985;285,275;0;37,71331898926803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7107371861694887;0;30;1,4;1,884253028263784;0,33351278600268974;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T22:00:00;162,86;124,3;616,340086056321;0;305,54999999999995;0;309,04999999999995;0;307,75;0,7656194299999999;288,05249999999995;0;31,972080881376925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,210666112450927;30;0;0;0;0;34,3;73,60515021459226;26,497854077253216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-22T23:00:00;153,56;116,9;605,587418953743;0;305,34999999999997;0;308,84999999999997;0;307,65;0,5063414499999997;285,98499999999996;0;26,255342683952044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,70774504583969;30;0;0;0;0;26,9;57,725321888412026;20,78111587982833;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T00:00:00;148,96;110,2;601,888333347788;0;305,25;0;308,45;0;307,34999999999997;0,6751670379999998;287,1825;0;0;0;7,1240188626031244;2,374672954201041;1;0;7,1240188626031244;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;86,2019742713351;30;0;0;0;0;1,1385711046795297;2,4432856323595056;0,879582827649422;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T01:00:00;149;111,4;596,1817588683041;0;305,34999999999997;0;309,04999999999995;0;307,75;1,222716502;289,78499999999997;0;0;0;7,70896835438567;2,5696561181285564;1;0;7,70896835438567;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;61,18825456534261;0;23,75484453313713;0;0;0;3,3827124032295415;7,2590394919088865;2,6132542170871993;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T02:00:00;148,4;113,1;596,09869987721;0;305,15;0;308,54999999999995;0;307,25;1,036653604;288,695;0;0;0;7,364435793877921;2,45481193129264;1;0;7,364435793877921;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;89,6821357398862;30;0;0;0;0;2,012697883463809;4,319094170523195;1,5548739013883504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T03:00:00;147,59;114,6;609,4203254693949;0;305,04999999999995;0;308,34999999999997;0;307,15;1,033918208;288,5675;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;63,167369684368715;0;25,180507949846444;0;0;0;3,917538307375463;8,406734565183395;3,0264244434660226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T04:00:00;149,88;122,3;616,406113142541;0;305,15;0;308,65;0;307,34999999999997;1,032137318;288,73249999999996;0;2,2252851114693533;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;31,582105578979075;0;30;0;0;0;6,798046257224585;14,588082097048463;5,251709554937447;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T05:00:00;150,32;128,8;605,2273187987089;0;305,15;0;308,95;0;307,45;1,124431848;288,86249999999995;0;2,3239607808786475;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;30;0;0;0;8,846525290752528;18,98395985140027;6,834225546504098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T06:00:00;189,96;133,3;553,5188547690279;0;304,95;0;308,45;0;307,15;0,9687959819999998;288,32;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T07:00:00;226,54;133,8;522,268390380619;0;305,15;0;308,84999999999997;0;307,45;1,0204710240000001;288,385;0;37,97536474969875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999994;30;0;2,5;3,3647375504710824;0,5955585464333816;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T08:00:00;257,92;136,7;506,515822019324;0;304,84999999999997;0;308,25;0;306,95;0,9565824869999999;287,895;0;39,62048573143632;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,629124322650902;0;25,99420966423143;9,405790335768557;12,65920637384732;2,2406795281709755;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T09:00:00;270,22;135,8;485,139413541535;0;305,04999999999995;0;308,84999999999997;0;307,34999999999997;1,084425652;288,42249999999996;0;38,45181158684542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,12616141021873;30;0;4,5;6,056527590847511;1,0720053835800094;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T10:00:00;249,94;136,4;459,783318412943;0;304,84999999999997;0;308,45;0;307,04999999999995;1,290387393;289,09;0;38,59474563798952;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,62034879407777;30;0;5,1;6,8640646029609815;1,2149394347240936;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T11:00:00;230,23;132,6;442,813009543728;0;304,95;0;308,75;0;307,25;1,2967653049999999;289,17999999999995;0;37,68949664741077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,03273939077705;0;30;1,3;1,749663526244949;0,30969044414535596;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T12:00:00;220,95;128,2;432,435471734375;0;304,75;0;308,25;0;306,95;1,223535781;288,73499999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,52723611683798;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0
2023-01-23T13:00:00;219,18;124,2;443,62773360727596;0;304,84999999999997;0;308,65;0;307,25;1,607992957;289,67249999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,827947272588304;0;26,306389314606108;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5936106853939;41,5936106853939;0;0
2023-01-23T14:00:00;219,69;124,8;448,961455969531;0;304,75;0;308,54999999999995;0;307,04999999999995;3,362681715697352;288,302487130423;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,085522372597886;0;23,5;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T15:00:00;218,99;127,9;469,187207772236;0;304,54999999999995;0;307,95;0;306,65;8,413522031914534;294,41561587397393;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203606206;0;26,6;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T16:00:00;224,58;134,3;442,27864235787;0;304,75;0;308,54999999999995;0;307,15;12,314481897380622;295,0451503678819;0;38,0944764589854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;30;0;3;4,037685060565001;0,7146702557200051;41,3;88,62660944206031;31,905579399141715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T17:00:00;248,9;139,7;452,015293632968;0;304,65;0;308,34999999999997;0;306,95;9,496076906644799;295,0939277324782;0;39,38088291928156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;8,4;11,305518169582763;2,001076716016149;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T18:00:00;248,07;140,8;495,05595273269296;0;304,45;0;308,04999999999995;0;306,65;9,754547944629016;293,74403941198227;0;39,64292867971218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;9,5;12,78600269179003;2,263122476446835;41,3;88,62660944206009;31,905579399141633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T19:00:00;223,19;143,4;511,35076264533495;0;304,45;0;308,04999999999995;0;306,65;4,930567081976795;291,381162146213;0;40,26230956800289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,9971499999998;30;0;12,1;16,285329744279533;2,8825033647374774;41,3;88,6266094420603;31,905579399141708;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T20:00:00;203,53;142,8;513,849295234579;0;304,54999999999995;0;308,45;0;306,95;2,0256088612435197;290,225660581151;0;40,11937551685888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657883;0;30;11,5;15,477792732166911;2,739569313593543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T21:00:00;184,01;138,8;507,455224787948;0;304,45;0;308,34999999999997;0;306,75;1,6512949739999998;290,21999999999997;0;34,87980620326533;0;7,5;2,5;1;0;7,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T22:00:00;172,09;128,6;487,096456058464;0;304,25;0;307,84999999999997;0;306,45;1,533732889;289,7125;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,83957067012;27,3;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-23T23:00:00;163,48;119,6;494,683927851907;0;304,25;0;308,04999999999995;0;306,65;1,363534818;288,59499999999997;0;28,341179593823277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,25263934463177;0;30;0;0;0;29,6;63,51931330472101;22,866952789699564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T00:00:00;164,85;116,3;498,248330502025;0;304,34999999999997;0;308,45;0;306,95;1,272210222;288,30249999999995;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,668866712276127;0;30;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T01:00:00;160,07;119,1;486,739972152634;0;304,15;0;307,95;0;306,45;1,183461406;289,34749999999997;0;37,37980620326543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,57719982560587;17,8;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T02:00:00;154,79;122,1;501,014769725769;0;304,15;0;307,84999999999997;0;306,45;1,212980448;289,2125;0;30,272510065926284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,9948947372021024;0;30;0;0;0;32,1;68,8841201716738;24,79828326180257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T03:00:00;149,05;128,9;504,60844278272697;0;304,15;0;308,04999999999995;0;306,54999999999995;1,117307679;288,6425;0;2,401213999763033;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;30,49469524772849;30;0;0;0;0;8,946525290752522;19,198552126078372;6,911478765388214;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T04:00:00;153,65;140,8;516,50109415311;0;304,25;0;308,34999999999997;0;306,75;1,004699606;288,11249999999995;0;34,528365068803886;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,99164577820381;30;0;0,5515209664720828;0,7422893223042838;0,13138521004785822;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T05:00:00;163,34;156,3;536,966039838476;0;304,04999999999995;0;307,84999999999997;0;306,34999999999997;1,037978063;288,25;0;29,046472869932074;0;8,446525290752533;2,815508430250844;1;0;8,446525290752533;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;27,40679924520479;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T06:00:00;183,61;165;550,012002404448;0;304,15;0;308,25;0;306,65;1,338503816;289,35249999999996;0;28,28782469605089;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;55,904058565280195;30;0;3,746525290752518;5,042429731833807;0,8925100625345838;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T07:00:00;210,08;169,3;527,385723781464;0;303,95;0;307,65;0;306,25;1,483951373;290,23499999999996;0;46,432296109052686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,39846815942352;30;0;38;51,1440107671602;9,052489905787354;41,3;88,62660944206006;31,905579399141622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T08:00:00;251,1;172,6;528,777815642321;0;304,15;0;308,54999999999995;0;306,84999999999997;1,340694215;289,76;0;47,21843339034474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,811080944186514;0;30;41,3;55,585464333782355;9,838627187079476;41,3;88,62660944205989;31,90557939914156;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T09:00:00;256,43;164,2;515,513280736253;0;303,45;0;306,45;0;305,45;1,5692614269999998;291,0175;0;45,21735667432859;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,226852467671048;0;30;32,9;44,27994616419907;7,837550471063235;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T10:00:00;238,66;153,6;508,352045524441;0;304,34999999999997;0;309,15;0;307,25;1,5039782800000001;290,965;0;42,69218843745115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,72472978242461;30;0;22,3;30,01345895020188;5,3123822341857325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T11:00:00;229,98;149,2;506,194401610647;0;304,04999999999995;0;308,45;0;306,75;1,692620206;291,495;0;41,64400539572833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,140809941025292;0;30;17,9;24,0915208613728;4,264199192462986;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T12:00:00;217,92;148,2;532,490565833389;0;303,84999999999997;0;307,75;0;306,25;1,673932519;290,9575;0;41,40578197715497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,63899586003119;30;0;16,9;22,745625841184378;4,025975773889635;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T13:00:00;206,05;147,2;520,912555275578;0;303,75;0;307,25;0;305,84999999999997;1,7175287989999999;291,84499999999997;0;41,167558558581625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,13433196044524;30;0;15,9;21,399730820995547;3,7877523553162114;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T14:00:00;215,28;144;507,873809175284;0;304,04999999999995;0;308,04999999999995;0;306,34999999999997;1,663196806;291,25;0;40,4052436191469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,547871158828315;0;30;12,7;17,092866756392997;3,0254374158815605;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T15:00:00;217,98;137,4;501,34359679096696;0;303,95;0;307,84999999999997;0;306,25;1,403873441;290,02;0;38,83296905656283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,964569003291553;0;30;6,1;8,209959623149405;1,4531628532974448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T16:00:00;224,58;141,1;490,512209404924;0;304,04999999999995;0;307,84999999999997;0;306,34999999999997;1,469163229;289,4675;0;39,71439570528418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,46337254639137;30;0;9,8;13,189771197846555;2,33458950201884;41,3;88,62660944206009;31,905579399141633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T17:00:00;250;145,4;511,39797663016594;0;304,04999999999995;0;308,04999999999995;0;306,45;9,615116686032524;294,8378403453522;0;40,73875640514963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,880378840715801;0;30;14,1;18,97711978465681;3,358950201884255;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T18:00:00;250;142,9;519,4211386400091;0;303,84999999999997;0;307,75;0;306,15;15,96030656098197;296,72482272202086;0;41,9191439726455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,297278573922362;22,545039759042627;0;19,054960240957385;25,645976098192982;4,5393377693801575;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T19:00:00;231,15;141,7;548,3108979642069;0;303,84999999999997;0;307,75;0;306,15;12,050534954736012;297,2529430354931;0;39,857329756428264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,794248846065024;30;0;10,4;13,997308209959613;2,477523553162851;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T20:00:00;214,02;137;582,702243219155;0;303,75;0;307,45;0;305,95;7,5091158010636425;293,50647687589395;0;38,737679689133444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,20942205275937;0;30;5,7;7,671601615073576;1,3578734858680228;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T21:00:00;187,37;133,3;582,146158131725;0;303,84999999999997;0;307,65;0;306,15;4,469561602232358;292,4279716569004;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,70670111055414;30;0;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T22:00:00;172,43;127,7;572,999496621823;0;303,84999999999997;0;308,04999999999995;0;306,34999999999997;1,516214076;290,745;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,78113044044285;26,4;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-24T23:00:00;162,24;117,4;570,924566882725;0;303,75;0;307,75;0;306,04999999999995;1,470889541;289,6375;0;26,641608778372664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,194104958977526;0;30;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T00:00:00;149,17;114,8;566,271139970494;0;303,65;0;307,45;0;305,95;1,410322954;288,85249999999996;0;0;0;5,721408261103045;1,9071360870343483;1;0;5,721408261103045;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;77,68918554848179;30;0;0;0;0;2,52511702964751;5,418706072204956;1,9507341859937843;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T01:00:00;150,83;117,3;564,248910467085;0;303,75;0;307,84999999999997;0;306,25;1,4122523530000002;290,0675;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,1354363361903284;1,0451454453967761;1;0;3,1354363361903284;3;10,601953742775462;3,533984580925154;1;0;10,601953742775462;3;1,335456289941562;0,44515209664718736;1;0;1,335456289941562;3;46,10246926150603;0;30;0;0;0;3,278674597564717;7,035782398207546;2,5328816633547167;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T02:00:00;150,71;118,9;558,742298173759;0;303,65;0;307,84999999999997;0;306,15;1,334196852;289,54749999999996;0;0;0;8,585573849720795;2,8618579499069314;1;0;8,585573849720795;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;74,59785901458005;30;0;0;0;0;3,7609514410317333;8,070711246849212;2,9054560488657164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T03:00:00;147,57;123,1;550,0550204885279;0;303,65;0;307,65;0;306,04999999999995;1,274451284;289,59749999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;8,721550878395282;2,9071836261317605;1;0;8,721550878395282;3,0000000000000004;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;43,01145186025775;0;30;0;0;0;5,026928155132632;10,787399474533544;3,883463810832076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T04:00:00;146,7;135,8;552,4308773223861;0;303,54999999999995;0;307,45;0;305,84999999999997;1,142987266;289,61749999999995;0;7,7316861027670525;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;71,50715071507155;30;0;0;0;0;15,846525290752524;34,00541907886807;12,241950868392507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T05:00:00;150,85;153,1;558,3270037255;0;303,75;0;308,04999999999995;0;306,25;1,143120028;289,495;0;21,096492969719854;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;0;0;0;33,14652529075251;71,12988259818134;25,606757735345283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T06:00:00;170,6;166,6;552,238825474855;0;303,45;0;307,54999999999995;0;305,84999999999997;1,309619236;289,71999999999997;0;28,66898216576809;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157894;0;30;5,346525290752467;7,195861764135218;1,2736675322519335;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T07:00:00;200,09;169,8;542,956108144793;0;303,65;0;307,84999999999997;0;306,15;1,4417501380000002;290,1975;0;46,551407818339605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631588;30;0;38,5;51,816958277255324;9,171601615074191;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T08:00:00;225,04;170,5;534,772921464959;0;303,75;0;307,84999999999997;0;306,04999999999995;1,589345957;291,125;0;46,92972686223593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997849;0;29,111914973925686;40,08808502607399;53,95435400548316;9,54992065897052;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T09:00:00;225;166,6;528,8960330538999;0;303,75;0;307,75;0;306,04999999999995;1,913767623;292,155;0;45,78909287890464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154963;0;30;35,3;47,51009421265139;8,409286675639295;41,3;88,6266094420601;31,905579399141637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T10:00:00;212,42;167,6;526,101790692143;0;303,65;0;307,65;0;305,84999999999997;1,6176596429999999;290,66499999999996;0;46,02731629747799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203611895;0;30;36,3;48,85598923283953;8,647510094212597;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T11:00:00;200,98;162;517,203880416631;0;303,65;0;307,84999999999997;0;306,04999999999995;1,392189341;289,83;0;44,69326515346722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978947;30;0;30,7;41,31897711978466;7,313458950201885;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T12:00:00;193,2;162;522,2725665554921;0;303,54999999999995;0;307,65;0;305,84999999999997;1,336789046;288,78;0;44,69326515346722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;30,7;41,31897711978466;7,313458950201885;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T13:00:00;185,2;161,9;537,872211365361;0;303,45;0;307,54999999999995;0;305,84999999999997;1,2832370370000001;288,8325;0;27,549332098473364;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;0,6465252907518072;0,8701551692487312;0,1540174649570254;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T14:00:00;191,7;163,3;542,915388536549;0;303,54999999999995;0;307,65;0;305,84999999999997;1,272212658;289,33;0;45,00295559761263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999986;30;0;32;43,06864064602963;7,623149394347244;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T15:00:00;197,3;164,8;554,667862785081;0;303,45;0;307,54999999999995;0;305,75;1,091605008;288,78999999999996;0;45,36029072547263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500001;30;0;33,5;45,08748317631227;7,980484522207271;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T16:00:00;199,19;161,6;535,092801039841;0;303,25;0;307,34999999999997;0;305,65;1,534304189;290,9375;0;48,10434895565601;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;15,281156694766977;0;45,01884330523316;60,59063701915634;10,724542752390672;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T17:00:00;206,35;156,1;539,151703537697;0;303,25;0;307,54999999999995;0;305,84999999999997;1,4565737779999999;290,62;0;43,28774698388456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,4110526315786;0;30;24,8;33,37819650067294;5,907940780619111;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T18:00:00;208,62;148,7;534,685312248799;0;303,15;0;307,75;0;305,84999999999997;1,55175288;291,22749999999996;0;41,52489368644165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,8252641578945;0;30;17,4;23,418573351277935;4,145087483176194;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T19:00:00;193,21;146,5;557,703533193487;0;302,95;0;306,95;0;305,34999999999997;1,496270747;291,16249999999997;0;41,00080216558028;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3215816314788;30;0;15,2;20,457604306863626;3,6209959623148613;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T20:00:00;174,29;138,9;574,070510148865;0;303,34999999999997;0;308,15;0;306,04999999999995;1,586357942;290,835;0;34,846472869932;0;7,6;2,533333333333333;1;0;7,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,8150494733158;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T21:00:00;165,95;130,6;583,4069942356371;0;302,95;0;307,04999999999995;0;305,25;1,467394983;290,8275;0;36,83903367107649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,226720599947235;0;30;0;0;0;40,6;87,12446351931328;31,364806866952783;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T22:00:00;163,61;124,9;585,994689326961;0;303,15;0;307,25;0;305,45;1,323067696;289,96999999999997;0;32,43560019468159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,641550559466097;0;30;0;0;0;34,9;74,89270386266077;26,961373390557878;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-25T23:00:00;153,23;117,3;567,884444625256;0;303,25;0;307,75;0;305,65;1,394679107;290,34;0;37,37980620326542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,83848640441015;16;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T00:00:00;150;115,7;559,466208543547;0;303,15;0;307,54999999999995;0;305,54999999999995;1,3188879260000002;289,54499999999996;0;0;0;6,350127536654816;2,1167091788849386;1;0;6,350127536654816;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;74,33390255577008;30;0;0;0;0;2,7963977540981575;6,000853549566861;2,16030727784407;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T01:00:00;140,33;119,5;549,31377727834;0;303,04999999999995;0;307,15;0;305,34999999999997;1,132749396;288,8125;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,134668656157163;0,7115562187190543;1;0;2,134668656157163;3;100;27,024769299458516;0;0;0;0;4,838608301607039;10,383279617182486;3,737980662185695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T02:00:00;137,13;122,2;539,856654744178;0;303,25;0;307,54999999999995;0;305,54999999999995;1,335775699;289,835;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;72,1918546085102;0;26,40823812191541;0;0;0;5,8382871688375255;12,528513237848767;4,510264765625556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T03:00:00;134,63;128;540,672320386844;0;303,25;0;307,75;0;305,65;1,219418709;289,275;0;1,7059350298050369;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;40,60568805462849;0;30;0;0;0;8,046525290752516;17,267221653975355;6,216199795431128;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T04:00:00;136,01;140,2;550,8187367056851;0;303,04999999999995;0;307,15;0;305,34999999999997;1,387103843;289,5625;0;11,130827733668314;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;69,10162748582326;30;0;0;0;0;20,246525290752487;43,4474791647049;15,641092499293766;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T05:00:00;143,85;158,7;552,848860138055;0;303,04999999999995;0;307,15;0;305,34999999999997;1,324363735;288,98249999999996;0;25,422673227230437;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;97,59471732307489;30;0;0;0;0;38,74652529075239;83,14704998015533;29,93293799285592;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T06:00:00;165,68;172;537,2684577311591;0;303,34999999999997;0;307,95;0;305,75;1,628096627;291,025;0;29,95538862606445;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;66,00601048292172;0;30;10,746525290752505;14,463694873152766;2,5600739925480394;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T07:00:00;186,98;173,7;531,20813903358;0;302,95;0;307,15;0;305,34999999999997;1,486563983;290,34499999999997;0;47,48047915077543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,49940988187291;30;0;42,4;57,06594885598869;10,100672947509997;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T08:00:00;198,95;177,7;521,612950260534;0;303,25;0;307,65;0;305,65;1,438777406;290,51;0;48,43337282506883;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,911012572463484;0;30;46,4;62,44952893674291;11,053566621803494;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T09:00:00;202,91;173,5;525,8399549069201;0;303,25;0;307,45;0;305,54999999999995;1,2089577710000001;290,9975;0;48,18850318521382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154918;0;26,827899109674263;45,372100890325726;61,06608464377621;10,808696981948389;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T10:00:00;197,11;175,8;539,853773920909;0;303,45;0;307,75;0;305,75;1,183890316;291,065;0;47,9807483297796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360983;0;30;44,5;59,89232839838493;10,600942126514132;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T11:00:00;194,23;169,1;548,065230490985;0;303,54999999999995;0;307,75;0;305,84999999999997;5,731426962303085;288,84700196835973;0;46,38465142533802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978947;30;0;37,8;50,87483176312248;9,004845222072678;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T12:00:00;187,19;160;549,466994608837;0;303,65;0;307,75;0;305,84999999999997;13,517923221589982;293,9394774566989;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T13:00:00;184,72;151,7;560,7613083830611;0;303,65;0;307,65;0;305,84999999999997;12,06190305550897;293,60181148651037;0;30,579806203265342;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;7;2,333333333333333;1;0;7;3,0000000000000004;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;28,5;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T14:00:00;181,28;142,7;565,439790143231;0;303,65;0;307,45;0;305,75;12,59476982109373;296,5058542642273;0;33,579806203265335;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;2,4515209664720636;0,8171736554906879;1;0;2,4515209664720636;3;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T15:00:00;175,62;140,3;565,727730007996;0;303,45;0;307,65;0;305,84999999999997;11,42509166302587;295,35815743210617;0;34,37980620326529;0;3,0484790335279364;1,0161596778426454;1;0;3,0484790335279364;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657876;0;30;0;0;0;41,3;88,62660944205999;31,905579399141594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T16:00:00;168,86;147,4;548,958851330309;0;303,34999999999997;0;307,75;0;305,95;9,081974992186199;292,7063589473684;0;32,013139536598715;0;6,9678929106953325;2,3226309702317773;1;0;6,9678929106953325;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;53,90996166628723;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
