timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-26T17:00:00;186,2;149,3;543,22685196883;0;303,45;0;308,15;0;306,15;7,769725477154891;291,545462450552;0;41,66782773758577;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,4045706701207;30;0;18;24,226110363391676;4,288021534320326;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T18:00:00;180,73;147,4;542,974369915327;0;303,15;0;307,25;0;305,54999999999995;4,003432546746159;288,7537599438408;0;32,01313953659867;0;4,162589967282994;1,3875299890943311;1;0;4,162589967282994;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;50,817382844632604;0;30;0;0;0;41,3;88,62660944206009;31,905579399141633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T19:00:00;170,55;145,9;550,0092634306491;0;303,04999999999995;0;306,95;0;305,34999999999997;1,1300295716142288;285,9637627689442;0;32,51313953659867;0;5,46789291069531;1,82263097023177;1;0;5,46789291069531;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;19,233353737927093;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T20:00:00;158,99;138,4;565,750631633152;0;302,75;0;306,04999999999995;0;304,65;0,9451902292007823;285,39779300974664;0;32,68804734035545;0;0;0;0;0;0;0;0;0;0;0;0;0;9,62375562225758;3,2079185407525266;1;0;9,62375562225758;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;41,104917643260016;23,024723411270354;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T21:00:00;154,44;132,1;557,17016745852;0;303,25;0;307,54999999999995;0;305,65;2,657943945784381;285,1481325764771;0;37,57038493812402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,521859783074454;0;30;0,8;1,0767160161507365;0,19057873485868035;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T22:00:00;149,75;129,7;545,472176160704;0;303,15;0;307,34999999999997;0;305,54999999999995;1,322563859666666;286,6038793194115;0;3,0192397508357187;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;38,02090759709608;30;0;0;0;0;9,746525290752505;20,91529032350323;7,529504516461162;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-26T23:00:00;137,91;121;556,62225476857;0;303,15;0;307,25;0;305,54999999999995;1,958804478;286,775;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775377;3,5339845809251256;1;0;10,601953742775377;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;61,96493172215556;25,208238121915123;0;0;0;0;5,838287168837393;12,528513237848482;4,510264765625454;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T00:00:00;135;118,8;553,041588261746;0;303,15;0;307,25;0;305,45;1,549533133;287,8825;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,183301795440565;1,3944339318135217;1;0;4,183301795440565;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;30,37978786056209;0;30;0;0;0;3,730809138315039;8,006028193809096;2,8821701497712744;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T01:00:00;132,23;121,1;537,632094779527;0;303,15;0;307,15;0;305,54999999999995;1,3625161929999998;289,67749999999995;0;0;0;8,948479033528402;2,9828263445094674;1;0;8,948479033528402;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;54,41957609759472;25,308238121914407;0;0;0;0;5,838287168837608;12,528513237848944;4,51026476562562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T02:00:00;130,32;122;530,955831047062;0;303,15;0;307,15;0;305,45;1,332480226;289,65;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,8026834319741458;0,6008944773247152;1;0;1,8026834319741458;3;22,835186771565173;0;30;0;0;0;4,695362825249063;10,07588589109241;3,6273189207932677;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T03:00:00;125,11;124,5;522,5234649889851;0;303,15;0;307,04999999999995;0;305,45;1,249373708;289,205;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,10572946870731;28,708238121915045;0;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T04:00:00;128,31;141,5;536,109161173706;0;303,15;0;307,04999999999995;0;305,34999999999997;1,1864388650000002;288,995;0;12,135119579161902;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;18,52177152733954;0;30;0;0;0;21,54652529075252;46,23717873552042;16,645384344787352;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T05:00:00;134,12;159,8;556,490531574629;0;303,15;0;307,04999999999995;0;305,34999999999997;1,215548195;288,44;0;26,272458634955896;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;47,019919350186875;30;0;0;0;0;39,846525290752524;85,50756500161485;30,782723400581347;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T06:00:00;151,01;168,3;544,3506792870289;0;303,04999999999995;0;306,84999999999997;0;305,25;1,2714420990000002;288,60749999999996;0;29,073961977342815;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;75,51521735825189;30;0;7,0465252907525295;9,483883298455625;1,6786473438266456;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T07:00:00;176,1;174,1;535,314633744371;0;301,54999999999995;0;302,75;0;302,25;1,537560831;290,11749999999995;0;30,45565780506825;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;43,92871846809502;0;30;12,846525290752524;17,290074415548485;3,060343171552082;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T08:00:00;195;177,2;541,8345226579711;0;304,54999999999995;0;310,45;0;307,65;2,460820332423069;286,92058706457607;0;48,31426111578216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,345378227827098;0;30;45,9;61,77658142664871;10,934454912516822;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T09:00:00;199,19;167,8;535,529700682987;0;303,25;0;306,65;0;305,25;8,900955687571921;288,19433404876895;0;46,074960981192774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,84414369000443;30;0;36,5;49,12516823687754;8,695154777927325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T10:00:00;195;160;522,408592157841;0;304,84999999999997;0;311,04999999999995;0;308,15;10,712761202651112;292,8033580301487;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,261111907213795;0;30;28,7;38,62718707940739;6,837012113055108;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T11:00:00;190;146,7;522,5697275589471;0;306,04999999999995;0;313,15;0;309,54999999999995;8,77746792435146;292,4761117313231;0;41,04844684929495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,760185796023244;30;0;15,4;20,726783310901737;3,6686406460296075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T12:00:00;183,06;142,5;532,673791123104;0;306,65;0;313,95;0;310,34999999999997;5,1022260882469785;289,2769146394919;0;33,646472869932154;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;0;0;0;0;0;0;8,515456289941625;2,8384854299805413;1;0;8,515456289941625;3,0000000000000004;0;0;0;0;0;0;66,25640977744385;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T13:00:00;180;141,6;532,954084489167;0;307,04999999999995;0;314,84999999999997;0;310,95;2,639230551041654;285,96705103603233;0;33,94647286993201;0;4,348479033527919;1,449493011175973;1;0;4,348479033527919;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804521;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T14:00:00;181,5;142,2;538,4035497209;0;307,45;0;315,25;0;311,45;3,233693296285059;285,7829200077382;0;34,86187785480657;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436816;30;0;1,951520966471962;2,6265423505679166;0,46489799605052123;41,3;88,62660944206017;31,90557939914166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T15:00:00;185;139,2;547,350662610099;0;307,54999999999995;0;315,54999999999995;0;311,45;1,7295336583333332;287,31315302570806;0;35,860139217493504;0;0;0;0;0;0;0;5,951520966472073;1,9838403221573577;1;0;5,951520966472073;3;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978492;0;30;1,948479033527918;2,622448228166781;0,46417333638552016;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T16:00:00;188;137,6;535,6849170251689;0;307,25;0;314,95;0;311,15;1,914857414;287,1669482074752;0;38,880613740277525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;6,3;8,479138627187478;1,5008075370121834;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T17:00:00;198,05;141,1;533,018581094861;0;307,54999999999995;0;315,45;0;311,65;1,4244041360000002;288,21;0;39,71439570528418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;9,8;13,189771197846564;2,334589502018842;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T18:00:00;200,7;138,5;543,974521818084;0;307,25;0;315,04999999999995;0;311,25;2,1342658653333335;286,06377686495796;0;42,23138577170432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,48976334247105;16,834329834180057;0;20,365670165820127;27,41005405897729;4,85157956843898;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T19:00:00;193,7;137,4;577,4443245622231;0;307,15;0;314,95;0;311,25;2,152932855801023;286,7949064398767;0;38,83296905656281;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,906366997715754;0;30;6,1;8,209959623149405;1,4531628532974448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T20:00:00;181,5;128,9;584,721269389182;0;307,54999999999995;0;315,65;0;311,75;5,975573338472071;290,13190837802847;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,125076361015836;27,6;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T21:00:00;166,25;125,3;588,364788613811;0;307,04999999999995;0;314,84999999999997;0;311,25;10,458385630367838;294,43588241177866;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,921163853379625;24;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T22:00:00;155,12;117,3;587,2763858254309;0;307,45;0;315,65;0;311,84999999999997;4,143253419162939;291,739286795677;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,33602436857295;0;30;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-27T23:00:00;146;111;586,3049662511211;0;307,15;0;315,25;0;311,54999999999995;1,25853011;288,81;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;52,874334429601156;23,72773017206867;0;0;0;0;3,2703160851559177;7,017845676300252;2,5264244434680907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T00:00:00;139,9;107,7;585,217124443549;0;306,95;0;314,84999999999997;0;311,25;1,16497408;287,97499999999997;0;2,5009278767298277;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;21,290099627737145;0;30;0;0;0;2,6465252907524923;5,67923882135728;2,0445259756886207;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T01:00:00;135,06;108,7;583,6086993709911;0;307,34999999999997;0;315,65;0;311,84999999999997;1,360155477;288,4975;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;39,6044531701285;19,280507949846452;0;0;0;0;3,917538307378128;8,406734565189115;3,0264244434680814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T02:00:00;133,38;111,3;575,046231658041;0;306,95;0;314,84999999999997;0;311,34999999999997;1,327311382;288,3975;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;68,1004927248115;30;0;0,5783413874718643;0,7783867933672467;0,13777446242600266;1,1712258362222125;2,513360163566979;0,9048096588841126;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T03:00:00;129,59;112,3;575,131161190901;0;307,25;0;315,34999999999997;0;311,75;1,230910365;288,4325;0;0;0;6,805574215611044;2,2685247385370144;1;0;6,805574215611044;3;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;36,51473530711797;0;30;0;0;0;1,771559461730303;3,8016297462023667;1,368586708632852;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T04:00:00;125,28;125;576,9775633867749;0;306,95;0;315,15;0;311,45;1,3118315299999999;288,11249999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;64,25891004940655;29,208238121915045;0;0;0;0;5,838287168837419;12,528513237848538;4,5102647656254735;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T05:00:00;122,83;141,4;573,747477799332;0;307,04999999999995;0;315,04999999999995;0;311,54999999999995;1,322224608;288,1925;0;12,057866360277785;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;92,75248415840225;30;0;0;0;0;21,446525290752522;46,02258646084232;16,568131125903236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T06:00:00;128,85;152,6;573,6987450918119;0;307,25;0;315,54999999999995;0;311,84999999999997;1,275227701;287,97499999999997;0;20,71022687529923;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472028;1,9838403221573426;1;0;5,951520966472028;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;61,16426154156523;0;30;0;0;0;32,64652529075251;70,05692122479078;25,220491640924685;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T07:00:00;136,32;157,1;569,014414519537;0;306,95;0;314,95;0;311,45;1,256801362;287,705;0;24,186621725084674;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;29,579197746989855;0;30;0;0;0;37,14652529075251;79,7135735853058;28,69688649071009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T08:00:00;145,43;163,7;550,9978790539781;0;307,34999999999997;0;315,65;0;311,84999999999997;1,342199228;288,72999999999996;0;27,97813425190539;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;58,07623982721569;30;0;2,446525290752507;3,2927662055888383;0,5828196183892244;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T09:00:00;160,16;156;533,377909018615;0;307,45;0;315,65;0;311,95;1,270547884;287,9325;0;29,146472869931998;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;5,348479033527922;1,7828263445093073;1;0;5,348479033527922;3;4,451520966472036;1,4838403221573453;1;0;4,451520966472036;3;26,491484834811825;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T10:00:00;161,57;153,4;530,139686844075;0;307,45;0;315,65;0;311,95;1,214326628;287,5625;0;28,87915495567353;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;51,75697963069154;26,5980462572246;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T11:00:00;157,3;144,7;528,289983777692;0;307,15;0;315,15;0;311,54999999999995;1,1218471360000002;287,55249999999995;0;30,92929921444129;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;74,59785901458004;24,048479033527908;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T12:00:00;141,56;143,9;531,519930022552;0;307,25;0;315,45;0;311,65;1,202032455;287,57;0;13,989196832380689;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,01145186025753;0;30;0;0;0;23,946525290752433;51,38739332779492;18,49946159800617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T13:00:00;135,32;142,7;530,703868058929;0;307,15;0;315,04999999999995;0;311,45;0,942324811;286,52;0;13,062158205771333;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507155;30;0;0;0;0;22,746525290752505;48,81228603165773;17,572422971396783;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T14:00:00;138,16;137,2;540,422326637448;0;307,45;0;315,65;0;311,84999999999997;0,8559426559999999;285,80499999999995;0;8,813231167144725;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;0;0;0;17,246525290752505;37,0097109243616;13,323495932770175;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T15:00:00;147,14;139,4;555,713169145189;0;307,15;0;314,95;0;311,45;0,684739184;285,03999999999996;0;10,512801982594848;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157898;0;30;0;0;0;19,446525290752522;41,730740967280084;15,023066748220831;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T16:00:00;154,27;139,6;546,662387867872;0;307,54999999999995;0;315,75;0;311,95;0,766432097;285,53749999999997;0;34,6131395365988;0;0;0;0;0;0;0;5,119413877167377;1,7064712923891254;1;0;5,119413877167377;3,0000000000000004;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;96,90421152631583;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T17:00:00;164,93;140,9;551,608087276582;0;307,04999999999995;0;314,95;0;311,45;0,7063513760000001;285,13;0;34,179806203265336;0;6,419413877167388;2,1398046257224625;1;0;6,419413877167388;3;0;0;0;0;0;0;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;65,31557373674194;0;30;0;0;0;41,3;88,62660944205997;31,90557939914159;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T18:00:00;174,06;135,7;559,304054380358;0;307,54999999999995;0;315,75;0;312,04999999999995;0,725701423;285,1325;0;38,42798924498808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947215;0;30;4,4;5,9219380888290605;1,0481830417227436;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T19:00:00;163,56;134,7;558,0350129563319;0;306,95;0;314,95;0;311,45;0,709462148;285,15999999999997;0;36,246472869932006;0;3,4;1,1333333333333333;1;0;3,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22672180146627;30;0;0;0;0;41,3;88,62660944206006;31,905579399141622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T20:00:00;149,96;128,3;544,8706158265511;0;306,75;0;315,25;0;311,84999999999997;0,7043503179999999;285,16499999999996;0;1,9376946864579034;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775438;3,5339845809251456;1;0;10,601953742775438;3,0000000000000004;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;90,72049912928624;30;0;0;0;0;8,346525290752396;17,910998478009432;6,447959452083396;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T21:00:00;146,13;121,7;528,250565830988;0;306,84999999999997;0;315,54999999999995;0;311,95;0,5944532519999999;284,61249999999995;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;59,13247971095212;0;30;3,2972803296518105;4,4377931758436215;0,7854893921243209;2,900765927572772;6,224819587066034;2,2409350513437722;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T22:00:00;142,23;113,2;515,6052798143639;0;306,65;0;314,65;0;311,45;0,579510422;284,47499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,6067270375161724;0,5355756791720574;1;0;1,6067270375161724;3,0000000000000004;87,62656646298085;30;0;0;0;0;2,0428401861804772;4,383777223563256;1,5781598004827722;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-28T23:00:00;139,78;108,2;500,734934379198;0;304,65;0;310,34999999999997;0;308,04999999999995;0,574886923;284,4575;0;0;0;5,276864916936887;1,7589549723122957;1;0;5,276864916936887;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;56,038856437913566;0;30;0;0;0;0,5357250503460886;1,1496245715581301;0,41386484576092686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T00:00:00;154,85;105,9;475,449803126747;0;304,04999999999995;0;308,95;0;306,84999999999997;0,5469552539999999;284,4525;0;35,914165694883835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,19410495897797;0;6,497190213627337;0;0;0;39,40280978637267;84,55538580766667;30,43993889076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T01:00:00;129,66;110,9;448,523845073044;0;303,95;0;308,75;0;306,65;0,646273381;284,685;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;77,68918554848207;30;0;0;0;0;1,3495672236966971;2,896067003640981;1,0425841213107532;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T02:00:00;126,23;111,2;447,697390182426;0;303,84999999999997;0;308,65;0;306,54999999999995;0,572976722;284,47999999999996;0;0;0;3,2065311589057868;1,0688437196352623;1;0;3,2065311589057868;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;46,10246926150616;0;30;0;0;0;1,4399941318467355;3,090116162761235;1,1124418185940446;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T03:00:00;123,63;114,9;421,563490917023;0;303,84999999999997;0;308,65;0;306,54999999999995;0,61213896;284,715;0;0;0;8,621874344977154;2,8739581149923845;1;0;8,621874344977154;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;74,59785901458004;30;0;0;0;0;2,5552593323642;5,483389125245064;1,974020085088223;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T04:00:00;123,87;123,3;441,52518697656603;0;303,84999999999997;0;308,54999999999995;0;306,54999999999995;0,5693535779999999;284,3425;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,7108334966584877;0,9036111655528292;1;0;2,7108334966584877;3,0000000000000004;43,01145186025753;0;30;0;0;0;5,08721276056601;10,916765580613756;3,930035609020952;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T05:00:00;123,13;130,9;435,336043484345;0;303,75;0;308,54999999999995;0;306,45;0,5072659119999998;284,26;0;3,9462783774453594;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,50715071507155;30;0;0;0;0;10,94652529075252;23,4903976196406;8,456543143070617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T06:00:00;127,74;134,3;441,090510992874;0;303,75;0;308,45;0;306,45;0,4835474789999999;284,0575;0;6,572887819504615;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;0;0;0;14,346525290752524;30,7865349586964;11,083152585130705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T07:00:00;133,26;135,6;432,072808511032;0;303,75;0;308,34999999999997;0;306,34999999999997;0,479228915;284,11749999999995;0;7,577179664998804;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;68,41105263157863;0;30;0;0;0;15,646525290752503;33,57623452951181;12,08744443062425;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T08:00:00;148,07;138,4;425,601060888489;0;303,45;0;307,65;0;305,75;0,546593508;284,385;0;9,74026979375418;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;36,82526415789453;0;30;0;0;0;18,44652529075232;39,58481822049854;14,250534559379474;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T09:00:00;155,77;137,3;405,400002455306;0;303,45;0;307,54999999999995;0;305,65;0,1743090530000001;284,1525;0;35,37980620326533;0;6;2;1;0;6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147882;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T10:00:00;124,76;137;366,752625867382;0;303,45;0;307,45;0;305,65;0,10681512000000011;284,30499999999995;0;8,6587247293765;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,73610210489468;0;30;0;0;0;17,046525290752516;36,5805263750054;13,168989495001943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T11:00:00;121,06;133,9;358,059198206498;0;303,34999999999997;0;307,45;0;305,54999999999995;0,05618288900000013;284,03;0;6,263874943968706;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;62,23272849468424;30;0;0;0;0;13,946525290752462;29,92816585998382;10,774139709594175;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T12:00:00;115,31;127,4;346,627566769941;0;303,34999999999997;0;307,34999999999997;0;305,54999999999995;0,1168414060000001;284,33;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,95152096647208;1,9838403221573597;1;0;5,95152096647208;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;30,64755785341372;0;30;2,32527666704425;3,1295782867351956;0,5539353567521296;5,12124862370825;10,989803913537017;3,956329408873326;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T13:00:00;114,97;123,1;359,450921507941;0;303,75;0;308,84999999999997;0;306,54999999999995;0,05537700800000007;284,025;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,571118102091891;0,8570393673639637;1;0;2,571118102091891;3;59,1444930976284;30;0;0;0;0;5,026928155132634;10,787399474533547;3,8834638108320774;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T14:00:00;121,03;117,3;343,123981100383;0;306,45;0;315,34999999999997;0;311,54999999999995;0,058202420000000206;284,03749999999997;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,1354363361906463;1,045145445396882;1;0;3,1354363361906463;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;27,559631279897452;0;30;0;0;0;3,2786745975647156;7,035782398207544;2,5328816633547158;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T15:00:00;125,5;117,1;330,46220198840297;0;306,34999999999997;0;315,04999999999995;0;311,54999999999995;0,06631430000000005;284,0925;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,995720941623703;0,998573647207901;1;0;2,995720941623703;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;56,0568753167696;30;0;0;0;0;3,218389992131338;6,906416292127335;2,4863098651658406;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T16:00:00;130,09;118,9;294,979412183759;0;306,25;0;314,84999999999997;0;311,45;0,105021789;284,28249999999997;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;4,253159492723323;1,417719830907774;1;0;4,253159492723323;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;24,47232226081685;0;30;0;0;0;3,7609514410315605;8,070711246848841;2,905456048865583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T17:00:00;156,14;119,8;284,440695693737;0;306,45;0;315,65;0;312,04999999999995;0,1060034970000001;284,31;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,969875028590764;30;0;0;0;0;29,8;63,94849785407723;23,021459227467805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T18:00:00;153,36;121,3;258,43830153724303;0;306,15;0;314,95;0;311,54999999999995;0,18056394700000009;284,66999999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,911946462140698;0;20;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T19:00:00;128,65;121,1;259,948833868388;0;305,04999999999995;0;311,65;0;308,95;0,1245880890000001;284,36499999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,790028832956174;1,9300096109853913;1;0;5,790028832956174;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;60,4087552674944;30;0;0;0;0;4,424082100798867;9,493738413731474;3,417745828943331;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T20:00:00;99,84;117,5;256,47982470583804;0;304,54999999999995;0;311,04999999999995;0;308,25;0,140173559;284,48249999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,2751517307569538;1,0917172435856513;1;0;3,2751517307569538;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899420859;0,44515209664736194;1;0;1,3354562899420859;3;28,823767023546488;0;30;0;0;0;3,338959202998093;7,165148504287752;2,579453461543591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T21:00:00;85;111,7;265,422091289028;0;304,15;0;309,75;0;307,34999999999997;0,11945726400000009;284,3725;0;0;0;5,386202796899775;1,7954009322999251;1;0;5,386202796899775;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;0;0;27,379840414501963;0;0;0;2,3804820793513186;5,108330642384803;1,8389990312585291;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-29T22:00:00;79,83;108;280,309554512256;0;303,04999999999995;0;306,34999999999997;0;304,95;0,1011310910000001;284,25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,4946874087217186;2,665264325557392;0;0;45;45;0,4518378820308044;0,4564019010412166
2023-01-29T23:00:00;64,36;99,9;246,292287745477;0;300,65;0;299,45;0;300,04999999999995;0,18538383400000008;284,66499999999996;0;0,2667259742131666;0;5,020548746956237;1,6735162489854123;1;0;5,020548746956237;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;51,56077263475496;24,277497510268365;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T00:00:00;45;96,3;252,41074558299798;0;300,34999999999997;0;298,95;0;299,54999999999995;0,2512753720000001;285,04499999999996;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;0;0;0;0;0;0;8,447641329311699;2,8158804431038993;1;0;8,447641329311699;3,0000000000000004;0;0;0;0;0;0;19,97666918907042;0;30;0;0;0;0;0;0;10,167814960629919;20,964566929133856;3,7107283464566923;0;0;0;0;45;45;0;0
2023-01-30T01:00:00;5,9;96,6;254,37613508491202;0;300,15;0;298,54999999999995;0;299,34999999999997;0,721681414;288,065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;41,631933689071154;22,797118070441726;0;0;0;0;0;0;0;13,749407220310426;28,349293237753457;5,017824903082362;0;0;0;0;45;45;0;0
2023-01-30T02:00:00;5,07;95,8;251,45667250977;0;300,04999999999995;0;298,25;0;299,04999999999995;0,74828149;288,5075;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,12777049570231;30;0;0;0;0;0;0;0;10,875288517721232;22,423275294270585;3,9689197270858934;0;0;0;0;45;45;0,9762324487508081;0,9860933825765739
2023-01-30T03:00:00;2,03;98,5;268,460251251123;0;299,95;0;297,95;0;298,84999999999997;0,7547266530000001;288,41749999999996;0;0;0;6,3304672225043;2,1101557408347666;1;0;6,3304672225043;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;0;0;0;0;0;0;4,166064676530486;1,388688225510162;1;0;4,166064676530486;3;38,54181035023148;0;30;0;0;0;0;0;0;11,218011811023622;23,129921259842522;4,093996062992126;0;0;0;0;45;45;0;0
2023-01-30T04:00:00;9,03;105,6;280,865063646184;0;299,84999999999997;0;297,75;0;298,75;0,784301781;288,8125;0;0;0;5,820726669595731;1,940242223198577;1;0;5,820726669595731;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;66,25640977744378;29,177319587628855;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T05:00:00;37,47;113,4;299,668905884129;0;300,15;0;298,65;0;299,34999999999997;0,719546927;288,5;0;0;0;4,743400499138648;1,5811334997128825;1;0;4,743400499138648;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;34,670836768045184;0;30;0;0;0;2,103124791613543;4,513143329642795;1,6247315986714064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T06:00:00;88,1;120;311,92058983065004;0;300,84999999999997;0;300,65;0;300,65;0,8771321730000001;289,3775;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,021594162839748;1,6738647209465827;1;0;5,021594162839748;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,33545628994162;0,4451520966472067;1;0;1,33545628994162;3;63,16736968436843;30;0;0;0;0;4,092516770915297;8,782224830290335;3,1616009389045208;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T07:00:00;102,18;119,4;332,478939424229;0;301,34999999999997;0;301,95;0;301,54999999999995;0,6521169969999999;288,0675;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,602447979139882;1,5341493263799606;1;0;4,602447979139882;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,335456289941588;0,445152096647196;1;0;1,335456289941588;3;31,58210557897895;0;30;0;0;0;3,9116629546151693;8,394126512049718;3,021885544337899;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T08:00:00;115,5;124,4;320,596437158502;0;302,65;0;306,45;0;304,65;0,839387397;288,755;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;9,629700943078344;3,209900314359448;1;0;9,629700943078344;3;4,451520966472042;1,4838403221573473;1;0;4,451520966472042;3,0000000000000004;0;0;30;0;0;0;5,418778090449582;11,628279164054895;4,186180499059763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T09:00:00;100,8;121,6;302,315668026938;0;302,75;0;306,54999999999995;0;304,75;4,96996761075482;287,1654314546051;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,5232526428422775;0,5077508809474258;1;0;1,5232526428422775;3;28,5;30;0;0;0;0;4,574793614382283;9,817153678931938;3,5341753244154974;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T10:00:00;96,81;117,1;303,382467368197;0;303,95;0;311,34999999999997;0;308,04999999999995;10,448646086423734;291,9274442070918;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,331177231565291;1,4437257438550968;1;0;4,331177231565291;3,0000000000000004;56,99715000000023;30;0;0;0;0;3,2183899921313364;6,906416292127331;2,4863098651658393;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T11:00:00;88,23;114,2;307,340848704143;0;303,65;0;309,15;0;306,84999999999997;10,396151821323606;293,22415273896917;0;0;0;8,13287046399397;2,7109568213313233;1;0;8,13287046399397;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;85,49145028500017;30;0;0;0;0;2,3442632133473817;5,030607753964338;1,8110187914271618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T12:00:00;86,1;112,1;303,196618344741;0;301,25;0;302,25;0;301,65;11,444691054632669;291,63193704845867;0;0;0;6,665858821044417;2,221952940348139;1;0;6,665858821044417;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899420424;0,44515209664734745;1;0;1,3354562899420424;3;53,90395377155056;0;30;0;0;0;1,7112748562969262;3,6722636401221593;1,3220149104439773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T13:00:00;83,38;106,2;309,05659894285196;0;301,65;0;304,15;0;302,84999999999997;9,887300185479273;291,53773488491635;0;0;0;7,290573323066436;2,430191107688812;1;0;7,290573323066436;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;82,18701698442077;29,77731958762887;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T14:00:00;88,36;104,2;320,87532378638;0;301,84999999999997;0;304,34999999999997;0;303,04999999999995;15,19846782043114;294,82524849664856;0;0,7408934707903767;0;6,567892910695307;2,1892976368984356;1;0;6,567892910695307;3;0;0;0;0;0;0;3,1805861228325227;1,0601953742775074;1;0;3,1805861228325227;3,0000000000000004;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;50,59985091430124;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T15:00:00;86,12;108,5;335,56159943681;0;301,04999999999995;0;301,45;0;301,15;11,61799353247014;293,1396970214282;0;0;0;7,063585807069924;2,354528602356641;1;0;7,063585807069924;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775397;3,5339845809251322;1;0;10,601953742775397;3;0;0;0;0;0;0;71,28455374239623;21,778697698090962;0;0;0;0;3,10424178559163;6,661463059209506;2,398126701315422;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T16:00:00;89,69;113,7;341,095063941256;0;299,25;0;296,75;0;297,95;3,594063584472655;286,794385483711;0;0;0;4,952973590988581;1,6509911969961935;1;0;4,952973590988581;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;39,698477918600936;0;30;0;0;0;2,193551699763941;4,7071924887638215;1,6945892959549758;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T17:00:00;98,62;122,1;348,004468656824;0;299,15;0;296,54999999999995;0;297,84999999999997;7,808510014560654;291,5657918656963;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;68,19450807080908;30;0;6,98019041516619;9,394603519739151;1,6628448229938297;1,1178558420583644;2,398832279095202;0,8635796204742728;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T18:00:00;96,29;125,7;346,68914118893804;0;300,04999999999995;0;299,65;0;299,75;1,922109209769775;287,13500864036797;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,537851007761395;3,5126170025871315;1;0;10,537851007761395;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,608741251580895;0;30;0;0;0;5,81062802576653;12,469158853576243;4,4888971872874475;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T19:00:00;100,7;125,4;347,47049609368503;0;301,54999999999995;0;303,54999999999995;0;302,54999999999995;0,614984295;287,6975;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;64,73290659327495;29,608238121914674;0;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T20:00:00;89,95;128,3;346,829628153109;0;301,54999999999995;0;303,04999999999995;0;302,34999999999997;0,637390826;287,76;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;93,22643330261582;30;0;3,6265447888618336;4,8809485718194265;0,8639278972120384;4,719980501890695;10,128713523370589;3,646336868413412;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T21:00:00;86,85;127,8;360,576277507405;0;301,54999999999995;0;302,65;0;302,04999999999995;0,560863683;287,37;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;61,638163290864306;0;30;2,903618054518546;3,9079650801057144;0,6917098191787114;4,942907236233879;10,607097073463256;3,8185549464467727;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
