timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-01-30T22:00:00;88,15;124,2;338,329703700028;0;302,34999999999997;0;305,75;0;304,04999999999995;0,6101292309999999;287,6525;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;88,61982569035479;28,40823812191527;0;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-30T23:00:00;90,8;120,6;298,180940920513;0;301,04999999999995;0;302,04999999999995;0;301,54999999999995;0,65792793;288,03;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;57,03201633936471;0;30;1,7068415140970563;2,2972294940741;0,4066096204511157;3,391204743128045;7,277263397270482;2,6198148230173737;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T00:00:00;94,01;120,6;304,95356309180397;0;301,75;0;304,15;0;303,45;0,791100512;289,10999999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277515;3,5339845809250496;1;0;10,60195374277515;3,0000000000000004;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;80,5941393535504;24,8082381219154;0;0;0;0;5,8382871688373035;12,52851323784829;4,510264765625385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T01:00:00;98,15;120,1;308,986439990185;0;303,04999999999995;0;301,54999999999995;0;303,45;0,7703904810000002;288,40999999999997;0;0;0;8,948479033527896;2,9828263445092986;1;0;8,948479033527896;3;5,091451860123056;1,6971506200410185;1;0;5,091451860123056;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;49,007132571194006;0;30;0;0;0;4,1226590736319855;8,84690788333044;3,1848868379989583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T02:00:00;98,15;117,2;301,10268540825604;0;306,54999999999995;0;303,65;0;306,25;0,771657694;288,37;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;69,34005807375621;21,408238121915083;0;0;0;0;5,838287168837404;12,528513237848506;4,510264765625462;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T03:00:00;100,91;120,8;310,462503204276;0;312,84999999999997;0;312,84999999999997;0;314,45;0,7379442949999999;288,36249999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;37,75417669952778;0;30;1,9960122078341076;2,68642289075923;0,47549685166438366;3,302034049390396;7,0859099772326095;2,5509275918037395;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T04:00:00;105,29;129,5;323,22805297212096;0;319,75;0;317,45;0;321,34999999999997;0,7224348050000001;288,15999999999997;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;6,1714539134365705;0;30;5,361568951285195;7,216108951931623;1,277251284491897;4,184956339466978;8,980593003148021;3,2330134811332876;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T05:00:00;109,53;142,1;331,65477503747695;0;325,75;0;321,25;0;326,45;0,5522564540000001;287,5675;0;0,7655561986587891;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;34,67083676804505;30;0;22,146525290752493;29,8068981033008;5,275820964284241;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T06:00:00;144,34;152,3;347,95940255762497;0;327,84999999999997;0;318,95;0;326,65;0,9718449260000002;289,82;0;20,478467218646777;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;63,16736968436837;30;0;0;0;0;32,346525290752425;69,41314440075628;24,98873198427226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T07:00:00;171,4;157,2;343,535640386637;0;327,75;0;317,84999999999997;0;325,95;0,9174526710000002;289,4375;0;28,746472869932;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;6,548479033527911;2,1828263445093032;1;0;6,548479033527911;3,0000000000000004;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;31,58210557897869;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T08:00:00;182,98;158,7;318,757964330045;0;330,34999999999997;0;316,25;0;324,75;0,840933967;288,97249999999997;0;30,188649151539952;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;30;3,3980462572245846;4,573413535968486;0,8094941958664219;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T09:00:00;169,94;156,2;277,68203643949903;0;338,04999999999995;0;325,95;0;331,25;1,00315437;289,59499999999997;0;29,079806203265342;0;3,8950043242804346;1,2983347747601448;1;0;3,8950043242804346;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775365;3,5339845809251216;1;0;10,601953742775365;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,5;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T10:00:00;167,11;161,1;273,41260898117696;0;338,45;0;327,15;0;332,34999999999997;2,332467341774196;286,5741300535801;0;27,39531463351617;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472104;1,9838403221573677;1;0;5,951520966472104;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;56,85134902621455;29,84652529075251;0;0;0;0;41,3;88,62660944206004;31,905579399141615;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T11:00:00;146,33;153,4;270,315697633837;0;333,04999999999995;0;324,54999999999995;0;330,95;4,448264455848544;288,154100861751;0;25,044980734347348;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;80,77512074297726;25,1889019491214;0;0;0;0;38,25762334163194;82,09790416659214;29,55524549997317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T12:00:00;138,23;141,7;284,71641247826403;0;328,04999999999995;0;327,75;0;330,25;8,111318650198273;291,9236720979697;0;12,289626016930132;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,18809586248192;0;30;0;0;0;21,746525290752462;46,666363284876525;16,79989078255555;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T13:00:00;123,71;145,6;285,82097703938405;0;329,54999999999995;0;329,25;0;331,04999999999995;5,917519918031789;291,1880354947274;0;15,302501553410824;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;17,60422968447456;0;30;0;0;0;25,64652529075251;55,03546199732298;19,812766319036275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T14:00:00;106,62;142,8;302,169409107952;0;328,95;0;328,95;0;330,95;1,377614419446605;286,13846954921644;0;0,9323125916592083;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;46,10246926150594;30;0;22,846525290750332;30,74902461742979;5,442577357285073;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T15:00:00;108,1;142,1;292,235620142285;0;329,34999999999997;0;329,75;0;330,75;1,1275753791121677;285,7557176476881;0;0,7655561986587953;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;74,5978590145797;30;0;22,14652529075251;29,806898103300824;5,275820964284246;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T16:00:00;101,73;144,6;292,766918795967;0;329,45;0;330,15;0;331,45;1,573317326565968;286,83753929381294;0;1,3611147450921894;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;43,011451860257424;0;30;24,646525290752663;33,17163565377209;5,87137951071766;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T17:00:00;103,18;146,3;302,788748663001;0;328,75;0;327,95;0;329,34999999999997;0,788866033;288,28749999999997;0;1,7660945566668742;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,5071507150714;30;0;26,346525290752528;35,45965718809223;6,276359322292325;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T18:00:00;108,96;147,3;299,88371390021604;0;329,34999999999997;0;329,04999999999995;0;330,65;0,9758096319999999;289,36749999999995;0;2,004317975240226;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;27,346525290752528;36,80555220828066;6,514582740865676;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T19:00:00;100,28;142,3;303,198202090656;0;328,84999999999997;0;329,75;0;330,75;0,8072318199999999;288,6875;0;0,8132008823734695;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;68,41105263157888;0;30;22,34652529075263;30,07607710733867;5,323465647998944;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T20:00:00;94,92;134,9;308,362501347639;0;328,84999999999997;0;329,75;0;330,75;0,9500427549999999;289,48499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;96,90421152631578;30;0;13,169177682190401;17,72433066243661;3,13720652725128;1,7773476085621207;3,8140506621504735;1,3730582383741705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T21:00:00;86,19;124;317,097484442259;0;328,84999999999997;0;329,75;0;330,75;0,837018068;288,815;0;0;0;8,797146815865927;2,932382271955309;1;0;8,797146815865927;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;66,9736080640581;0;28,4248673890498;0;0;0;5,77299011936471;12,38839081408736;4,45982069307145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-01-31T22:00:00;86,1;114,9;302,079319414532;0;328,84999999999997;0;329,45;0;330,65;1,1619354020000001;290,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;95,46691070325176;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;9,39468740872172;10,037059197352265;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-01-31T23:00:00;69,56;106,1;290,669877996988;0;328,84999999999997;0;328,54999999999995;0;330,04999999999995;0,913937001;289,8375;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;77,89893459129068;0;16,68050794984644;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T00:00:00;79,94;109,6;279,684844739307;0;329,04999999999995;0;329,75;0;331,25;1,167059499;290,4625;0;0;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;46,312197329410246;0;30;0,18301348884957772;0,24631694326995654;0,043598098958782305;0;0;0;15;30,927835051546396;5,474226804123711;2,863511801902696;3,059307480665274;0;0;45;45;0;0
2023-02-01T01:00:00;67,55;116,6;278,184105033192;0;329,04999999999995;0;329,95;0;331,15;0,806718752;289,1225;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;15,436271191710176;0;29,327730172068772;0;0;0;3,2703160851559177;7,017845676300252;2,5264244434680907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T02:00:00;65,69;116,2;281,173207311454;0;328,95;0;330,04999999999995;0;331,04999999999995;0,8574142609999998;289,6325;0;0;0;6,699416023071375;2,233138674357125;1;0;6,699416023071375;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775438;3,5339845809251456;1;0;10,601953742775438;3,0000000000000004;0;0;0;0;0;0;43,934727564591086;30;0;0;0;0;2,9471092676810695;6,324268814766243;2,2767367733158475;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T03:00:00;66,82;119;276,750910240452;0;328,95;0;329,75;0;331,04999999999995;0,7659254959999999;289,0225;0;0;0;4,203910580531971;1,4013035268439904;1;0;4,203910580531971;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;72,43033409183474;30;0;0;0;0;3,791093743748421;8,135394299889315;2,9287419479601535;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T04:00:00;57,59;129,9;281,94694513595596;0;329,04999999999995;0;329,95;0;331,04999999999995;0,73270994;288,4375;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;40,8441436900045;0;30;5,9399103387596615;7,9944957453023715;1,4150257469185197;4,00661495199286;8,597886163074806;3,0952390187069305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T05:00:00;74,96;143,2;301,376581056459;0;328,95;0;329,95;0;331,15;0,7713240490000001;288,2575;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;9,261111907214453;0;30;18,932919326891067;25,481721839691883;4,510264765625463;0;0;0;15;30,927835051546396;5,474226804123711;4,313605963861402;4,608553380193806;0;0;45;45;0;0
2023-02-01T06:00:00;95,98;158,9;326,41634501135405;0;328,54999999999995;0;329,34999999999997;0;330,75;0,9169584239999999;288,67999999999995;0;4,7677096306910975;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;37,76018579602354;30;0;38,94652529075256;52,41793444246644;9,277974396316559;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T07:00:00;112,75;160,4;327,724956952487;0;328,84999999999997;0;329,84999999999997;0;330,84999999999997;0,6913643500000001;287,9025;0;5,125044758551409;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;66,25640977744402;30;0;40,44652529075252;54,436776972749016;9,635309524176575;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T08:00:00;120,74;168,4;321,906405061887;0;327,75;0;328,34999999999997;0;329,25;0,9545170958165736;286,84928141643434;0;29,097784319200116;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;34,670836768045106;0;30;7,14652529075245;9,618472800474361;1,7024696856839618;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T09:00:00;111,29;162,2;302,130179007317;0;326,65;0;327,15;0;327,95;10,18600991987426;293,8230657196201;0;5,553846911983154;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;63,167369684368516;30;0;42,2465252907525;56,859388009088164;10,064111677608604;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T10:00:00;105,03;159,9;290,26838960309595;0;326,54999999999995;0;327,45;0;328,25;10,645834704838098;293,6029953355536;0;5,005933049264398;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;31,582105578978958;0;30;39,94652529075243;53,76382946265469;9,51619781488988;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T11:00:00;101,45;153,6;291,197746084424;0;326,84999999999997;0;327,84999999999997;0;328,25;6,6136835832660985;290,11423627265157;0;3,5051255122522784;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;30;33,64652529075241;45,28469083546757;8,01539027787776;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T12:00:00;99,34;148,8;280,527558649858;0;326,75;0;327,95;0;328,45;5,16925462780073;289,85668868132774;0;2,3616531031001946;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472081;1,9838403221573604;1;0;5,951520966472081;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;28,846525290752425;38,82439473856316;6,871917868725679;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T13:00:00;98,53;148;288,06632863714697;0;326,65;0;327,65;0;328,25;1,9993517309197086;288,90725984364354;0;2,171074368241693;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,997150000000005;30;0;28,046525290752513;37,74767872241254;6,681339133867018;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T14:00:00;95,97;146,7;289,301607888585;0;326,54999999999995;0;326,34999999999997;0;327,54999999999995;0,9569324880000001;289,5825;0;1,8613839240962093;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;25,412502916578955;0;30;26,746525290752505;35,99801519616757;6,37164868972166;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T15:00:00;98,56;149,4;290,77906666210004;0;326,45;0;326,25;0;327,34999999999997;1,1038072509999999;290,325;0;2,504587154244228;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;53,909961666287316;30;0;29,446525290752476;39,63193175067628;7,0148519198697015;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T16:00:00;102,69;151;282,65271325853604;0;326,54999999999995;0;327,25;0;328,04999999999995;1,122474783;290,48249999999996;0;2,885744623961014;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;82,40457067012075;30;0;31,046525290752513;41,78536378297781;7,396009389587072;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T17:00:00;109,12;149,1;284,08727742609904;0;326,65;0;327,34999999999997;0;328,04999999999995;0,896811283;289,15;0;5,165500163680395;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;100;18,53017872310141;0;40,616346567653736;54,6653385836524;9,675764929306474;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T18:00:00;111,58;146,1;277,403872481428;0;326,65;0;327,54999999999995;0;327,75;0,807954616;288,71;0;1,718449872951659;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;68,41105263157911;0;30;26,14652529075251;35,19047818405453;6,22871463857765;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T19:00:00;100,88;144,7;271,534306260646;0;326,15;0;326,15;0;326,84999999999997;0,83628373;288,9375;0;1,3849370869495319;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,90421152631572;30;0;24,7465252907527;33,30622515579098;5,895201852575004;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T20:00:00;97,65;136,1;267,28561612199195;0;326,45;0;327,25;0;327,75;2,9150063003946336;288,1291335233702;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472082;1,9838403221573606;1;0;5,951520966472082;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;65,31557373674191;0;30;14,90420184461376;20,059491042548803;3,550529914531138;1,242323446138749;2,6659301419286456;0,9597348510943124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T21:00:00;94,75;129,1;267,888567934636;0;326,75;0;327,54999999999995;0;327,84999999999997;5,512834226210508;291,2590324827744;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;93,80904217936842;30;0;4,7832275638107165;6,437722158560857;1,1394768220652716;4,363297726941787;9,363299843222718;3,370787943560179;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T22:00:00;86,42;121,3;262,77673268086596;0;327,15;0;327,84999999999997;0;328,95;4,619357026709444;289,47546169224336;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;62,2207139067293;0;30;2,7189389421773638;3,659406382472899;0,6477149296977031;3,0791073150472252;6,607526427139968;2,3787095137703886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-01T23:00:00;78,59;114;251,795467900235;0;327,54999999999995;0;327,75;0;328,54999999999995;0,6411808940000001;287,825;0;0;0;5,790730189290541;1,9302433964301804;1;0;5,790730189290541;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;31,58210557897895;0;29,100766943541558;0;0;0;2,5550281579201575;5,4828930427471185;1,9738414953889627;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T00:00:00;74,3;109,1;257,371523372586;0;326,95;0;328,15;0;328,45;0,787804894;288,97999999999996;0;0;0;0;0;0;0;0;0;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,7395195159562031;0,5798398386520677;1;0;1,7395195159562031;3;0;0;30;0;0;0;0,807005774796279;1,7317720489190536;0,6234379376108593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T01:00:00;67,77;111,1;263,755175201417;0;327,04999999999995;0;328,75;0;329,45;1,10786902;288,78499999999997;0;0;0;3,136673461622469;1,045557820540823;1;0;3,136673461622469;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;28,5;30;0;0;0;0;1,4098518291300446;3,0254331097211256;1,0891559194996052;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T02:00:00;71,35;109,6;276,541053178829;0;326,45;0;327,34999999999997;0;327,15;1,375142909;289,005;0;0;0;6,059307387663477;2,019769129221159;1;0;6,059307387663477;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775322;3,5339845809251074;1;0;10,601953742775322;3;0;0;0;0;0;0;2,901040886607607;0;24,31630365772289;0;0;0;2,670914245366222;5,731575633833093;2,0633672281799136;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T03:00:00;76,75;113,2;294,919600091477;0;328,84999999999997;0;329,84999999999997;0;331,34999999999997;1,182171283;288,0025;0;0;0;7,434293491160854;2,478097830386951;1;0;7,434293491160854;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,400750782518948;30;0;0;0;0;2,0428401861805;4,383777223563304;1,5781598004827897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T04:00:00;88,55;117,1;325,46650145522;0;324,95;0;325,25;0;325,34999999999997;1,261905942;288,84;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;0;0;29,827730172068527;0;0;0;3,270316085155987;7,017845676300401;2,5264244434681444;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T05:00:00;93,11;134,5;362,85362261127204;0;327,75;0;322,04999999999995;0;327,65;1,390739515;289,34749999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,5;30;0;12,590836294715935;16,94594386906586;2,9994320648246573;1,9556889960365824;4,1967575022244255;1,5108327008007931;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T06:00:00;116,21;149,8;382,57762055266096;0;328,54999999999995;0;323,25;0;328,84999999999997;1,4292180780000001;289,97999999999996;0;2,599876521673603;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,95152096647211;1,98384032215737;1;0;5,95152096647211;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;56,997150000000005;30;0;29,846525290752624;40,17028975875185;7,1101412872990775;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T07:00:00;139,22;153,8;403,60799739036503;0;324,65;0;317,54999999999995;0;324,84999999999997;1,4116888539999999;290,01;0;26,881001513524396;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;79,04311158404916;23,212275051630684;0;0;0;0;40,634250239121776;87,19796188652741;31,391266279149868;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T08:00:00;169,87;158,2;411,752884103527;0;323,65;0;320,25;0;326,95;1,4098445119999998;289,6925;0;28,413139536598667;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;7,548479033527911;2,5161596778426367;1;0;7,548479033527911;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;47,456259904469704;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T09:00:00;178,2;150,7;426,51644827421;0;325,15;0;325,95;0;328,15;1,2942534989999999;289,22999999999996;0;28,8791549556736;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775173;3,5339845809250576;1;0;10,601953742775173;3;0;0;0;0;0;0;70,15465822284277;23,898046257224756;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T10:00:00;170,09;136,6;418,208549745112;0;326,04999999999995;0;326,15;0;326,75;4,775026343593622;287,2445628405918;0;33,8458216223402;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;93,61078670138382;24,698046257224533;0;0;0;0;41,3;88,6266094420601;31,905579399141637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T11:00:00;167,21;126,3;386,530716059199;0;326,65;0;327,34999999999997;0;327,95;18,73624107388478;294,143857558992;0;33,51714525905933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,022478254292636;0;30;0;0;0;36,3;77,89699570815449;28,04291845493562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T12:00:00;156,86;125;368,036485029243;0;326,65;0;327,84999999999997;0;328,25;20,056617652886768;295,0966162806481;0;37,37980620326549;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,53127600646721;23,7;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T13:00:00;152,74;121,7;391,054230165222;0;326,75;0;327,95;0;328,34999999999997;18,81309148461974;296,25313936406917;0;0;0;8,948479033527958;2,982826344509319;1;0;8,948479033527958;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;52,94387551044551;0;30;3,2972803296516986;4,4377931758434706;0,7854893921242943;2,900765927572834;6,224819587066167;2,24093505134382;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T14:00:00;161,44;127,9;428,46595824142605;0;327,04999999999995;0;327,75;0;328,45;11,431923921182701;293,18234840312823;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,20858112289467;26,6;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T15:00:00;163,39;126,3;442,37338906586797;0;327,04999999999995;0;327,25;0;328,25;14,27490975775812;295,12428559023317;0;33,51714525905933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,62181289636114;0;30;0;0;0;36,3;77,8969957081545;28,042918454935624;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T16:00:00;167,28;127,5;441,203155481915;0;327,25;0;327,54999999999995;0;328,45;15,0594519531553;296,0878324772998;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;26,2;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T17:00:00;178,17;134;452,320445479924;0;327,34999999999997;0;327,54999999999995;0;328,45;14,365063369277399;295,69586864091474;0;38,023009433413385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;2,7;3,633916554508615;0,6432032301480248;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T18:00:00;183,12;131,9;468,791942396737;0;327,34999999999997;0;327,95;0;328,75;3,634892652949346;288,8963765949683;0;37,52274025440935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,4110526315792;0;30;0,6;0,8075370121127513;0,14293405114395696;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T19:00:00;172,18;130,8;462,272015435082;0;327,34999999999997;0;328,04999999999995;0;328,84999999999997;1,266253506;288,17749999999995;0;36,99354010884475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789498;0;30;0;0;0;40,8;87,55364806866955;31,519313304721038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T20:00:00;142,09;124,1;463,943778412467;0;327,25;0;328,04999999999995;0;328,75;1,7592966371180474;286,1767770534735;0;0;0;8,948479033527935;2,9828263445093115;1;0;8,948479033527935;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;3,2696950749250715;1,089898358308357;1;0;3,2696950749250715;3,0000000000000004;65,32158163147894;30;0;0;0;0;5,3283511822996505;11,434230004934872;4,116322801776554;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T21:00:00;143,54;119,8;437,495809753844;0;327,34999999999997;0;328,25;0;328,95;2,773088007159235;287,6276529952257;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;4,881878768273123;1,6272929227577075;1;0;4,881878768273123;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;93,81504947331578;30;0;0;0;0;4,0322321654815925;8,652858724209425;3,115029140715393;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T22:00:00;130,15;113,9;382,166793811111;0;327,54999999999995;0;328,25;0;328,84999999999997;1,5515293831733856;287,3523944953961;0;0;0;7,923297372144145;2,641099124048048;1;0;7,923297372144145;3,0000000000000004;1,7854562899415214;0,5951520966471737;1;0;1,7854562899415214;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;62,22672059994736;0;30;0;0;0;2,253836305197319;4,836558594844032;1,7411610941438516;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-02T23:00:00;103,93;101,7;402,93898579243995;0;327,45;0;327,25;0;328,25;1,427668028;289,7525;0;0,8931865017745726;0;7,79159994057531;2,59719998019177;1;0;7,79159994057531;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;32,79220414583192;0;27,956879092952583;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T00:00:00;108,3;96,8;409,919337719145;0;327,34999999999997;0;327,75;0;328,65;1,2696490141577963;288,6298027873374;0;3,2075601374570457;0;6,8;2,2666666666666666;1;0;6,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,28892492541717;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T01:00:00;100,27;96,5;375,362902128199;0;327,65;0;327,34999999999997;0;328,75;1,313812027;289,69;0;3,3075601374566883;0;4,7145437100583765;1,5715145700194588;1;0;4,7145437100583765;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;89,78279603292481;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T02:00:00;93,82;99,6;375,212631399314;0;328,04999999999995;0;328,65;0;329,95;1,252623506;288,98999999999995;0;2,6466080115195734;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,19487038490064;0;30;0,6515209664720345;0,8768788243230613;0,15520755190518185;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T03:00:00;87,83;102,9;372,436373563975;0;328,04999999999995;0;329,15;0;330,25;1,199334875;288,5925;0;1,1742268041245656;0;5,613022743584002;1,8710075811946674;1;0;5,613022743584002;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;86,68905089786236;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T04:00:00;84,03;113,2;359,946339975539;0;328,04999999999995;0;328,95;0;330,15;1,2597431220000002;288,97249999999997;0;0;0;4,603685104572023;1,5345617015240074;1;0;4,603685104572023;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;55,10143462435165;0;30;0;0;0;2,042840186181338;4,383777223565103;1,578159800483437;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T05:00:00;89,02;130,8;350,560833573401;0;327,95;0;328,45;0;329,84999999999997;1,077615292;287,97749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;23,516977112467487;0;30;7,2411784605770775;9,745866030386377;1,7250182873783886;3,605346830175389;7,736795772908559;2,7852464782470814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T06:00:00;100,27;148;362,949454772995;0;327,95;0;328,54999999999995;0;329,84999999999997;1,199191354;288,4;0;2,171074368240898;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,014625414756395;30;0;28,046525290752513;37,74767872241254;6,681339133867018;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T07:00:00;107,73;144,9;380,742714030217;0;328,15;0;328,75;0;330,15;1,1584334779999998;287,765;0;1,4325817706641812;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;20,43047658379385;0;30;24,946525290752522;33,57540415982843;5,942846536289632;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T08:00:00;110,39;143,1;361,074391153408;0;327,84999999999997;0;328,75;0;330,34999999999997;1,226104688;288,16249999999997;0;1,003779617232146;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;48,92843353613547;30;0;23,146525290752592;31,152793123489356;5,514044382857616;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T09:00:00;110,01;135,2;332,91737820441904;0;332,25;0;325,15;0;330,65;1,3603528078354186;286,76336523482314;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;17,344593324360744;0;30;13,602933722796026;18,30812075746437;3,2405373740711934;1,6435915679563853;3,5270205320952472;1,269727391554289;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T10:00:00;97,73;128,7;314,783019085208;0;323,54999999999995;0;322,75;0;325,45;1,122342398;287,7475;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;45,84285886502814;30;0;4,20488617633818;5,659335365192706;1,0017023596391088;4,541639114416246;9,746006683296665;3,5085624059867992;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T11:00:00;102,81;121;331,46429347803104;0;318,15;0;317,34999999999997;0;319,65;1,2718649190000002;288,7625;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,720171135673466;1,9067237118911553;1;0;5,720171135673466;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;74,33827457914145;30;0;0;0;0;4,39393979808218;9,429055360691374;3,3944599298488947;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T12:00:00;102;116,2;339,92122096135904;0;315,45;0;312,84999999999997;0;315,54999999999995;1,383140877;289,1975;0;0;0;6,699416023071375;2,233138674357125;1;0;6,699416023071375;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;42,751893383262484;0;30;0;0;0;2,9471092676811583;6,324268814766434;2,2767367733159163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T13:00:00;99,19;115,7;346,96533795135997;0;320,15;0;322,15;0;325,04999999999995;1,502588948;289,53749999999997;0;0;0;6,350127536654816;2,1167091788849386;1;0;6,350127536654816;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;71,24761819392448;30;0;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T14:00:00;97,91;111,9;353,612404122717;0;327,25;0;328,95;0;331,04999999999995;1,248302448;288,7625;0;0;0;6,526143426477802;2,1753811421592673;1;0;6,526143426477802;3;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289942174;0,4451520966473913;1;0;1,335456289942174;3,0000000000000004;39,66154606368384;0;30;0;0;0;1,6509902508635537;3,5428975340419604;1,2754431122551058;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T15:00:00;102;109,5;381,769641614212;0;328,34999999999997;0;329,54999999999995;0;331,45;1,427903044;289,635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,15757990907764;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,9946874087216457;4,267828428121416;0;0;45;45;0,451837882030873;0,45640190104128586
2023-02-03T16:00:00;107,72;112,6;395,36467894100304;0;328,45;0;329,84999999999997;0;331,65;1,35146351;288,65999999999997;0;0;0;7,0151473074609765;2,3383824358203253;1;0;7,0151473074609765;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;36,57181678266581;0;30;0;0;0;1,8619863698803678;3,995678905322677;1,4384444059161638;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T17:00:00;112,4;114,7;400,470567913991;0;328,45;0;329,84999999999997;0;331,65;1,155726212;287,62;0;0;0;8,482158950410529;2,8273863168035094;1;0;8,482158950410529;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;4,989212232566331;0;30;0;0;0;2,4949747269308227;5,354023019164855;1,9274482868993479;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T18:00:00;113,52;116,1;395,50710403641796;0;328,45;0;329,75;0;331,65;1,2978983350000002;288,07;0;0;0;6,629558325788057;2,2098527752626858;1;0;6,629558325788057;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;33,48871331134287;30;0;0;0;0;2,9169669649641885;6,2595857617257264;2,2534508742212616;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T19:00:00;108,07;113,2;387,764097629404;0;329,54999999999995;0;330,75;0;332,54999999999995;2,17501103640572;286,2369349509409;0;0;0;7,434293491160854;2,478097830386951;1;0;7,434293491160854;3;1,7854562899416755;0,5951520966472251;1;0;1,7854562899416755;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415292;0,44515209664717637;1;0;1,3354562899415292;3,0000000000000004;61,985364440011914;30;0;0;0;0;2,042840186180497;4,383777223563297;1,578159800482787;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T20:00:00;103,7;109,7;383,808503651221;0;329,95;0;330,84999999999997;0;332,84999999999997;11,9222963625242;294,76901086053476;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;30,400218535146628;0;30;0,1830134888508398;0,24631694327165515;0,04359809895908296;0;0;0;15;30,927835051546396;5,474226804123711;2,9635118019016176;3,1661450875017283;0;0;45;45;0;0
2023-02-03T21:00:00;102,95;105,3;427,90459575073;0;330,04999999999995;0;331,34999999999997;0;333,25;3,383325663087777;287,43850406610414;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;0;0;0;0;0;0;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;4,293615256010586;1,4312050853368619;1;0;4,293615256010586;3,0000000000000004;0;0;28,877319587628858;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
