timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-02-03T22:00:00;113,19;99,8;425,896571503574;0;329,75;0;331,25;0;333,04999999999995;1,5213603494853232;286,70552907513985;0;0,5075601374572154;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;23,655000000001294;24,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-03T23:00:00;107,8;92,2;389,149407012668;0;329,75;0;331,04999999999995;0;332,95;1,06859461466105;285,92365523203716;0;3,990386481966353;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;50,013689581851615;27,748479033526646;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T00:00:00;99,36;86,1;413,894621365285;0;329,65;0;330,75;0;332,75;0,9882818939999999;288,025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,42974084447238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0
2023-02-04T01:00:00;106,25;88,7;446,04423158808396;0;329,75;0;331,15;0;333,15;1,4263900528744415;287,2022103650987;0;5,4742268041234095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,69289787038794;28,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T02:00:00;113,15;95,8;457,30724994184703;0;329,65;0;330,95;0;332,84999999999997;1,241379890794775;286,7815412722078;0;4,311625767207864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;74,1883285806009;30;0;1,3484790335279229;1,8149112160537322;0,3212392852415106;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T03:00:00;121,77;101,7;464,892020959027;0;328,45;0;329,84999999999997;0;331,54999999999995;1,0912453302313874;286,0814118106611;0;1,5742268041238967;0;6,73395758722576;2,2446525290752533;1;0;6,73395758722576;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;3,180586122832585;1,0601953742775283;1;0;3,180586122832585;3;0;0;0;0;0;0;42,601962379321705;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T04:00:00;125,38;111,5;487,387814371918;0;327,75;0;329,25;0;330,45;1,047314903;288,10499999999996;0;0;0;8,032168927286175;2,677389642428725;1;0;8,032168927286175;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;71,09770218308375;30;0;0;0;0;1,530421039996799;3,284165321881543;1,1822995158773555;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T05:00:00;127,44;123;531,032838422259;0;327,65;0;329,04999999999995;0;330,25;1,00548394;288,05249999999995;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;8,651693181111971;2,883897727037324;1;0;8,651693181111971;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;39,51164504444439;0;30;0;0;0;4,996785852415948;10,722716421493448;3,8601779117376416;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T06:00:00;137,34;137,7;554,791922634132;0;327,84999999999997;0;328,75;0;330,15;1,141580998;288,775;0;9,1994972615655;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,00769387993999;30;0;0;0;0;17,746525290752505;38,082672297752154;13,709762027190775;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T07:00:00;156,31;144,3;519,973608015781;0;327,84999999999997;0;328,54999999999995;0;330,04999999999995;1,325674448;289,3175;0;33,04647286993199;0;5,713022743586314;1,9043409145287713;1;0;5,713022743586314;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;96,50089311055208;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T08:00:00;164,19;145;505,115143274966;0;328,65;0;328,95;0;331,04999999999995;1,148917998;288,73749999999995;0;32,81313953659891;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;9,230000000000002;3,076666666666667;1;0;9,230000000000002;3,0000000000000004;0;0;0;0;0;0;64,91229565282019;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T09:00:00;169,83;137,5;496,223545779201;0;328,75;0;328,84999999999997;0;330,65;1,145136746;287,91749999999996;0;35,31313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;6,2;2,0666666666666664;1;0;6,2;3,0000000000000004;0;0;0;0;0;0;33,32685705483364;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T10:00:00;164,11;130,8;482,756232646952;0;328,75;0;328,04999999999995;0;330,15;1,164978372;288,47499999999997;0;36,99354010884485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,823524369128016;30;0;0;0;0;40,8;87,55364806866955;31,519313304721038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T11:00:00;156,39;123,3;462,72652857616697;0;328,75;0;328,45;0;330,34999999999997;1,183823529;289,1375;0;31,19954869253573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,238394648270056;0;30;0;0;0;33,3;71,45922746781115;25,725321888412015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T12:00:00;148,84;112,2;415,76792061414903;0;328,65;0;327,45;0;329,75;1,129528714;288,995;0;0;0;6,735716518327735;2,245238839442578;1;0;6,735716518327735;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;6,435889066244982;2,145296355414994;1;0;6,435889066244982;3;1,3354562899415567;0,4451520966471856;1;0;1,3354562899415567;3;58,73537080880531;30;0;0;0;0;1,741417159013616;3,736946693162266;1,3453008095384158;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T13:00:00;133,37;116,3;436,175341012979;0;328,45;0;327,25;0;329,65;0,7653662310000001;287,03999999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,9868593633572091;0,662286454452403;1;0;1,9868593633572091;3,0000000000000004;27,15054990330331;0;30;0;0;0;2,977251570397833;6,388951867806507;2,3000226724103428;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T14:00:00;134,09;115,5;485,461276148273;0;327,45;0;326,75;0;328,34999999999997;0,49307452999999996;285,1975;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,8779977850906757;0,6259992616968919;1;0;1,8779977850906757;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;55,647834848313046;30;0;0;0;0;2,7361131486643284;5,871487443485682;2,1137354796548458;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T15:00:00;141,61;116,2;522,872597359912;0;327,34999999999997;0;327,04999999999995;0;328,65;0,551592006;285,17749999999995;0;0;0;6,699416023071375;2,233138674357125;1;0;6,699416023071375;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;24,063322696407035;0;30;0;0;0;2,947109267681134;6,324268814766381;2,276736773315897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T16:00:00;155,36;116,5;512,044325505237;0;327,34999999999997;0;327,04999999999995;0;328,75;0,468639275;284,79499999999996;0;25,946329808415555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,56091636413751;30;0;0;0;0;26,5;56,86695278969957;20,472103004291846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T17:00:00;170,29;120;498,975069261656;0;327,34999999999997;0;327,04999999999995;0;328,54999999999995;0,488672214;284,60749999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,3206602725011;18,7;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T18:00:00;184,16;117,2;511,721739048185;0;326,65;0;319,75;0;324,45;0,5300616519999999;284,87;0;26,4871023406044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,73468083805274;0;30;0;0;0;27,2;58,36909871244635;21,01287553648069;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T19:00:00;179,96;114,2;548,018941784717;0;328,25;0;322,54999999999995;0;328,25;0,497175594;284,84749999999997;0;24,169505774080797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,151860001547568;0;30;0;0;0;24,2;51,93133047210288;18,695278969957037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T20:00:00;167,89;112,2;553,864435981022;0;327,95;0;322,45;0;327,45;0,537064166;284,9675;0;34,64092248271936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,874210990785745;14,445332816040084;0;0;0;0;37,754667183959924;81,01859910721014;29,166695678595648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T21:00:00;158,13;104,3;549,8911084721881;0;327,75;0;321,04999999999995;0;326,04999999999995;0,48636874399999985;284,8775;0;16,521437104553005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,37212356968686;30;0;0;0;0;14,3;30,68669527896995;11,047210300429182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T22:00:00;152,38;97,3;542,8759266325029;0;327,04999999999995;0;324,84999999999997;0;328,54999999999995;0,554671197;285,04249999999996;0;3,0408934707903796;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;4,615456289941676;1,5384854299805586;1;0;4,615456289941676;3;0;0;0;0;0;0;0;0;0;0;0;0;17,788238988909026;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-04T23:00:00;136,67;89,8;535,9594980962889;0;326,25;0;325,84999999999997;0;327,65;0,400957915;283,91499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,09646016501013;29,8;0;0;0;0;0;0;0;15;30,92783505154591;5,474226804123625;0;0;0;0;45;45;0;0
2023-02-05T00:00:00;135,51;86;527,579462895658;0;325,65;0;324,34999999999997;0;326,04999999999995;0,547276052;284,7775;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,51290315057241;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0
2023-02-05T01:00:00;136,97;94,2;510,16015291790495;0;325,75;0;325,45;0;326,84999999999997;0,5082312059999999;284,78999999999996;0;4,074226804123711;0;4,2;1,4;1;0;4,2;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025717;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T02:00:00;129,03;99,9;495,37521256017;0;325,75;0;325,15;0;326,54999999999995;0,418190527;284,1875;0;2,174226804123711;0;0;0;0;0;0;0;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;0;0;0;0;0;0;3,948479033527928;1,3161596778426425;1;0;3,948479033527928;3;71,50715071507133;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T03:00:00;130,68;103,7;444,580481920489;0;326,04999999999995;0;325,84999999999997;0;326,95;0,5191442540000001;284,82;0;0,9075601374570421;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;5,063935323469522;1,6879784411565073;1;0;5,063935323469522;3;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T04:00:00;116,2;112,9;418,15692088494;0;326,45;0;325,84999999999997;0;326,84999999999997;0,488989532;284,54499999999996;0;0;0;7,224720399310961;2,4082401331036536;1;0;7,224720399310961;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;68,4110526315788;0;30;0;0;0;1,95241327803044;4,1897280644430035;1,5083021031994814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T05:00:00;113,27;123,9;425,88629013877;0;326,75;0;326,15;0;327,15;0,503426921;284,455;0;0;0;7,626937747414307;2,5423125824714354;1;0;7,626937747414307;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,90421152631588;30;0;0;0;0;5,268066576866584;11,304863898855329;4,0697510035879185;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T06:00:00;114,21;130,3;448,042599545783;0;326,75;0;325,75;0;327,04999999999995;0,570767009;285,03999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,31557373674211;0;30;6,518251726234129;8,772882538673121;1,5528002093451425;3,828273564518218;8,215179323000468;2,9574645562801685;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T07:00:00;115,6;136,2;503,481692726478;0;327,15;0;326,84999999999997;0;327,65;0,6791794489999999;286,215;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,730094810947364;0;30;15,048787191482367;20,254087740891478;3,584973530137791;1,1977380992701367;2,5702534319101646;0,9252912354876592;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T08:00:00;120,48;138;499,244450202256;0;326,54999999999995;0;325,45;0;326,54999999999995;0,528035074;284,82;0;9,431256918217596;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;2,1477744330452175;0;30;0;0;0;18,046525290752427;38,726449121786324;13,941521683843076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T09:00:00;117,68;129,5;470,076541632723;0;327,34999999999997;0;326,95;0;327,65;0,552747656;285,03999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;30,647559655601913;30;0;5,361568951285063;7,216108951931445;1,2772512844918658;4,184956339467392;8,980593003148908;3,233013481133607;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T10:00:00;117,3;124,2;486,89372970046;0;327,45;0;326,65;0;327,25;0,4777874120000001;284,2575;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,489985548511719;3,163328516170573;1;0;9,489985548511719;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;59,144494899636356;30;0;0;0;0;5,358493485016206;11,49891305797469;4,139608700870888;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T11:00:00;122,09;119,5;478,78247731529797;0;327,45;0;326,65;0;327,34999999999997;0,590052908;285,17999999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,601343756187512;1,867114585395837;1;0;5,601343756187512;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,95952866780392;0;28,670099193225354;0;0;0;4,342667984340943;9,319030009315327;3,354850803353518;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T12:00:00;116,09;114;445,30527112024896;0;327,25;0;326,54999999999995;0;327,45;0,6953414680000001;285,635;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;3,0824138203609834;0;24,58050794984735;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T13:00:00;107,01;113,9;451,886000353483;0;327,34999999999997;0;326,75;0;327,65;0,638361108;285,4525;0;0;0;5,092688985555206;1,6975629951850686;1;0;5,092688985555206;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;31,582105578978947;30;0;0;0;0;2,2538363051973183;4,83655859484403;1,741161094143851;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T14:00:00;109,75;111,3;475,225500018093;0;327,15;0;326,75;0;327,45;0,6181847349999999;285,47749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;5,794687408721678;6,190905351198374;0;0;45;45;0,45183788203078573;0,4564019010411977
2023-02-05T15:00:00;116,32;111,3;497,71818406889;0;327,34999999999997;0;326,84999999999997;0;327,65;0,49775368;284,7525;0;0;0;3,2763888561890946;1,092129618729698;1;0;3,2763888561890946;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;28,5;30;0;0;0;0;1,4701364345634218;3,1547992158013343;1,1357277176884804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T16:00:00;125,16;111,7;489,206343257327;0;327,34999999999997;0;326,65;0;327,34999999999997;0,5723147393259792;284,54931553162197;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;56,99714999999984;30;0;1,156682774948922;1,5567735867414831;0,2755489248532425;0,9928844487477506;2,130653323493027;0,7670351964574897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T17:00:00;147,57;116,5;490,97248104276804;0;327,34999999999997;0;326,65;0;327,45;0,5446898332810522;284,2683080403043;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,785456289941561;0,5951520966471869;1;0;1,785456289941561;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,1265747579238345;0,7088582526412781;1;0;2,1265747579238345;3,0000000000000004;85,49145028500021;30;0;0;0;0;3,03753617583121;6,518317973886716;2,346594470599218;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T18:00:00;171,44;121;503,644419560642;0;328,04999999999995;0;327,65;0;328,34999999999997;0,396463814;283,885;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155066;0;30;0;0;0;31;66,52360515021435;23,948497854077168;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T19:00:00;170,92;123,7;515,383828913332;0;327,95;0;327,25;0;328,15;0,421396216;284,01;0;37,379806203264934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,17856337617351;22,4;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T20:00:00;165,9;120,7;508,36491886937296;0;327,65;0;327,04999999999995;0;328,15;0,1876538380000001;284,96;0;32,176229033942676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;26,135741558067686;0;0;0;0;34,56425844193286;74,17222841616493;26,702002229819374;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T21:00:00;153,67;118,6;522,22316701184;0;327,65;0;328,15;0;328,45;0,214296573;286,0675;0;27,568647404982073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157915;0;30;0;0;0;28,6;61,3733905579397;22,094420600858292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T22:00:00;155,77;113,7;537,43936199149;0;327,84999999999997;0;328,15;0;328,75;0,283817026;286,67499999999995;0;23,78323967966019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,9042115263152;30;0;0;0;0;23,7;50,85836909871218;18,309012875536386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-05T23:00:00;144,18;106,7;552,253747128417;0;328,15;0;328,25;0;329,95;0,10915420199999999;285,195;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674168;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,2975154639174846;1,3862344699973126;0;0;45;45;0,5024845360824521;0,5075601374570224
2023-02-06T00:00:00;145;102,9;562,497476193785;0;328,95;0;329,15;0;331,25;0,220472326;285,86749999999995;0;1,1742268041237094;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;10,215456289941628;3,405152096647209;1;0;10,215456289941628;3;0;0;0;0;0;0;93,80904217936819;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T01:00:00;143,73;105;559,547091718083;0;329,15;0;329,54999999999995;0;331,45;0,240215526;285,155;0;0,47422680412371165;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,71606467653045;1,5720215588434832;1;0;4,71606467653045;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;62,22071390672935;0;30;0;0;0;0;0;0;15;30,92783505154636;5,474226804123705;0;0;0;0;45;45;0;0
2023-02-06T02:00:00;145,41;104,9;541,148979219912;0;328,95;0;329,15;0;331,25;0,201857661;286,06;0;0,5075601374570424;0;2,6845437100571674;0,8948479033523891;1;0;2,6845437100571674;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,430000000000005;3,4766666666666683;1;0;10,430000000000005;3;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T03:00:00;142,09;107;536,425774618839;0;328,95;0;329,65;0;331,65;0,28310371300000003;286,895;0;0;0;6,224028839478768;2,0746762798262557;1;0;6,224028839478768;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;59,12647301773404;0;30;0;0;0;0,17401741774571416;0,3734279350766398;0,13443405662759034;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T04:00:00;140,1;110,4;563,246379011251;0;328,84999999999997;0;329,15;0;331,34999999999997;0,236304992;286,22249999999997;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,56507961335632;3,5216932044521063;1;0;10,56507961335632;3;0;0;0;0;0;0;87,62056037043213;30;0;0;0;0;1,1988557101132304;2,5726517384404084;0,9261546258385471;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T05:00:00;148,93;116,9;551,196083093467;0;328,95;0;329,65;0;331,84999999999997;0,187753047;285,96999999999997;0;0;0;7,18841990405456;2,3961399680181863;1;0;7,18841990405456;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;56,03285094597382;0;30;0;0;0;3,1581053866979785;6,7770501860471635;2,439738066976979;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T06:00:00;175,67;118,3;524,780175408931;0;329,34999999999997;0;329,75;0;332,15;0,188459487;285,86499999999995;0;27,33688774833059;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,5272476608794;30;0;0;0;0;28,3;60,72961373390766;21,86266094420676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T07:00:00;200,65;119,8;505,216023248551;0;329,25;0;329,75;0;332,25;0,368073133;286,86499999999995;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769255;0;30;0;0;0;29,8;63,948497854077246;23,02145922746781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T08:00:00;213,39;123,5;505,282346775854;0;329,34999999999997;0;330,15;0;331,65;0,6333018260000001;288,03499999999997;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,601874547262952;0;29,766045083889;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37,433954916111006;37,433954916111006;0;0
2023-02-06T09:00:00;200,65;122,6;510,91618018269304;0;329,04999999999995;0;329,54999999999995;0;330,75;0,8262737234873657;287,31679189648594;0;30,658776160346907;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,09971435980843;30;0;0;0;0;32,6;69,95708154506436;25,18454935622317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T10:00:00;185,08;120;519,314188044719;0;328,15;0;328,45;0;329,84999999999997;1,5431020115820515;287,4059904100074;0;28,6501924693599;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,515757019951543;0;30;0;0;0;30;64,37768240343347;23,17596566523605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T11:00:00;179,84;114,9;496,301079655576;0;328,15;0;327,95;0;329,45;0,8562880169999999;289,34;0;24,710278306267604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,013905444249716;30;0;0;0;0;24,9;53,43347639484517;19,236051502144264;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T12:00:00;168,72;117,6;470,35493809261095;0;327,84999999999997;0;327,95;0;329,15;1,7803376576986085;289,14039494841967;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,50920405370555;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T13:00:00;161,16;117,1;461,23892018992603;0;327,04999999999995;0;326,65;0;327,84999999999997;0,946804064;289,7575;0;26,40984912172027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,9227057648784;0;30;0;0;0;27,1;58,15450643776822;20,93562231759656;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T14:00:00;163,9;115,7;447,384848745398;0;327,04999999999995;0;326,75;0;327,45;9,291934262046063;292,98623210248843;0;25,328304057342606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,339366125880922;0;30;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T15:00:00;170,67;117,6;446,92098973640196;0;327,15;0;326,95;0;327,65;14,095650932350802;298,3294869564094;0;26,796115216140898;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,8381321892685;30;0;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T16:00:00;181,8;119,1;459,38024667287095;0;327,54999999999995;0;327,54999999999995;0;327,65;11,8286996539017;296,96038569585744;0;27,95491349940268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,25510100762871;0;30;0;0;0;29,1;62,446351931330454;22,480686695278965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T17:00:00;198,94;124,2;481,972041828468;0;327,54999999999995;0;327,25;0;327,54999999999995;1,1818151395926715;286,96989219256557;0;31,89482766249281;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,75417549752801;30;0;0;0;0;34,2;73,39055793991416;26,4206008583691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T18:00:00;213,5;127;500,926489810016;0;325,54999999999995;0;317,75;0;321,95;0,571072002;287,5;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997825;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0
2023-02-06T19:00:00;205,38;122,4;522,481088466205;0;328,84999999999997;0;323,15;0;328,45;0,6162470420000001;287,54749999999996;0;30,504269722578762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154915;0;30;0;0;0;32,4;69,52789699570813;25,030042918454928;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T20:00:00;186,21;120,5;550,56013422677;0;327,65;0;321,34999999999997;0;326,54999999999995;0,6917474400000001;288,3225;0;29,036458563780364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203608413;0;30;0;0;0;30,5;65,45064377682402;23,56223175965665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T21:00:00;166,48;118;552,987619920537;0;325,45;0;318,45;0;324,15;0,5185290190000001;287,09999999999997;0;27,105128091677358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978613;30;0;0;0;0;28;60,08583690987124;21,630901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T22:00:00;159,82;112,6;541,478751299814;0;327,95;0;325,34999999999997;0;328,25;0,5283759110000001;287,40999999999997;0;22,933454271934863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;22,6;48,4978540772532;17,459227467811154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-06T23:00:00;154;102,5;506,87145440980794;0;326,04999999999995;0;325,34999999999997;0;326,65;0,47592335;287,2725;0;37,37980620326542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,1399999999998052;1,2;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T00:00:00;145,78;108,3;485,109596819482;0;325,65;0;324,84999999999997;0;326,34999999999997;0,5363295089999999;287,78999999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;19,07636855235398;18,880507949846326;0;0;0;0;3,9175383073782;8,40673456518927;3,0264244434681373;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T01:00:00;142,21;121,1;468,666266343014;0;325,54999999999995;0;325,65;0;326,84999999999997;0,54607754;287,7675;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;47,57446091549889;30;0;2,4297682484401304;3,2702129857875244;0,5788276984843918;3,168278008784456;6,798879847176944;2,4475967449837;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T02:00:00;140,42;119;463,87601377870203;0;325,54999999999995;0;325,65;0;326,84999999999997;0,624461466;287,94;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;76,06970346940719;30;0;2,4980446622392116;3,362105871116032;0,5950927391875376;2,5000015949851377;5,364810289667678;1,931331704280364;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T03:00:00;139,44;119,5;474,26758686983;0;325,54999999999995;0;325,75;0;326,95;0,5692378969999999;287,60999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,672305676423189;1,5574352254743964;1;0;4,672305676423189;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415363;0,44515209664717875;1;0;1,3354562899415363;3;44,483149130639305;0;30;0;0;0;3,941805257331868;8,458809565089844;3,045171443432344;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T04:00:00;141,6;128,2;523,8461558948089;0;325,45;0;325,75;0;326,95;0,7697713599999999;288,465;0;1,8604414675738425;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;72,97870081572627;30;0;0;0;0;8,246525290752444;17,696406203331424;6,370706233199313;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T05:00:00;145,87;143,9;535,0725339002211;0;327,75;0;328,65;0;329,54999999999995;0,678033804;287,935;0;13,989196832381769;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;41,39245557722364;0;30;0;0;0;23,94652529075363;51,38739332779748;18,499461598007095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T06:00:00;170,54;154,5;518,641332705856;0;327,84999999999997;0;328,54999999999995;0;329,25;0,6850999440000001;288,09499999999997;0;29,64647286993201;0;6,646525290752521;2,21550843025084;1;0;6,646525290752521;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;9,809368963244808;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T07:00:00;198,04;158,7;482,558160430694;0;328,15;0;328,54999999999995;0;329,25;0,748230769;288,385;0;43,90712787217516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,30838802634858;30;0;27,4;36,877523553162845;6,527321668909823;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T08:00:00;214,16;159,9;456,021429997746;0;328,04999999999995;0;328,34999999999997;0;329,15;2,79615375524441;286,25114363432493;0;44,19299597446319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7256098191247276;0;30;28,6;38,49259757738898;6,813189771197848;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T09:00:00;191,85;156,9;428,15243392269497;0;328,15;0;328,75;0;329,25;13,857278650434818;296,0706433314119;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,22493725814288;30;0;25,6;34,4549125168237;6,098519515477794;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T10:00:00;172,52;155,2;420,773398784378;0;327,45;0;328,04999999999995;0;328,54999999999995;15,31883612149748;295,70949449627466;0;29,41313953659883;0;7,34652529075251;2,44884176358417;1;0;7,34652529075251;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;63,72141476441713;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T11:00:00;141,83;155,6;412,523302239803;0;327,45;0;328,15;0;328,75;13,93370219203622;293,9897573270862;0;23,027823441822804;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;32,136095254519645;0;30;0;0;0;35,64652529075248;76,49468946513407;27,538088207448265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T12:00:00;140,33;159,2;406,642179742384;0;327,54999999999995;0;328,04999999999995;0;328,65;10,444807562108856;290,5353320459826;0;25,80893932165106;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;60,63288164499424;30;0;0;0;0;39,2465252907524;84,22001135354591;30,319204087276532;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T13:00:00;134,86;155,4;420,78820844109896;0;327,34999999999997;0;328,15;0;328,65;10,375639041088652;289,3770528871734;0;22,873317004054606;0;8,948479033527867;2,982826344509289;1;0;8,948479033527867;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;29,047870988408448;0;30;0;0;0;35,44652529075251;76,06550491577791;27,38358176968005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T14:00:00;148,34;150,8;467,017362889959;0;326,65;0;328,04999999999995;0;328,65;18,3024935686135;294,03846729342865;0;27,395314633515476;0;8,948479033527938;2,982826344509313;1;0;8,948479033527938;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,614165227525;19,546525290753266;0;0;0;0;41,3;88,62660944205821;31,905579399140958;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T15:00:00;171,86;136,8;531,180643349512;0;327,75;0;326,95;0;329,04999999999995;11,4986684790983;289,7256465662318;0;33,931647222236435;0;0;0;0;0;0;0;0;0;0;0;0;0;10,344476943084697;3,4481589810282323;1;0;10,344476943084697;3;0;0;0;0;0;0;71,50715071507167;25,155523056915317;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T16:00:00;189,98;133,5;529,306749532863;0;327,25;0;327,75;0;328,25;8,887261085415735;287,3785488430274;0;37,9038977241263;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;2,2;2,9609690444145396;0,5240915208613734;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T17:00:00;222,26;140,7;514,989382447957;0;327,34999999999997;0;328,04999999999995;0;328,15;9,872356864149726;288,10033101402047;0;39,61910633785484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;9,4;12,651413189770759;2,239300134589424;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T18:00:00;245,6;144,1;519,104547221113;0;326,95;0;326,15;0;326,65;9,523619450299465;288,1448315846116;0;46,79767085381466;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;3,266251777637607;0;39,533748222362405;53,20827486186057;9,41786465054932;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T19:00:00;229;143,9;547,057755028266;0;331,84999999999997;0;326,15;0;331,34999999999997;1,451332592376922;283,94265223072904;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;12,6;16,95827725437417;3,001615074024228;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T20:00:00;199,03;135,5;554,841999294669;0;321,84999999999997;0;321,84999999999997;0;323,95;0,911481543935959;284,2376232460314;0;38,3803445612735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157968;0;30;4,2;5,652759084791878;1,0005383580081624;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T21:00:00;188,18;133,3;556,344945277055;0;320,84999999999997;0;316,95;0;320,45;0,6732132789999999;287,78499999999997;0;37,85625304041207;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157895305;0;30;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T22:00:00;173,36;121;554,711245138705;0;323,25;0;323,04999999999995;0;326,75;0,7821140790000001;288,5;0;29,42272465820108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3215816314793;30;0;0;0;0;31;66,52360515021459;23,948497854077253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-07T23:00:00;163,08;111,5;561,621780821825;0;326,45;0;327,04999999999995;0;327,34999999999997;0,8292119639999999;288,8825;0;25,03696633709813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,76018579602398;0;26,17712049342738;0;0;0;25,322879506572445;54,340943147151165;19,56273953297442;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T00:00:00;160,05;116,7;565,6173613108681;0;326,75;0;326,84999999999997;0;327,75;0,6333595940000001;288,005;0;26,100836246183796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25640977744422;30;0;0;0;0;26,7;57,296137339055655;20,626609442060037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T01:00:00;155,16;122,2;560,766837048229;0;326,75;0;327,04999999999995;0;327,84999999999997;0,6502282850000002;288,07;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804523;0;30;0;0;0;32,2;69,09871244635168;24,875536480686606;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T02:00:00;150;121,7;561,163383373417;0;326,65;0;326,25;0;327,45;0,5083962160000001;287,45;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,0931103401255977;1,0310367800418658;1;0;3,0931103401255977;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;63,167369684368644;30;0;0;0;0;4,604935917098997;9,881836731972095;3,5574612235099545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T03:00:00;147,97;120,2;559,1474607991979;0;326,65;0;326,84999999999997;0;327,75;0,517932895;287,4675;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,161309557406374;1,7204365191354578;1;0;5,161309557406374;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899415598;0,4451520966471866;1;0;1,3354562899415598;3,0000000000000004;31,58210557897886;0;30;0;0;0;4,152801376348675;8,911590936370548;3,2081727370933972;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T04:00:00;145,97;131,4;553,687528756677;0;326,65;0;326,75;0;327,65;0,6741415110000001;288,47999999999996;0;4,332544471865772;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;30;0;0;0;11,446525290752518;24,56335899303115;8,842809237491215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T05:00:00;149,18;145,8;534,0712599483311;0;326,65;0;326,65;0;327,65;0,683125972;288,29999999999995;0;21,80790169700882;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;20,690164878969696;21,779120925231354;0;0;0;0;34,06740436552107;73,10601795176194;26,318166462634302;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T06:00:00;175,69;153,7;511,616740023897;0;326,54999999999995;0;326,75;0;327,75;0,659320133;288,02;0;29,913139536598674;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472046;1,9838403221573486;1;0;5,951520966472046;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;4,319413877167365;1,439804625722455;1;0;4,319413877167365;3;49,18809586248192;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T07:00:00;196,64;160;481,144628976698;0;325,65;0;325,45;0;326,54999999999995;0,537015214;287,23999999999995;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,60422968447462;0;30;28,7;38,62718707940778;6,837012113055177;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T08:00:00;216,19;165,1;481,081679298361;0;327,34999999999997;0;316,84999999999997;0;325,54999999999995;0,7634142990000001;288,22999999999996;0;45,431757751044614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150572;30;0;33,8;45,49125168236872;8,051951547779263;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T09:00:00;177,75;157,9;406,59661478901796;0;327,84999999999997;0;320,25;0;327,34999999999997;0,8544351009045867;287,60449057413354;0;28,513139536598594;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;7,248479033527928;2,4161596778426424;1;0;7,248479033527928;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;74,59785901457957;30;0;0;0;0;41,3;88,62660944205992;31,905579399141573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T10:00:00;128;147,9;359,258039028104;0;329,04999999999995;0;322,15;0;327,84999999999997;0,780944234975754;286,03941944481045;0;17,07932558774514;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,01145186025718;0;30;0;0;0;27,94652529075252;59,971084314919565;21,589590353371044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T11:00:00;126,33;140,6;332,660082719481;0;325,25;0;322,45;0;326,34999999999997;0,729416961;288,78;0;11,439840609204815;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720405;1,9838403221573468;1;0;5,9515209664720405;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507135;30;0;0;0;0;20,646525290752486;44,305848263417346;15,950105374830246;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T12:00:00;124,95;129,8;319,95813449409997;0;325,45;0;319,15;0;324,54999999999995;1,047145514;289,78499999999997;0;3,096492969719776;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;0;0;0;9,84652529075246;21,129882598181243;7,606757735345248;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T13:00:00;124,96;128,1;345,745981286391;0;325,25;0;326,25;0;327,04999999999995;7,674005387060175;287,73581151821526;0;1,783188248689801;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157898;0;30;0;0;0;8,14652529075251;17,481813928653455;6,293453014315244;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T14:00:00;124,95;126;424,074010299652;0;326,25;0;327,15;0;327,34999999999997;10,639369613585565;289,8992110346797;0;0,16087065212280294;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;96,90421152631593;30;0;0;0;0;6,046525290752515;12,975376160413122;4,671135417748724;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T15:00:00;134,49;122,5;490,214148756899;0;326,25;0;327,25;0;327,54999999999995;8,477433865434726;289,41880017913803;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,6519719183920896;1,217323972797363;1;0;3,6519719183920896;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;65,31557373674237;0;30;0;0;0;4,846074338832468;10,399301156292848;3,7437484162654258;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T16:00:00;156,86;122,7;512,316805304315;0;326,34999999999997;0;327,34999999999997;0;327,54999999999995;3,920351674813587;289,80092576643614;0;30,736029379231006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,8090421793688;30;0;0;0;0;32,7;70,17167381974248;25,261802575107296;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
