timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-02-08T17:00:00;183,99;124,9;513,380162185426;0;326,65;0;327,75;0;327,75;2,113838551549178;289,13584454729755;0;35,70258931022989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,67222539165829;0;25,771064089318116;0;0;0;39,12893591068189;83,96767362807272;30,22836250610618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T18:00:00;192,45;122,9;509,33107366169804;0;326,54999999999995;0;327,54999999999995;0;327,65;1,05875114;289,65999999999997;0;37,37980620326537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,92871606385602;0;21,6;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T19:00:00;153;123,3;526,9849815628979;0;326,54999999999995;0;327,25;0;327,45;0,831745027;288,8825;0;31,199548692535828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,42432319224979;30;0;0;0;0;33,3;71,45922746781115;25,725321888412015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T20:00:00;145,45;115,5;523,1806091127211;0;326,54999999999995;0;327,45;0;327,65;0,8093595210000001;288,935;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;7,863886851335106;2,621295617111702;1;0;7,863886851335106;3;0;0;0;0;0;0;40,838133391508705;0;30;0;0;0;2,7361131486641;5,871487443485193;2,1137354796546695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T21:00:00;133,81;118,4;518,364659454267;0;326,54999999999995;0;326,75;0;327,25;0,6907426769999999;288,2175;0;0,8712078582504739;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;9,2551022097485;0;30;0;0;0;4,398046257224593;9,437867504773804;3,3976323017185694;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T22:00:00;127,73;111,1;501,449221852254;0;326,54999999999995;0;326,75;0;327,15;0,5965962939999999;287,46;0;0;0;3,136673461622469;1,045557820540823;1;0;3,136673461622469;3,0000000000000004;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;37,75417669952757;30;0;0;0;0;1,4098518291300672;3,0254331097211744;1,0891559194996228;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-08T23:00:00;118,94;103,6;434,871960522869;0;326,65;0;326,95;0;327,34999999999997;0,680492772;288,34499999999997;0;0,9408934707903704;0;6,313022743586294;2,1043409145287644;1;0;6,313022743586294;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;6,1714539134365705;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T00:00:00;109,56;102,7;434,04665430627597;0;326,65;0;326,95;0;327,25;0,5041629990000001;287,3225;0;1,2408934707903772;0;6,748479033527925;2,249493011175975;1;0;6,748479033527925;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804525;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T01:00:00;118,36;104;419,85991073654696;0;326,65;0;327,34999999999997;0;327,45;0,697397162;288,505;0;0,8075601374571417;0;3,398046257224596;1,132682085741532;1;0;3,398046257224596;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;63,167369684368566;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T02:00:00;115,12;103,4;424,751027789201;0;326,75;0;327,25;0;327,34999999999997;0,519717816;287,46999999999997;0;1,0075601374570429;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472046;1,4838403221573486;1;0;4,451520966472046;3;31,582105578979174;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T03:00:00;115,46;111,9;441,096660122667;0;326,84999999999997;0;327,75;0;327,84999999999997;0,528829065;287,84;0;0;0;6,526143426477802;2,1753811421592673;1;0;6,526143426477802;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;30;0;0;0;1,6509902508633445;3,5428975340415114;1,2754431122549441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T04:00:00;120,47;128,9;471,250044921808;0;326,95;0;327,65;0;327,84999999999997;0,5267371209999999;287,9525;0;2,401213999762626;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775438;3,5339845809251456;1;0;10,601953742775438;3,0000000000000004;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;0;0;0;8,946525290752398;19,198552126078106;6,911478765388118;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T05:00:00;132,57;148,8;481,814829725305;0;326,84999999999997;0;326,54999999999995;0;327,04999999999995;0,801513281;289,53;0;17,774604557702677;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,99714999999726;30;0;0;0;0;28,84652529075239;61,90241478702229;22,284869323328024;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T06:00:00;155,24;163,8;478,724977312558;0;327,65;0;328,54999999999995;0;328,75;0,80100407;289,45;0;28,001956593762735;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;25,412502916576607;0;30;2,5465252907525295;3,4273557076077115;0,6066419602465649;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T07:00:00;174,46;163,1;460,636801021778;0;327,75;0;328,45;0;328,75;0,874106284;288,80249999999995;0;27,835200200761385;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;53,909961666286364;30;0;1,8465252907525047;2,48522919347578;0,4398855672452131;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T08:00:00;173,02;162,1;403,92655141969203;0;326,95;0;327,15;0;327,45;4,268119356989765;286,6816730482853;0;27,596976782188687;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;82,40457067012069;30;0;0,8465252907539746;1,1393341732893334;0,201662148672212;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T09:00:00;111,36;146,8;339,323393681207;0;327,75;0;329,15;0;329,15;17,57395874726208;291,60038559619886;0;1,88520626595355;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;50,81738284463259;0;30;26,846525290752528;36,13260469818645;6,395471031579;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T10:00:00;114,01;134,1;315,110137865559;0;327,84999999999997;0;329,25;0;329,25;20,802602928227348;292,35785029494264;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;79,31230110634813;30;0;12,012494907241402;16,167557075695026;2,861657602398019;2,1340303835110754;4,5794643422984445;1,6486071632274402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T11:00:00;111,77;116;297,348676289569;0;327,84999999999997;0;329,65;0;329,65;16,82239139045043;296,1430613617624;0;0;0;6,55970062850475;2,18656687616825;1;0;6,55970062850475;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;47,725422507816404;0;30;0;0;0;2,88682466224777;6,1949027086862;2,2301649751270323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T12:00:00;111,18;111,4;308,131238870465;0;327,84999999999997;0;329,54999999999995;0;329,75;10,272148581702314;293,4334561827432;0;0;0;3,346246553472412;1,1154155178241374;1;0;3,346246553472412;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;16,141702597144487;0;30;0;0;0;1,5002787372801127;3,2194822688414435;1,1590136167829197;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T13:00:00;110,19;106,3;345,536444515995;0;327,95;0;329,54999999999995;0;329,95;12,85810935703825;293,17524134108936;0;0,04089347079039651;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;3,0135025471662154;1,004500849055405;1;0;3,0135025471662154;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;44,64008842688477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T14:00:00;121,46;101,4;412,52928722209197;0;327,95;0;329,54999999999995;0;330,75;1,3545160300042367;287,66935655074985;0;1,6742268041237116;0;6,9484790335279305;2,316159677842643;1;0;6,9484790335279305;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;73,13562441804208;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T15:00:00;157,91;100,4;464,677235759194;0;327,95;0;329,84999999999997;0;330,84999999999997;0,651017607;287,89;0;13,508561568072214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,54936348717935;0;30;0;0;0;10,4;22,317596566523754;8,034334763948552;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T16:00:00;165,04;96,5;472,04068837177397;0;327,84999999999997;0;329,75;0;330,84999999999997;0,8179880939999999;288,51;0;10,495686031592232;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,04520855083047;30;0;0;0;0;6,5;13,948497854078916;5,02145922746841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T17:00:00;173,25;105,2;475,450236816462;0;329,54999999999995;0;321,75;0;326,84999999999997;0,754190936;288,30249999999995;0;31,66639736470696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,76910984339129;11,295690329911686;0;0;0;0;33,9043096700883;72,75602933495344;26,19217056058324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T18:00:00;166,33;113,9;481,053598051091;0;329,15;0;322,65;0;328,84999999999997;0,913458849;288,91999999999996;0;23,937746117428453;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,182085563985694;0;30;0;0;0;23,9;51,28755364806868;18,463519313304726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T19:00:00;134,89;117,4;491,63491723966104;0;327,95;0;322,15;0;327,34999999999997;0,9819555149999998;288,71999999999997;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;3,205294033473646;1,0684313444912152;1;0;3,205294033473646;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;17,598219987008246;0;30;0;0;0;3,3088169002814065;7,100465451247652;2,556167562449155;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T20:00:00;115,77;118,5;494,50485794467096;0;326,25;0;320,84999999999997;0;325,54999999999995;0,75545551;288,23999999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,9737287035900715;1,3245762345300238;1;0;3,9737287035900715;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;46,09646016501013;30;0;0;0;0;3,6403822301649753;7,811979034688787;2,8123124524879635;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T21:00:00;135,77;115,6;474,770927085042;0;328,45;0;323,84999999999997;0;327,75;0,7944513169999999;288,3875;0;0;0;6,280269839371499;2,0934232797904997;1;0;6,280269839371499;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;14,512903150572583;0;30;0;0;0;2,76625545138101;5,936170496525772;2,137021378749278;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T22:00:00;119,93;110,3;471,27373830750304;0;326,84999999999997;0;328,75;0;330,34999999999997;0,794148557;288,66249999999997;0;0;0;7,193876559886432;2,397958853295477;1;0;7,193876559886432;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;43,01145186025752;30;0;0;0;0;1,168713407396539;2,5079686854002983;0,9028687267441073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-09T23:00:00;117,95;101,7;466,085264146254;0;328,15;0;329,25;0;330,15;0,8329150319999999;289,36499999999995;0;1,574226804123891;0;5,748479033527925;1,9161596778426415;1;0;5,748479033527925;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T00:00:00;122,69;100;476,230099303144;0;328,04999999999995;0;328,95;0;330,04999999999995;0,787815682;288,635;0;2,1408934707897167;0;8,664543710058378;2,888181236686126;1;0;8,664543710058378;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T01:00:00;123,09;98,6;463,02189405625097;0;328,04999999999995;0;329,04999999999995;0;329,95;1,4712425290000002;289,53999999999996;0;1,627129077684403;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,5928141457899976;0,8642713819299992;1;0;2,5928141457899976;3;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507153;0;27,058706820682048;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T02:00:00;116,32;100,7;456,837117690588;0;328,15;0;329,04999999999995;0;330,04999999999995;1,138254147;287,0625;0;1,9075601374565565;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;8,015456289941625;2,671818763313875;1;0;8,015456289941625;3;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T03:00:00;116,7;105,9;468,53255484446;0;328,15;0;329,04999999999995;0;330,15;1,2345414840000002;287,84;0;0;0;4,485270379654082;1,4950901265513608;1;0;4,485270379654082;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;68,96124253933803;0;29,477319587628863;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T04:00:00;118,51;123,7;503,64585889050096;0;328,25;0;329,15;0;330,15;1,308480725;287,77;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472018;1,9838403221573393;1;0;5,951520966472018;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,9902642857918305;0,9967547619306101;1;0;2,9902642857918305;3,0000000000000004;37,37539904666305;0;30;0;0;0;5,207781971432766;11,175497792774175;4,023179205398703;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T05:00:00;125,47;141,7;507,84872373429005;0;328,15;0;329,15;0;330,04999999999995;1,37093208;288,06;0;12,289626016930141;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,87166150675833;30;0;0;0;0;21,746525290752505;46,66636328487662;16,799890782555583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T06:00:00;153,99;159,3;494,488554373442;0;328,34999999999997;0;329,65;0;330,45;1,3269732710000002;288,2025;0;28,046472869932007;0;8,948479033527846;2,9828263445092817;1;0;8,948479033527846;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,4980462572246047;0,8326820857415349;1;0;2,4980462572246047;3;94,36507434060765;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T07:00:00;185,91;156,9;458,334708360063;0;329,45;0;330,84999999999997;0;332,15;1,6133727180000001;289,3325;0;43,478325718743136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,77669046475259;0;30;25,6;34,45491251682326;6,098519515477717;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T08:00:00;196,23;146,3;437,547560049641;0;329,25;0;330,25;0;332,04999999999995;1,271626974;287,72999999999996;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,27041279570611;30;0;15;20,188425302825486;3,5733512786001107;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T09:00:00;158,72;129;411,242796213739;0;329,25;0;330,15;0;332,04999999999995;1,5965227960618746;285,1615243469435;0;35,60298216893057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,682338386005505;0;30;0;0;0;39;83,69098712446352;30,128755364806867;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T10:00:00;140,35;116;367,719245713584;0;329,04999999999995;0;329,84999999999997;0;331,95;1,7972261051624856;284,4009730968963;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;3,5627425614489;1,1875808538163;1;0;3,5627425614489;3;28,09742278374583;0;30;0;0;0;2,8868246622481473;6,194902708687011;2,230164975127324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T11:00:00;131,68;102,9;347,279728871172;0;329,15;0;330,65;0;332,25;1,961462969885193;286,13259306898345;0;0,07085426725400401;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,8101176106069765;0,9367058702023254;1;0;2,8101176106069765;3,0000000000000004;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;26,689882389394086;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T12:00:00;118,84;97,7;326,266205824843;0;329,04999999999995;0;330,25;0;332,04999999999995;1,758879986;289,05499999999995;0;2,9075601374570432;0;4,519413877167388;1,5064712923891292;1;0;4,519413877167388;3;0;0;0;0;0;0;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,9278350515464;5,474226804123712;0;0;0;0;45;45;0;0
2023-02-10T13:00:00;117,94;95,5;343,226497841795;0;329,04999999999995;0;330,34999999999997;0;332,25;2,02015131;289,935;0;3,6408934707903784;0;0;0;0;0;0;0;5,5;1,8333333333333333;1;0;5,5;3;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000004;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T14:00:00;110,12;97,4;397,864727539511;0;329,34999999999997;0;330,65;0;332,34999999999997;1,663973455;289,09749999999997;0;3,007560137457043;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;2,466666666666667;1;0;7,4;3;0;0;0;0;0;0;25,41250291657888;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T15:00:00;127,95;96,8;461,237755983615;0;329,15;0;330,45;0;332,25;1,8498772879999998;289,9525;0;4,1458638469235085;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628733;30;0;0;0;0;0,8484790335278873;1,8207704582143502;0,6554773649571661;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T16:00:00;123,76;96,1;480,189432428219;0;331,65;0;327,34999999999997;0;330,84999999999997;1,530715729;288,3775;0;3,6050913147347154;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012066;30;0;0;0;0;0,14847903352793423;0,31862453546767;0,1147048327683612;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T17:00:00;158,93;103;443,670290818774;0;328,95;0;321,54999999999995;0;326,75;1,3111028180000002;287,8725;0;15,517145259059333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463259;0;30;0;0;0;13;27,896995708154503;10,042918454935622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T18:00:00;129,55;108,1;403,338309665804;0;329,95;0;321,54999999999995;0;328,04999999999995;1,259030215;287,17749999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,465352096010049;1,8217840320033496;1;0;5,465352096010049;3;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;19,23335373792708;0;30;0;0;0;0,5055827476293971;1,0849415185180196;0,39057894666648707;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T19:00:00;108,29;105,6;388,576783810221;0;328,95;0;321,25;0;326,95;1,409262743;288,48999999999995;0;0,27422680412373257;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;2,3135025471662125;0,7711675157220708;1;0;2,3135025471662125;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;47,731430402553286;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T20:00:00;108,26;100,7;392,396325520885;0;326,34999999999997;0;318,15;0;324,25;1,2898924790000001;288,1825;0;1,9075601374564357;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;0;0;0;0;0;0;1,751520966472075;0,5838403221573583;1;0;1,751520966472075;3,0000000000000004;76,22665725951303;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T21:00:00;94,66;95,7;393,008988443256;0;328,25;0;323,25;0;327,84999999999997;1,2106354209999999;287,65999999999997;0;3,5742268041237106;0;0;0;0;0;0;0;5,7;1,9;1;0;5,7;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;44,64008722536603;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-10T22:00:00;89,19;91,6;377,781091907349;0;323,95;0;328,45;0;331,54999999999995;1,094343449;287,54499999999996;0;4,414031429846189;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832566;1,0601953742775219;1;0;3,180586122832566;3;0;0;0;0;0;0;73,13562321664354;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,41941387716743;43,41941387716743;0;0
2023-02-10T23:00:00;45;86,1;410,267973869341;0;328,34999999999997;0;329,84999999999997;0;331,54999999999995;1,06751349;287,72249999999997;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,116735817500674;1,0389119391668913;1;0;3,116735817500674;3;0;0;0;0;0;0;0;0;0;0;0;0;41,54936228590077;0;30;0;0;0;0;0;0;5,298720472440856;10,925196850393517;1,9337598425196525;0;0;0;0;45;45;0;0
2023-02-11T00:00:00;89,89;83,5;415,139259861334;0;328,65;0;330,04999999999995;0;332,15;1,143664184;287,72749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,0452073496723;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0
2023-02-11T01:00:00;85,38;82,7;417,736738033853;0;328,65;0;330,15;0;332,15;1,215775584;287,91499999999996;0;4,388354277559814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025724;0;25,67541342024621;0;0;0;0;0;0;12,024586579754056;24,792962020111457;4,388354277559728;0;0;0;0;45;45;0;0
2023-02-11T02:00:00;85,03;82,5;426,935947579069;0;328,54999999999995;0;328,84999999999997;0;331,45;1,172799933;287,585;0;2,737113402061418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507135;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;45;45;0;0
2023-02-11T03:00:00;81,87;86,6;410,786605753184;0;328,65;0;329,95;0;332,04999999999995;1,077465739;287,0825;0;4,233402061855668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;11,6;23,917525773195866;4,233402061855668;0;0;0;0;45;45;0;0
2023-02-11T04:00:00;82,31;101;409,574881616223;0;328,65;0;329,84999999999997;0;332,04999999999995;1,192775655;288,0725;0;0,5075601374570429;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;72,5163157894737;0;26,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T05:00:00;80,88;122,7;417,783270748012;0;328,54999999999995;0;329,84999999999997;0;332,04999999999995;1,087179666;287,71999999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;40,93011678947352;0;30;4,743133798337979;6,383760159270497;1,1299255481908779;2,4549124588866156;5,268052486881149;1,8964988952772137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T06:00:00;82,95;142,5;454,929299068454;0;328,25;0;329,25;0;330,84999999999997;1,063871206;287,98999999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;69,42602377779471;30;0;18,932919326892723;25,48172183969411;4,510264765625857;0;0;0;15;30,927835051546396;5,474226804123711;3,6136059638615023;3,8606901323306646;0;0;45;45;0;0
2023-02-11T07:00:00;86,59;144,5;469,82928977718603;0;328,04999999999995;0;328,54999999999995;0;329,15;1,166756217;287,5775;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;97,91908117541713;30;0;18,93291932689265;25,481721839694014;4,51026476562584;0;0;0;15;30,927835051546396;5,474226804123711;5,613605963861502;5,997442269082802;0;0;45;45;0;0
2023-02-11T08:00:00;93,13;149,6;457,192039171045;0;327,25;0;327,84999999999997;0;328,15;1,1941692210000001;288,445;0;2,552231837958871;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;66,33034189887873;0;30;29,646525290752393;39,901110754713855;7,062496603584352;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T09:00:00;93,95;143,2;425,767853668894;0;327,65;0;328,25;0;328,65;1,197694751;288,16499999999996;0;1,0276019590894379;0;8,948479033527958;2,982826344509319;1;0;8,948479033527958;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;34,74476149626759;0;30;23,246525290752416;31,287382625507966;5,53786672471491;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T10:00:00;93,01;136;372,405000313448;0;327,75;0;328,54999999999995;0;328,84999999999997;1,265737567;288,8075;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720405;1,9838403221573468;1;0;5,9515209664720405;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;63,241287020117966;30;0;14,759616497745007;19,864894344205933;3,5160862989244497;1,286908793007437;2,761606851947289;0,9941784667010242;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T11:00:00;89,93;125,8;358,084951000364;0;327,84999999999997;0;328,34999999999997;0;328,75;1,123599258;288,03749999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;91,73496289141596;30;0;0,011911117146443601;0,01603111325227941;0,0028375070456534554;5,83461417360607;12,520631273832768;4,5074272585797965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T12:00:00;93,23;119,1;367,803311707888;0;327,75;0;327,95;0;328,54999999999995;0,9721338819999998;287,36499999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,392874887289938;1,4642916290966461;1;0;4,392874887289938;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;60,1468420267056;0;30;0;0;0;3,8212360464651027;8,200077352929405;2,9520278470545858;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T13:00:00;90,92;118,2;411,800011842841;0;327,54999999999995;0;328,15;0;328,54999999999995;0,8445394209999998;287,1825;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,7641556117401382;1,2547185372467127;1;0;3,7641556117401382;3;10,601953742775306;3,533984580925102;1;0;10,601953742775306;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;88,64082734250306;30;0;0;0;0;3,5499553220148714;7,617929875568393;2,7424547552046215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T14:00:00;93,89;118,9;464,192867339549;0;327,65;0;328,04999999999995;0;328,45;0,509275177;284,8975;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,253159492723323;1,417719830907774;1;0;4,253159492723323;3,0000000000000004;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;57,05301589134763;0;30;0;0;0;3,7609514410317297;8,070711246849205;2,9054560488657137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T15:00:00;101,13;118,4;518,421533351912;0;327,34999999999997;0;327,95;0;328,25;0,5409568649999998;285,17749999999995;0;0;0;8,236285363304237;2,7454284544347454;1;0;8,236285363304237;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;85,54731058975828;30;0;0;0;0;3,61023992744808;7,74729598164824;2,7890265533933665;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T16:00:00;118,36;121,5;530,068896604728;0;327,34999999999997;0;327,84999999999997;0;328,15;0,555797325;285,30499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,953394945558972;0,9844649818529906;1;0;2,953394945558972;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;53,959808490278064;0;30;0;0;0;4,544651311665622;9,752470625891892;3,510889425321081;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T17:00:00;153,94;131,8;524,803268963017;0;326,25;0;326,15;0;326,54999999999995;0,41848035299999997;283,99249999999995;0;37,49891791255202;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,375465141007982;0;30;0,5;0,6729475100938022;0,11911170928660297;41,3;88,62660944206056;31,905579399141804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T18:00:00;152,79;129,7;541,474880348129;0;331,25;0;321,95;0;327,54999999999995;0,490619651;284,59749999999997;0;3,0192397508357116;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;50,87322759449427;30;0;0;0;0;9,746525290752505;20,91529032350323;7,529504516461162;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T19:00:00;140,73;130,2;560,400188697292;0;328,65;0;321,54999999999995;0;327,34999999999997;0,4142721339999999;283,78;0;3,4055058452560907;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;19,28919290331363;0;30;0;0;0;10,24652529075226;21,98825169689326;7,915770610881574;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T20:00:00;140,42;124,1;578,0523853249259;0;327,04999999999995;0;320,15;0;325,45;0,5213596799999999;284,59999999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;3,269695074924981;1,0898983583083268;1;0;3,269695074924981;3,0000000000000004;47,78726398402345;30;0;0;0;0;5,328351182299515;11,43423000493458;4,116322801776449;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T21:00:00;138,28;119,7;576,869427468421;0;324,34999999999997;0;316,75;0;322,65;0,8825441819999998;287,29749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,812021070989815;1,6040070236632715;1;0;4,812021070989815;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899415572;0,4451520966471857;1;0;1,3354562899415572;3,0000000000000004;16,20353788920397;0;30;0;0;0;4,002089862765235;8,588175671170031;3,091743241621211;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T22:00:00;143,76;113,9;589,364813972729;0;326,54999999999995;0;320,95;0;326,04999999999995;0,5109433729999999;284,73249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,0957309184992883;0,698576972833096;1;0;2,0957309184992883;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;44,70191753541505;30;0;0;0;0;2,253836305197316;4,836558594844026;1,7411610941438493;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-11T23:00:00;138,06;107,6;580,830033965346;0;331,65;0;326,45;0;330,65;0,517497112;284,755;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,958631313120629;1,3195437710402096;1;0;3,958631313120629;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;73,19744734366154;30;0;0;0;0;0,3548712340459569;0,761526253317504;0,27414945119430145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T00:00:00;129,72;107,7;584,392632152934;0;327,15;0;326,54999999999995;0;328,15;0,667509472;285,52;0;2,5009278767298606;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472046;1,4838403221573486;1;0;4,451520966472046;3;41,61118023050612;0;30;0;0;0;2,646525290752521;5,679238821357341;2,044525975688643;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T01:00:00;125,49;111,7;585,490127432606;0;327,45;0;327,54999999999995;0;328,54999999999995;0,57554763;285,0825;0;0;0;3,555819645322346;1,1852732151074485;1;0;3,555819645322346;3;5,95152096647211;1,98384032215737;1;0;5,95152096647211;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;70,10701911248312;30;0;0;0;0;1,5907056454301531;3,4135314279617015;1,2288713140662126;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T02:00:00;131,79;114,9;589,328460308215;0;327,84999999999997;0;327,75;0;328,54999999999995;0,544220351;284,72999999999996;0;0;0;8,621874344977154;2,8739581149923845;1;0;8,621874344977154;3,0000000000000004;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899414946;0,4451520966471648;1;0;1,3354562899414946;3,0000000000000004;38,52106104215064;0;30;0;0;0;2,555259332363778;5,483389125244158;1,974020085087897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T03:00:00;127,57;116,1;587,557939104206;0;327,84999999999997;0;327,95;0;328,65;0,681364976;285,5025;0;0;0;6,629558325788057;2,2098527752626858;1;0;6,629558325788057;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;6,938261567625219;0;30;0;0;0;2,9169669649653667;6,259585761728254;2,2534508742221715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T04:00:00;118,46;126,4;585,531928601554;0;327,84999999999997;0;327,45;0;328,34999999999997;0,7151359109999998;285,86499999999995;0;0,469883527659646;0;8,948479033527938;2,982826344509313;1;0;8,948479033527938;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;35,437567741468314;30;0;0;0;0;6,446525290752419;13,833745259125362;4,98014829328513;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T05:00:00;118,89;135,1;579,3344089611239;0;327,84999999999997;0;327,45;0;328,34999999999997;0,5446636739999999;284,515;0;7,1909135705781315;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;63,93402398469474;30;0;0;0;0;15,146525290752443;32,503273156121125;11,701178336203604;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T06:00:00;108,02;143,6;576,64928911424;0;327,84999999999997;0;327,75;0;328,54999999999995;0,593370508;284,705;0;1,1228913265187854;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;32,34868321387509;0;30;23,64652529075245;31,82574063358338;5,633156092144258;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T07:00:00;116,17;146,9;536,0138310320431;0;327,75;0;328,15;0;328,84999999999997;0,495486315;284,1475;0;1,9090286078102103;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;60,84544834555387;30;0;26,946525290752522;36,26719420020528;6,419293373436334;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T08:00:00;149,4;145,8;480,53014746914903;0;328,15;0;328,54999999999995;0;328,95;0,5659802399999999;284,54999999999995;0;15,457007991179076;0;8,948479033527859;2,982826344509286;1;0;8,948479033527859;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;89,33936380071943;30;0;0;0;0;25,84652529075253;55,46464654667925;19,96727275680453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T09:00:00;144,27;137,1;427,200826489185;0;327,95;0;327,95;0;328,75;0,526725463;284,40999999999997;0;8,735977948260546;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;57,75148249591788;0;30;0;0;0;17,146525290752457;36,79511864968338;13,246242713886017;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T10:00:00;145,56;125,8;404,53177655787897;0;328,15;0;328,65;0;329,25;0,561225574;284,80249999999995;0;0,006364214355286004;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;86,24570734766836;30;0;0;0;0;5,8465252907525125;12,546191611056893;4,5166289799804815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T11:00:00;140,07;120,7;390,25315132129003;0;327,95;0;328,25;0;328,84999999999997;0,5351437569999999;284,5675;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,510598043822933;1,836866014607644;1;0;5,510598043822933;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;54,65813540851259;0;30;0;0;0;4,303512889932117;9,235006201571066;3,3246022325655837;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T12:00:00;129,89;115,2;380,508745790123;0;327,45;0;328,15;0;328,84999999999997;0,516268034;284,4625;0;0;0;6,000839050238257;2,000279683412752;1;0;6,000839050238257;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;83,15266959497175;30;0;0;0;0;2,645686240514264;5,6774382843653735;2,0438777823715344;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T13:00:00;120;112,8;392,831667550649;0;327,65;0;328,25;0;328,84999999999997;0,581377036;284,7;0;0;0;4,324254315438771;1,441418105146257;1;0;4,324254315438771;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;51,5654069595912;0;30;0;0;0;1,9222709753137452;4,125045011402887;1,4850162041050392;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T14:00:00;120;108,4;422,114092219483;0;327,75;0;327,84999999999997;0;328,34999999999997;0,4864384019999999;284,28999999999996;0;0;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;9,167925667690112;3,0559752225633705;1;0;9,167925667690112;3;0;0;0;0;0;0;80,06025041889524;30;0;0;0;0;0,5960096557794642;1,278990677638335;0,46043664394980066;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T15:00:00;124,63;107;486,594356461293;0;327,45;0;327,15;0;328,15;0,462959567;284,04499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;48,47329702543229;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,5975154639175217;1,7067472905101728;0;0;45;45;0,5024845360821111;0,5075601374566779
2023-02-12T16:00:00;135,16;111,3;525,9164792333349;0;327,25;0;326,54999999999995;0;328,04999999999995;0,6204252459999999;285,42499999999995;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;3,276388856189518;1,0921296187298393;1;0;3,276388856189518;3;16,889502327308634;0;30;0;0;0;1,4701364345634218;3,1547992158013343;1,1357277176884804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T17:00:00;158,54;119,3;528,038319763784;0;326,25;0;325,84999999999997;0;326,65;0,495168504;284,27;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,38781337707576;30;0;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T18:00:00;167,51;124,8;532,70407004311;0;326,25;0;325,84999999999997;0;326,54999999999995;0,552276029;284,71;0;37,379806203265474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,64643249047508;0;23,5;0;0;0;41,3;88,62660944206046;31,905579399141764;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T19:00:00;169,49;126;549,52001805828;0;326,25;0;325,84999999999997;0;326,65;0,52918939;284,47999999999996;0;33,28538560240697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,144367847226036;30;0;0;0;0;36;77,25321888412009;27,81115879828323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T20:00:00;160;126,1;551,445353252641;0;326,65;0;324,65;0;325,75;0,4817467819999999;284,41749999999996;0;33,362638821291085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,63945341044132;30;0;0;0;0;36,1;77,46781115879827;27,888412017167376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T21:00:00;140,89;123,8;553,037915403005;0;327,25;0;326,25;0;327,45;0,471426958;284,625;0;0;0;7,557080050130957;2,5190266833769854;1;0;7,557080050130957;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;46,052742096679225;0;30;0;0;0;5,23792427414945;11,240180845814269;4,046465104493137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T22:00:00;151,91;117,9;552,262404617235;0;325,84999999999997;0;325,95;0;326,75;0,6050822740000001;285,445;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,288533012983858;0,762844337661286;1;0;2,288533012983858;3;19,517068062468468;0;25,204515322000923;0;0;0;4,904997922239694;10,52574661424827;3,7892687811293775;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-12T23:00:00;137,98;111,6;552,410891417464;0;325,84999999999997;0;325,95;0;326,75;0,6199656250000001;285,5075;0;0;0;3,485961948039028;1,1619873160130092;1;0;3,485961948039028;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;48,01511635566223;30;0;0;0;0;1,5605633427134857;3,348848374921643;1,2055854149717915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T00:00:00;137,5;111,7;549,446214396842;0;325,84999999999997;0;325,95;0;326,75;1,085445727;287,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;16,431367475605594;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;6,194687408721704;6,6182557785488285;0;0;45;45;0,4518378820309152;0,4564019010413285
2023-02-13T01:00:00;132,68;111,4;531,282925944608;0;326,75;0;324,84999999999997;0;326,54999999999995;1,161682174;287,80499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;15,608238121915132;0;0;0;5,838287168834768;12,528513237842848;4,510264765623425;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T02:00:00;132,64;113,3;514,34112879629;0;325,84999999999997;0;325,95;0;326,65;1,131940905;287,7475;0;0;0;7,504151188444161;2,501383729481387;1;0;7,504151188444161;3;1,7854562899416226;0,5951520966472075;1;0;1,7854562899416226;3,0000000000000004;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;28,5;30;0;0;0;0;2,07298248889719;4,448460276603411;1,6014456995772282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
