timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-02-13T03:00:00;129,04;113,4;518,3190867526249;0;325,95;0;326,04999999999995;0;326,75;1,071022171;287,48499999999996;0;0;0;6,788629541829461;2,2628765139431533;1;0;6,788629541829461;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;2,985603248923061;6,4068739247275985;2,3064746129019356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T04:00:00;130,84;121,6;553,867262944972;0;325,84999999999997;0;325,95;0;326,84999999999997;1,0945190439999999;287,55249999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;24,517826215819266;25,808238121915018;0;0;0;0;5,838287168837419;12,528513237848538;4,5102647656254735;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T05:00:00;137,36;131;547,357444306633;0;325,84999999999997;0;325,75;0;326,75;1,2066085100000001;288,4625;0;4,0235315963291916;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,01537443319767;30;0;0;0;0;11,046525290752438;23,704989894318537;8,533796361954673;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T06:00:00;163,19;134,6;531,393446610258;0;325,75;0;325,25;0;326,25;1,1402212170000001;287,7175;0;38,165943484557395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,51007289575446;30;0;3,3;4,441453566621799;0,7861372812920585;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T07:00:00;196,08;134,8;497,03186482767296;0;326,65;0;324,15;0;327,34999999999997;1,2464581639999999;288,195;0;38,213588168272075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,92297452004367;0;30;3,5;4,710632570659482;0,8337819650067282;41,3;88,62660944206011;31,90557939914164;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T08:00:00;215,87;135;480,94416772460005;0;325,34999999999997;0;324,54999999999995;0;325,65;1,336548955;288,6275;0;38,89826596113935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,877587758776;27,32590056440457;0;6,374099435595426;8,578868688553735;1,518459757874011;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T09:00:00;196,2;126,7;447,609998377509;0;324,65;0;323,45;0;324,75;1,394451457;288,0225;0;37,37980620326543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,4;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T10:00:00;173,35;115,6;436,745852339342;0;334,15;0;323,45;0;327,75;1,387100131;287,63;0;25,251050838458468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;25,6;54,93562231759655;19,77682403433476;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T11:00:00;154,42;104,6;425,258262555145;0;324,25;0;323,34999999999997;0;325,04999999999995;1,729590334;289,33;0;16,75319676120534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894864;0;30;0;0;0;14,6;31,330472103004276;11,27896995708154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T12:00:00;140;98,2;404,184531895245;0;321,34999999999997;0;321,45;0;323,34999999999997;1,8095540060000002;289,72499999999997;0;2,740893470790377;0;6,414543710058379;2,138181236686126;1;0;6,414543710058379;3,0000000000000004;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T13:00:00;136,87;92,8;407,549739766015;0;321,84999999999997;0;320,95;0;322,75;1,600128476;289,885;0;4,540893470790379;0;0;0;0;0;0;0;2,8;0,9333333333333332;1;0;2,8;3;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489442;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T14:00:00;140;88,5;444,042281470161;0;326,54999999999995;0;317,65;0;323,34999999999997;1,536729517;289,325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,807728494683886;28,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T15:00:00;157,45;88,6;489,306314342315;0;320,34999999999997;0;320,45;0;323,84999999999997;1,425968744;288,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,97164772183467;28,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T16:00:00;166,06;92,1;505,60184240545306;0;325,75;0;326,04999999999995;0;325,45;1,392080475;288,6975;0;7,096544400690238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,38390318864154;0;30;0;0;0;2,1;4,506437768240331;1,622317596566519;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T17:00:00;188,06;104,5;513,525534183258;0;326,65;0;326,75;0;326,75;1,5594395620000001;288,9975;0;23,04885200958742;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,04135763593716;21,75062403959449;0;0;0;0;22,749375960405803;48,81840334851031;17,57462520546371;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T18:00:00;221,8;115;522,310660579803;0;326,65;0;327,04999999999995;0;327,04999999999995;1,2759503520000002;288,03249999999997;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,04865350017359;13,7;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T19:00:00;206,6;118,1;551,912712394359;0;326,75;0;327,15;0;327,04999999999995;1,2953906469999998;288,0625;0;37,37980620326542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,46070126640236;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0
2023-02-13T20:00:00;187,86;117,4;565,83256305357;0;326,84999999999997;0;327,04999999999995;0;327,04999999999995;1,31069473;288,11249999999995;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,95485519627596;30;0;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T21:00:00;168,95;117,6;568,446695622049;0;326,84999999999997;0;327,34999999999997;0;327,15;1,2436322009999998;287,9425;0;26,796115216140876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,36721234233522;0;30;0;0;0;27,6;59,22746781115878;21,321888412017163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T22:00:00;160,97;113,5;565,912700914346;0;326,75;0;327,34999999999997;0;327,25;1,182337018;287,375;0;23,628733241891968;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,782728252679917;0;30;0;0;0;23,5;50,42918454935622;18,15450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-13T23:00:00;150,12;107,7;560,84706097406;0;326,65;0;327,34999999999997;0;327,25;1,174183465;288,10749999999996;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;4,028489010403574;1,3428296701345248;1;0;4,028489010403574;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;52,28034997985465;30;0;0;0;0;0,3850135367626478;0,8262093063576132;0,2974353502887408;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T00:00:00;135,62;108,7;556,344431083972;0;326,54999999999995;0;327,34999999999997;0;327,25;1,173719784;288,325;0;0;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;4,727065983236682;1,5756886610788938;1;0;4,727065983236682;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;20,696174576435567;0;30;0;0;0;0,6864365639295256;1,4730398367586384;0,5302943412331098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T01:00:00;132,32;105,3;548,4791410304;0;326,75;0;327,54999999999995;0;327,34999999999997;1,1921506469999998;288,17749999999995;0;0,3742268041237309;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,1709348436394484;1,0569782812131494;1;0;3,1709348436394484;3;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;49,19410495897823;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T02:00:00;132,16;110,6;533,642012689709;0;325,75;0;326,15;0;326,25;1,2328252640000001;287,42499999999995;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,718905941677987;1,5729686472259954;1;0;4,718905941677987;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;77,68918554848234;30;0;0;0;0;1,2591403155466032;2,702017844520608;0,9727264240274188;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T03:00:00;132,12;114;528,898008853996;0;329,65;0;326,75;0;325,04999999999995;1,124935723;287,35749999999996;0;0;0;2,684543710058381;0,8948479033527936;1;0;2,684543710058381;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;8,628435749083462;2,876145249694487;1;0;8,628435749083462;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,10246926150644;0;30;0;0;0;2,283978607914006;4,901241647884134;1,764446993238288;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T04:00:00;132,32;128,2;549,907739748143;0;326,75;0;326,84999999999997;0;327,04999999999995;1,186422857;287,4975;0;1,8604414675739092;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;74,59785901458002;30;0;0;0;0;8,24652529075257;17,696406203331698;6,370706233199411;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T05:00:00;141,93;144;549,099412058682;0;326,65;0;327,04999999999995;0;327,04999999999995;1,222451558;288,0925;0;14,066450051264905;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,01145186025752;0;30;0;0;0;24,046525290752516;51,601985602473206;18,576714816890355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T06:00:00;166,22;153,8;537,153614149732;0;326,54999999999995;0;327,25;0;327,25;1,244539495;287,1275;0;29,879806203265478;0;5,9465252907525326;1,9821750969175107;1;0;5,9465252907525326;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;71,5071507150715;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T07:00:00;199,99;155,2;512,185738476985;0;326,54999999999995;0;327,34999999999997;0;327,34999999999997;1,342400053;287,46999999999997;0;43,07334590716848;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;23,9;32,166890982503354;5,6935397039030935;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T08:00:00;206,98;155,5;499,427467309028;0;326,75;0;327,65;0;327,65;1,471063802;289,005;0;43,14481293274044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157884;0;30;24,2;32,57065948855989;5,7650067294751;41,3;88,62660944206009;31,905579399141633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T09:00:00;180,6;142,2;463,475397464171;0;327,04999999999995;0;327,75;0;327,45;1,414332668;289,27;0;33,74647286993201;0;8,948479033527901;2,9828263445093004;1;0;8,948479033527901;3;1,9515209664720632;0,650506988824021;1;0;1,9515209664720632;3;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631568;30;0;0;0;0;41,3;88,62660944206006;31,905579399141622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T10:00:00;138,26;129,4;433,35066526463703;0;327,04999999999995;0;327,84999999999997;0;327,54999999999995;1,353394417;288,7475;0;2,7874800941833646;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,31557373674184;0;30;0;0;0;9,446525290753202;20,271513499470387;7,29774485980934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T11:00:00;139,16;120,5;439,631547827968;0;326,95;0;327,75;0;327,54999999999995;1,336047255;288,2575;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;33,73009481094691;0;30;1,5622561672284496;2,1026327957314264;0,37216600484446244;3,4357900899960034;7,372940107287561;2,654258438623522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T12:00:00;130,36;107,1;435,28267197624797;0;326,95;0;327,45;0;327,25;3,305077941008164;288,9366488350164;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,6093428267036978;1,2031142755678992;1;0;3,6093428267036978;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;62,22672180146596;30;0;0;0;0;0,20415972046251576;0,43811098811698657;0,15771995572211517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T13:00:00;125,41;102,2;454,656669082232;0;326,84999999999997;0;327,34999999999997;0;327,25;7,289555792933967;291,79287376058755;0;1,4075601374570457;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;7,730000000000001;2,576666666666667;1;0;7,730000000000001;3;0;0;0;0;0;0;30,64155176086482;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T14:00:00;126,93;99,8;482,952131362231;0;327,45;0;328,04999999999995;0;328,15;7,994185044800918;291,79692041005563;0;2,2075601374570457;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;0;0;0;0;0;0;7,115456289941652;2,371818763313884;1;0;7,115456289941652;3;0;0;0;0;0;0;59,13848760568888;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T15:00:00;132,32;99,1;510,95713577074696;0;327,54999999999995;0;328,25;0;328,75;8,027355725201772;291,72368528103846;0;2,44089347079038;0;3,1484790335279165;1,0494930111759722;1;0;3,1484790335279165;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;87,63257375692842;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T16:00:00;152,7;101,3;508,417648181682;0;327,34999999999997;0;327,84999999999997;0;328,54999999999995;6,647027573137787;290,94552290861185;0;1,7075601374570457;0;5,348479033527919;1,7828263445093064;1;0;5,348479033527919;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;56,0448631311316;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T17:00:00;180,81;107,1;516,019878409649;0;327,34999999999997;0;327,34999999999997;0;328,15;2,3914700528656314;287,66343801640147;0;18,684527233308255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,460311276397437;0;30;0;0;0;17,1;36,695278969957066;13,210300429184544;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T18:00:00;199,99;107,9;535,841552741706;0;327,34999999999997;0;327,54999999999995;0;328,34999999999997;1,2123800900000001;286,9;0;19,302552984381226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,95786524526987;30;0;0;0;0;17,9;38,41201716738198;13,828326180257514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T19:00:00;192,97;109,4;554,5741567937749;0;327,65;0;327,95;0;328,84999999999997;1,232374923;287,625;0;20,46135126764303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,373622090324233;0;30;0;0;0;19,4;41,630901287553655;14,987124463519317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T20:00:00;175,81;104,7;567,703778520131;0;327,95;0;328,15;0;329,04999999999995;1,2947104520000001;287,35749999999996;0;16,830449980089377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,87148472811526;30;0;0;0;0;14,7;31,545064377682408;11,356223175965667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T21:00:00;160,09;100,5;570,870741409657;0;327,95;0;328,65;0;329,84999999999997;1,9626847001122638;287,1638988177491;0;13,585814786955915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,36649757964244;30;0;0;0;0;10,5;22,532188841201712;8,111587982832617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T22:00:00;151,03;93,9;566,465719085235;0;327,95;0;329,15;0;330,65;3,321231338338903;288,5580481853572;0;8,487102340604483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,779713561463424;0;30;0;0;0;3,9;8,369098712446362;3,0128755364806907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-14T23:00:00;141,73;87,7;548,975475796279;0;327,95;0;329,04999999999995;0;330,54999999999995;1,380690986;288,66749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,67260892092318;29,36586666401671;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,334133335983296;43,334133335983296;0;0
2023-02-15T00:00:00;134,81;84,4;546,854457962606;0;328,04999999999995;0;329,25;0;330,75;1,233266151;288,28499999999997;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,84514166003135;24,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T01:00:00;130,95;85,5;545,806026522963;0;327,95;0;329,25;0;330,65;1,2349076090000002;288,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25640977744402;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0
2023-02-15T02:00:00;130;88,7;544,373162814813;0;327,95;0;329,15;0;330,54999999999995;1,395856826;289,185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,670836768045184;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0
2023-02-15T03:00:00;130,01;92,5;536,967697067047;0;328,54999999999995;0;322,54999999999995;0;327,25;1,013789801;286,96;0;4,640893470790378;0;0;0;0;0;0;0;2,5;0,8333333333333333;1;0;2,5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436843;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T04:00:00;126,66;102,5;554,3164180877101;0;326,04999999999995;0;323,45;0;326,75;1,170383769;288,075;0;1,3075601374570414;0;5,213022743586308;1,7376742478621026;1;0;5,213022743586308;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,58210557897895;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T05:00:00;136,53;115,1;554,789689196156;0;320,95;0;319,54999999999995;0;321,84999999999997;1,143552592;287,325;0;0;0;5,93098135295494;1,9769937843183132;1;0;5,93098135295494;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;0;0;30;0;0;0;2,6155439377975735;5,612755231325265;2,0205918832770955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T06:00:00;161,2;133,3;535,5126889519751;0;317,54999999999995;0;317,15;0;318,75;1,187394937;286,905;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;2;2,691790040376433;0,4764468371466286;41,3;88,62660944206056;31,905579399141804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T07:00:00;185;139,3;524,710966374721;0;316,84999999999997;0;315,25;0;317,65;1,2669270019999999;287,7625;0;34,71313953659883;0;8;2,6666666666666665;1;0;8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000016;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T08:00:00;188,76;141,4;508,6454268385801;0;317,65;0;315,54999999999995;0;318,04999999999995;1,4170481990000001;288,46999999999997;0;39,78586273085619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657897;0;30;10,1;13,593539703902639;2,406056527590767;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T09:00:00;171,22;134,9;469,794436841873;0;317,84999999999997;0;315,75;0;318,04999999999995;1,243984899;287,90999999999997;0;38,23741051012941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628747;30;0;3,6;4,845222072678234;0,8576043068640473;41,3;88,62660944206021;31,90557939914168;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T10:00:00;152,52;132,4;437,174954810131;0;317,95;0;316,34999999999997;0;318,25;1,171816804;287,66499999999996;0;5,105076660706967;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;22,32562330169964;0;30;0;0;0;12,446525290752518;26,70928173981227;9,615341426332417;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T11:00:00;132,16;122,9;418,580650884967;0;317,75;0;316,34999999999997;0;318,04999999999995;3,1850482199882864;287,83100837928066;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;0;0;0;0;0;0;50,8233907393693;30;0;5,032304492075185;6,772953555955835;1,1988127794041827;2,3657417651493957;5,076699066844196;1,8276116640639106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T12:00:00;120,79;117;408,432405139305;0;317,34999999999997;0;316,15;0;317,65;4,860147712442942;288,74006248788305;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,925863244340395;0,975287748113465;1;0;2,925863244340395;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;19,239361031874314;0;30;0;0;0;3,1882476894145952;6,841733239087113;2,463023966071361;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T13:00:00;121,45;114,6;435,001479638501;0;316,84999999999997;0;315,84999999999997;0;317,25;5,940413321014138;289,1385299949118;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,983468596826081;0,9944895322753602;1;0;2,983468596826081;3,0000000000000004;10,601953742775335;3,5339845809251114;1;0;10,601953742775335;3;1,3354562899415292;0,44515209664717637;1;0;1,3354562899415292;3,0000000000000004;45,379099150219695;27,517539004682707;0;0;0;0;3,2131033322463827;6,895071528425714;2,482225750233257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T14:00:00;121,38;122,4;466,141921569511;0;316,34999999999997;0;315,54999999999995;0;316,84999999999997;6,2832749246903985;289,13594677781464;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;73,87456124030467;30;0;7,413946455771991;9,978393614767148;1,7661756698137852;0,9840998014525438;2,1118021490397934;0,7602487736543256;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T15:00:00;128,71;123,3;504,23031618995094;0;315,84999999999997;0;315,15;0;316,34999999999997;5,084447065020995;289,49183913211556;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;100;27,50823812191512;0;0;0;0;5,838287168837428;12,528513237848557;4,510264765625481;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T16:00:00;144,99;117,7;506,159541275485;0;315,34999999999997;0;314,75;0;315,84999999999997;7,897274009598408;292,2449102597924;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,4148671253235796;1,1382890417745264;1;0;3,4148671253235796;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;68,41105263157898;0;30;0;0;0;3,39924380843147;7,294514610367961;2,626025259732466;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T17:00:00;158,8;119;513,2071236847349;0;314,84999999999997;0;314,34999999999997;0;315,34999999999997;4,4807079741877995;288,78543128921564;0;27,877660280518562;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894765;0;30;0;0;0;29;62,231759656652365;22,403433476394852;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T18:00:00;173,52;120,5;527,954779033996;0;314,34999999999997;0;313,84999999999997;0;314,84999999999997;4,492616802505944;288,40076670378807;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,06158163147893;19,2;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T19:00:00;165,25;120,2;530,82415390473;0;313,84999999999997;0;313,34999999999997;0;314,25;5,066030261252355;289,09288359657626;0;34,57675945737247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,45804434666798;22,528388287739148;0;0;0;0;37,671611712260855;80,84036848124646;29,102532653248726;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T20:00:00;143,59;112,5;509,424419455123;0;313,25;0;312,75;0;313,75;2,7922354576433;288,3065581919769;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;8,598764319425172;2,8662547731417236;1;0;8,598764319425172;3,0000000000000004;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;44,87145117381226;0;30;0;0;0;1,8318440671636809;3,9309958522825768;1,4151585068217276;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T21:00:00;133,97;105,3;491,810442883547;0;313,25;0;313,84999999999997;0;314,25;1,7021023812204585;287,29655652550923;0;0,37422680412371134;0;4,698046257224593;1,5660154190748643;1;0;4,698046257224593;3,0000000000000004;0;0;0;0;0;0;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;0;0;0;0;0;0;13,288016660273833;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T22:00:00;133,14;102,2;476,08513090445797;0;312,54999999999995;0;312,45;0;313,15;1,278692476;287,80249999999995;0;1,4075601374570441;0;4,9130227435863025;1,6376742478621007;1;0;4,9130227435863025;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;1,335456289941773;0,44515209664725763;1;0;1,335456289941773;3,0000000000000004;41,78668785860781;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-15T23:00:00;119,1;94,4;494,70967388418603;0;312,45;0;312,75;0;313,15;1,1602146290000002;286,88;0;3,4903864819657073;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;68,80856427167333;28,448479033527637;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T00:00:00;112,86;91,9;503,563390276724;0;312,15;0;312,84999999999997;0;313,04999999999995;1,165648417;287,34749999999997;0;5,926851299413082;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,22273604682525;0;30;1,9;2,5572005383580256;0,4526244952893705;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T01:00:00;117,48;98,3;484,4835710865;0;311,84999999999997;0;312,65;0;312,75;1,0030411830000001;286,4;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;7,4742013788432065;2,491400459614402;1;0;7,4742013788432065;3;0;0;0;0;0;0;58,00246738146799;21,877319587628683;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T02:00:00;114,52;100,4;484,48417207399;0;311,34999999999997;0;311,95;0;312,15;1,563998362;289,1875;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;7,4742013788432065;2,491400459614402;1;0;7,4742013788432065;3;0;0;0;0;0;0;80,77512074297755;23,97731958762942;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T03:00:00;113,35;102,3;495,12895715849595;0;311,25;0;311,95;0;312,15;1,228754447;287,695;0;1,3742268041237125;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;3,3515209664720444;1,1171736554906815;1;0;3,3515209664720444;3;49,18809586248199;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T04:00:00;115;113,3;528,90800096714;0;311,15;0;312,75;0;312,45;1,236428427;287,91749999999996;0;0;0;4,67354280185533;1,5578476006184432;1;0;4,67354280185533;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;17,60422968447449;0;30;0;0;0;2,072982488897178;4,448460276603386;1,601445699577219;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T05:00:00;119,96;129,5;552,050604367205;0;310,54999999999995;0;311,34999999999997;0;311,45;1,322848166;287,61249999999995;0;2,8647333130676964;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,10246926150617;30;0;0;0;0;9,546525290752516;20,48610577414703;7,374998078692931;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T06:00:00;145,6;139;535,7895700415451;0;310,34999999999997;0;311,54999999999995;0;311,45;1,428579121;288,29749999999996;0;10,203789107058896;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;74,59785901457985;30;0;0;0;0;19,046525290752516;40,872371868567626;14,714053872684346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T07:00:00;166,5;136,7;504,833362430635;0;310,54999999999995;0;312,34999999999997;0;311,95;1,37981217;288,575;0;35,57980620326534;0;0;0;0;0;0;0;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;3,614543710058399;1,2048479033527997;1;0;3,614543710058399;3;0;0;0;0;0;0;43,011451860257175;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T08:00:00;175,34;138,3;471,766487215727;0;309,75;0;310,45;0;310,54999999999995;1,84410348991507;287,96218810611873;0;35,046472869932174;0;7;2,333333333333333;1;0;7;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507099;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T09:00:00;166,44;135,4;413,798215835181;0;309,54999999999995;0;310,65;0;310,75;1,142338942;287,275;0;38,3565222194162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;4,1;5,518169582772555;0,9767160161507421;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T10:00:00;150,28;128,7;395,965203454462;0;310,45;0;313,34999999999997;0;312,54999999999995;1,5591128807944794;286,1000316898467;0;2,246707561993995;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157857;0;30;0;0;0;8,746525290752505;18,76936757672211;6,756972327619961;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T11:00:00;132,94;119,8;353,17114125509903;0;309,84999999999997;0;312,45;0;311,84999999999997;2,4840579943523053;285,2250629103174;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,881878768273123;1,6272929227577075;1;0;4,881878768273123;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;36,82526415789449;0;30;0;0;0;4,032232165481921;8,65285872421013;3,115029140715647;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T12:00:00;118,18;120,5;361,23481353225003;0;309,34999999999997;0;310,84999999999997;0;310,54999999999995;2,332967099294433;284,98497560720574;0;0;0;5,251776039781704;1,750592013260568;1;0;5,251776039781704;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,32158163147878;30;0;0;0;0;4,2432282844987395;9,105640095490855;3,278030434376708;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T13:00:00;118,63;120,6;380,174027232066;0;309,04999999999995;0;310,54999999999995;0;310,25;1,50407601;288,09999999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;6,975108446312488;2,3250361487708293;1;0;6,975108446312488;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,73610210489463;0;30;0;0;0;4,273370587215426;9,170323148530958;3,301316333471145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T14:00:00;127,93;114,4;442,44743150011203;0;309,25;0;311,65;0;311,04999999999995;1,7013055037234956;287,3135795437417;0;0;0;8,272585858560596;2,7575286195201985;1;0;8,272585858560596;3,0000000000000004;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899415363;0,44515209664717875;1;0;1,3354562899415363;3;62,232728494684224;30;0;0;0;0;2,404547818780759;5,159973860044547;1,857590589616037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T15:00:00;134,95;111,7;458,14754657947;0;308,65;0;310,15;0;309,84999999999997;1,4615921071666667;286,745223945976;0;0;0;3,555819645322346;1,1852732151074485;1;0;3,555819645322346;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;90,72650522183477;30;0;0;0;0;1,5907056454298982;3,4135314279611544;1,2288713140660157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T16:00:00;140,96;112,9;454,894100640376;0;308,75;0;310,84999999999997;0;310,34999999999997;1,449855348;288,41749999999996;0;0;0;4,394112012722089;1,4647040042406962;1;0;4,394112012722089;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;59,13848520289153;0;30;0;0;0;1,9524132780304362;4,1897280644429955;1,5083021031994785;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T17:00:00;166;111,7;459,330153314902;0;308,75;0;311,15;0;310,54999999999995;1,3485180669999999;287,7575;0;22,23817530197779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,6325713543713;30;0;0;0;0;21,7;46,56652360515021;16,763948497854077;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T18:00:00;166,92;104,6;466,63420078227;0;308,54999999999995;0;310,65;0;310,15;1,267499868;287,6875;0;16,753196761205967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,04486072881505;0;30;0;0;0;14,6;31,33047210300603;11,278969957082172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T19:00:00;160,59;101,6;467,57845087116;0;308,34999999999997;0;310,45;0;309,95;1,388122903;288,16999999999996;0;14,43560019468173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,460308874321242;0;30;0;0;0;11,6;24,892703862660927;8,961373390557934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T20:00:00;143,57;96,3;447,130713881158;0;308,34999999999997;0;310,54999999999995;0;309,95;1,2790866730000001;287,5825;0;3,7595977525029394;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;52,95786284343406;30;0;0;0;0;0,34847903352791576;0,7478090848238536;0,2692112705365873;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-16T21:00:00;137,96;92,5;421,814287873629;0;308,34999999999997;0;310,84999999999997;0;310,15;1,288725664;287,28499999999997;0;4,414031429846262;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;81,4525670571499;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,31941387716738;44,31941387716738;0;0
2023-02-16T22:00:00;127,52;85,1;401,198286791363;0;308,04999999999995;0;310,45;0;309,75;1,6786752030536805;287,12211348274633;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,86547443202322;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0
2023-02-16T23:00:00;108,07;77;396,57259315535;0;307,95;0;310,15;0;309,54999999999995;1,26470856;287,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,36048788458001;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0
2023-02-17T00:00:00;106,05;72,7;393,582722561736;0;308,15;0;310,95;0;310,04999999999995;1,3178574109999999;288,05499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;22,78668227811518;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,91331772188482;34,91331772188482;0;0
2023-02-17T01:00:00;98,61;73,5;383,434020395384;0;307,65;0;309,75;0;309,25;1,274076952;287,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157993;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0
2023-02-17T02:00:00;92,71;74,4;333,392257080158;0;307,65;0;309,95;0;309,34999999999997;1,307271483;287,54999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,27585249869097;18,812253655130718;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,58774634486929;40,58774634486929;0;0
2023-02-17T03:00:00;86,12;74,5;330,250323388126;0;307,75;0;310,54999999999995;0;309,75;1,41366764;288,39;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,68827754502004;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,5;29,5;0;0
2023-02-17T04:00:00;80,63;80,4;343,548367599319;0;307,34999999999997;0;309,75;0;309,04999999999995;1,366041926;288,8275;0;1,9707216494845405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,103861348844486;0;30;0;0;0;0;0;0;5,4;11,134020618556713;1,970721649484538;0;0;0;0;45;45;0;0
2023-02-17T05:00:00;90,9;94,6;387,57617772326404;0;307,34999999999997;0;309,84999999999997;0;309,15;1,495334366;289,62;0;3,9408934707893892;0;4,6;1,5333333333333332;1;0;4,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,60155096270961;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T06:00:00;105,12;104,4;388,066611652761;0;307,25;0;309,95;0;309,04999999999995;1,54376077;289,84749999999997;0;0,6742268041237118;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;5,451520966472078;1,8171736554906925;1;0;5,451520966472078;3;0;0;0;0;0;0;80,09639080761335;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T07:00:00;122,65;105,5;366,02402076581905;0;307,15;0;309,84999999999997;0;309,04999999999995;1,434954597;288,3075;0;0,30756013745601507;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,216064676531929;1,738688225510643;1;0;5,216064676531929;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;48,509433800111545;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T08:00:00;129,9;109,4;346,66429328055597;0;306,95;0;309,54999999999995;0;308,75;2,998048930813477;287,52516801597125;0;0;0;8,099525384109505;2,6998417947031683;1;0;8,099525384109505;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;77,00458285673153;30;0;0;0;0;0,8974326829463483;1,9258212080393737;0,6932956348941746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T09:00:00;114,52;109,1;336,70315492602697;0;306,95;0;309,54999999999995;0;308,75;9,793986806758687;293,5083471430384;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,006496772369933;1,668832257456644;1;0;5,006496772369933;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;0;0;0;0;0;0;45,417935030024815;0;30;0;0;0;0,807005774796281;1,7317720489190578;0,6234379376108609;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T10:00:00;101,56;109,8;333,141750395214;0;306,95;0;309,84999999999997;0;308,84999999999997;9,128232862216823;293,2857102192829;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,145933429656443;3,381977809885481;1;0;10,145933429656443;3;0;0;0;0;0;0;13,83444586810095;0;30;0;0;0;1,0180018938130988;2,1845534201997823;0,7864392312719217;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T11:00:00;91,96;101,5;386,929832434181;0;306,84999999999997;0;309,95;0;308,84999999999997;7,218248087344322;291,5430028554883;0;1,6408934707903808;0;5,548479033527922;1,849493011175974;1;0;5,548479033527922;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;42,33306242351431;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T12:00:00;90,8;95,8;397,597682709623;0;306,75;0;309,34999999999997;0;308,54999999999995;2,6551250021977437;288,696251580018;0;3,540893470790379;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;0;0;0;0;0;0;70,82882911727216;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T13:00:00;67,63;93,2;391,323873621445;0;306,75;0;309,95;0;308,84999999999997;2,048129075811584;288,12851851477467;0;4,407560137457044;0;3,2;1,0666666666666667;1;0;3,2;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2427988659392;0;30;0;0;0;0;0;0;15;30,927835051546403;5,474226804123713;0;0;0;0;45;45;0;0
2023-02-17T14:00:00;36,68;93,5;411,87793806575803;0;306,54999999999995;0;309,25;0;308,34999999999997;1,3247392850000002;287,66999999999996;0;0;0;0;0;0;0;0;0;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;7,883342922656802;2,627780974218934;1;0;7,883342922656802;3;0;0;0;0;0;0;67,73887458605246;30;0;0;0;0;0;0;0;8,831200787401176;18,208661417322013;3,222933070865996;0;0;0;0;45;45;0;0
2023-02-17T15:00:00;33,71;91,5;419,752942286005;0;306,65;0;309,75;0;308,65;1,4493199790000002;287,875;0;0;0;7,288067332105621;2,4293557773685404;1;0;7,288067332105621;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;36,153153330172636;0;30;0;0;0;0;0;0;7,876476377952755;16,24015748031496;2,8745078740157477;0;0;0;0;45;45;0;0
2023-02-17T16:00:00;69,63;90,6;428,560872529544;0;306,45;0;309,45;0;308,45;1,49835808;288,13;0;4,868166198063112;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,64953801483955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,6;0,6060606060606003
2023-02-17T17:00:00;79,92;92;437,32355325668595;0;306,34999999999997;0;309,15;0;308,25;1,4447273070000002;287,6475;0;4,807560137456797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2;0,6666666666666666;1;0;2;3;93,1430730610379;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T18:00:00;90,53;95;452,66635360295396;0;306,34999999999997;0;309,04999999999995;0;308,15;1,4181596239999998;287,775;0;3,807560137457045;0;0;0;0;0;0;0;5;1,6666666666666665;1;0;5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;61,55481138531058;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T19:00:00;85,05;95,5;439,420914132362;0;306,65;0;310,15;0;308,95;1,3951726000000002;287,9375;0;3,640893470790378;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;2,8154562899416216;0,9384854299805405;1;0;2,8154562899416216;3;0;0;0;0;0;0;0;0;0;0;0;0;29,969708535750996;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T20:00:00;59,96;94,4;426,86820183825904;0;306,15;0;308,65;0;307,84999999999997;1,3425657880000001;287,76;0;4,007560137457043;0;4,4;1,4666666666666668;1;0;4,4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,46671156489742;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-17T21:00:00;46,9;92,8;438,35210313636105;0;306,25;0;309,25;0;308,25;1,6158805219999999;288,61249999999995;0;0;0;0;0;0;0;0;0;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;7,517496465963887;2,5058321553212957;1;0;7,517496465963887;3;0;0;0;0;0;0;86,96086489374093;30;0;0;0;0;0;0;0;8,49704724409529;17,519685039371733;3,1009842519687965;0;0;0;0;45;45;0;0
2023-02-17T22:00:00;43,82;87,2;376,15683732322105;0;306,34999999999997;0;309,45;0;308,45;1,26400937;287,29249999999996;0;0;0;6,3761811023622075;2,125393700787402;1;0;6,3761811023622075;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,37322143883094;0;30;0;0;0;0;0;0;5,823818897638205;12,007874015748877;2,125393700787551;0;0;0;0;45;45;0;0
2023-02-17T23:00:00;22,22;77,4;373,923918312599;0;306,25;0;309,45;0;308,45;1,2341791;287,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,86768411668724;30;0;0;0;0;0;0;0;1,7630219771897684;3,6350968601850897;0,6434121442527608;0;0;0;0;45;45;0,6369780228102332;0,6434121442527608
2023-02-18T00:00:00;28,14;76,4;392,164934725317;0;306,04999999999995;0;308,84999999999997;0;307,95;1,096107171;287,41249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,28034997985466;0;30;0;0;0;0;0;0;1,028429486694035;2,12047316844131;0,3753237508141118;0;0;0;0;45;45;0,37157051330597063;0,3753237508141118
2023-02-18T01:00:00;36,44;78,4;426,04323152873303;0;306,04999999999995;0;309,04999999999995;0;308,04999999999995;1,232788115;288,80249999999995;0;0;0;0;0;0;0;0;0;1,7854562899416222;0,5951520966472074;1;0;1,7854562899416222;3;0;0;0;0;0;0;0;0;0;0;0;0;20,69617457643546;0;30;0;0;0;0;0;0;1,630783993637848;3,3624412239955634;0,5951520966472147;0;0;0;0;44,98375971642053;44,98375971642053;0;0
2023-02-18T02:00:00;35,82;79,9;367,40257298298803;0;306,15;0;309,45;0;308,34999999999997;1,2015875370000002;287,78499999999997;0;0;0;2,6845437100583793;0,8948479033527931;1;0;2,6845437100583793;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,19410495897798;30;0;0;0;0;0;0;0;2,451984367944094;5,055637872049679;0,8948479033527931;0;0;0;0;44,76347192199753;44,76347192199753;0;0
2023-02-18T03:00:00;44,41;82,3;304,587660424239;0;306,04999999999995;0;309,25;0;308,15;1,432691089;289,27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,689185548482;30;0;0;0;0;0;0;0;5,362525180618882;11,056752949729654;1,9570452721021487;0;0;0;0;45;45;1,9374748193811269;1,9570452721021485
