timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-02-18T04:00:00;62,98;91,6;285,034232945577;0;305,84999999999997;0;308,95;0;307,84999999999997;1,045710449;287,72249999999997;0;3,858065187962101;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150621;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,6;1,6161616161616106
2023-02-18T05:00:00;70,1;99,9;301,004441006123;0;305,84999999999997;0;309,04999999999995;0;307,95;1,254127765;288,55249999999995;0;2,1742268041237094;0;8,564543710058384;2,8548479033527947;1;0;8,564543710058384;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;74,5978590145802;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T06:00:00;82,26;109,6;294,627767397808;0;305,84999999999997;0;309,34999999999997;0;308,15;1,23721134;288,4525;0;0;0;6,254872678903272;2,084957559634424;1;0;6,254872678903272;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;43,01145186025753;0;30;0;0;0;0,9577172883797197;2,05518731411957;0,7398674330830453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T07:00:00;93,37;115,9;298,33055186673204;0;305,75;0;309,15;0;308,04999999999995;1,2689732710000001;288,2;0;0;0;6,489842931221442;2,1632809770738137;1;0;6,489842931221442;3;5,95152096647211;1,98384032215737;1;0;5,95152096647211;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;71,50715071507136;30;0;0;0;0;2,856682359531056;6,1302196556460435;2,2068790760325756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T08:00:00;109,95;114,2;291,233990947807;0;305,75;0;308,84999999999997;0;307,84999999999997;1,192045058;287,85999999999996;0;0;0;8,132870463994058;2,7109568213313526;1;0;8,132870463994058;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415559;0,44515209664718525;1;0;1,3354562899415559;3,0000000000000004;100;30;0;0;0;0;2,34426321334738;5,0306077539643335;1,8110187914271603;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T09:00:00;114,92;111;248,612354396893;0;305,65;0;308,65;0;307,75;1,528249453;288,9375;0;0;0;3,0668157643391614;1,0222719214463871;1;0;3,0668157643391614;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;1,3797095264133454;2,960750056680998;1,0658700204051594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T10:00:00;107,64;105;204,943019219772;0;305,84999999999997;0;309,65;0;308,34999999999997;1,252648446;288,2575;0;0,47422680412339346;0;2,6845437100582785;0,8948479033527594;1;0;2,6845437100582785;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,53;3,51;1;0;10,53;3;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T11:00:00;102,8;98,3;185,436078220652;0;305,34999999999997;0;308,45;0;307,34999999999997;1,349998575;289,0725;0;4,049849185781213;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;2,348479033527373;3,1608062362414175;0,5594627038147308;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T12:00:00;94,47;88,4;170,827771975657;0;305,45;0;309,04999999999995;0;307,75;1,2294396300000001;288,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936842;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0
2023-02-18T13:00:00;83,29;86,8;162,29594872693102;0;305,45;0;309,25;0;307,84999999999997;0,8124780359999999;287,3325;0;4,306391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,220713906729394;0;30;0;0;0;0;0;0;11,8;24,32989690721778;4,306391752577547;0;0;0;0;45;45;0;0
2023-02-18T14:00:00;86,37;85,8;186,946347089756;0;305,34999999999997;0;308,95;0;307,65;0,5622957610000001;284,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,63554446691758;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0
2023-02-18T15:00:00;96,6;81,8;207,114749603848;0;305,25;0;308,65;0;307,34999999999997;0,677377012;285,515;0;5,474226804123797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,10085686684724;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,69914313315253;37,69914313315253;0;0
2023-02-18T16:00:00;109,98;79,6;224,15966768402203;0;305,34999999999997;0;308,95;0;307,65;0,627149853;284,78999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,6;34,6;0;0
2023-02-18T17:00:00;128,8;80,3;210,790871905872;0;305,34999999999997;0;309,04999999999995;0;307,75;0,5708278219999999;284,69;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,227707499999994;38,227707499999994;0;0
2023-02-18T18:00:00;147,08;80,1;220,991018191961;0;305,25;0;308,34999999999997;0;307,34999999999997;0,547233248;284,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0
2023-02-18T19:00:00;149,95;79,2;218,73010924523;0;305,34999999999997;0;308,65;0;307,54999999999995;0,5475587439999999;284,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000023;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0
2023-02-18T20:00:00;135,49;75,7;212,067214980252;0;305,34999999999997;0;308,95;0;307,75;0,598944888;284,59499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0
2023-02-18T21:00:00;120,64;95,9;216,003837675495;0;305,25;0;308,54999999999995;0;307,45;0,5146287509999999;284,15749999999997;0;3,5075601374565437;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;3,2154562899416272;1,0718187633138756;1;0;3,2154562899416272;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628726;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T22:00:00;116,99;92;232,72755820781802;0;305,25;0;308,34999999999997;0;307,25;0,6533586030000001;284,92249999999996;0;5,950673641269951;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,4045706701207;30;0;2;2,691790040376851;0,47644683714670255;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-18T23:00:00;113,66;85,2;236,370261585757;0;305,34999999999997;0;309,04999999999995;0;307,75;0,5665958809999999;284,04999999999995;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632604;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0
2023-02-19T00:00:00;109,04;85,7;230,757289302465;0;305,15;0;308,54999999999995;0;307,45;0,6873017109999999;284,4025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737927093;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0
2023-02-19T01:00:00;104,12;81,6;221,498505577879;0;305,15;0;308,34999999999997;0;307,25;0,601647108;283,97749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,7314304025533;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0
2023-02-19T02:00:00;99,53;82,6;212,441936160179;0;305,15;0;308,45;0;307,25;0,630390255;284,2675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,35949123347615;0;24,098807724735053;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,50119227526494;43,50119227526494;0;0
2023-02-19T03:00:00;93;85,1;210,910709858075;0;305,25;0;308,95;0;307,65;0,639101797;284,0075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,8572552843528;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0
2023-02-19T04:00:00;92,55;90,8;209,044998141212;0;304,95;0;308,54999999999995;0;307,25;0,67170235;284,5;0;5,6648055389823915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,35216955882441;30;0;0,8;1,0767160161507365;0,19057873485868035;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T05:00:00;97,78;99,5;200,773351269078;0;304,95;0;308,25;0;307,15;0,6654083350000001;284,10749999999996;0;2,307560137456385;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;6,815456289942466;2,271818763314155;1;0;6,815456289942466;3;0;0;0;0;0;0;47,76528697344733;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T06:00:00;98,5;106,7;204,383123601289;0;304,95;0;308,34999999999997;0;307,15;0,613544126;284,0675;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,3299120375704665;1,1099706791901554;1;0;3,3299120375704665;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;76,26051044474988;30;0;0;0;0;0,08359050959576957;0,17937877595658705;0,06457635934437134;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T07:00:00;107,77;112;214,190094389248;0;305,04999999999995;0;308,75;0;307,54999999999995;0,560311871;283,8075;0;0;0;6,59600112376111;2,198667041253703;1;0;6,59600112376111;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899433005;0,4451520966477668;1;0;1,3354562899433005;3,0000000000000004;44,67393702528416;0;30;0;0;0;1,68113255358024;3,60758058708206;1,2987290113495416;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T08:00:00;113,86;111,9;228,503072562153;0;304,95;0;308,54999999999995;0;307,34999999999997;0,681365962;284,10499999999996;0;0;0;6,526143426478366;2,175381142159455;1;0;6,526143426478366;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;13,090522263160437;0;30;0;0;0;1,6509902508635537;3,5428975340419604;1,2754431122551058;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T09:00:00;118,32;105,3;247,845102030991;0;304,84999999999997;0;308,25;0;307,04999999999995;0,677929739630366;284,12515650937144;0;0,8165730129935362;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;41,58921321093417;30;0;0;0;0;0,4;0,8583690987126467;0,3090128755365528;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T10:00:00;116,17;102,8;238,360175646844;0;304,95;0;308,45;0;307,25;0,7643592929999999;284,73749999999995;0;1,207560137457046;0;5,513022743586297;1,8376742478620989;1;0;5,513022743586297;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;70,08505428961318;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T11:00:00;113,87;100,9;218,61128815371;0;304,84999999999997;0;308,54999999999995;0;307,25;0,6913065239999999;284,47749999999996;0;2,124933209430644;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;38,49909841576326;0;30;0,49695806705706536;0,6688533876945698;0,11838704962193886;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T12:00:00;108,52;95,5;222,066110516806;0;304,75;0;308,54999999999995;0;307,25;0,599895624;283,9375;0;3,6408934707903784;0;5,5;1,8333333333333333;1;0;5,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,99524850592181;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T13:00:00;101,18;91,9;229,622030291415;0;304,65;0;308,25;0;307,04999999999995;0,556642501;283,6375;0;5,926851299413168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,48854898107136;30;0;1,9;2,557200538358016;0,45262449528936877;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T14:00:00;98,54;92,1;254,32016006976298;0;304,65;0;308,25;0;307,04999999999995;0,5164663359999999;283,575;0;4,579378900771003;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,51536192623475;0;29,415456289941616;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T15:00:00;107,7;89;247,392960031769;0;304,75;0;308,54999999999995;0;307,25;0,61235298;283,8825;0;5,474226804123799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,98259460056843;0;29;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T16:00:00;120,72;93,4;287,806838150726;0;304,75;0;308,54999999999995;0;307,25;0,6169146219999999;284,02;0;4,34089347079038;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;1,1333333333333333;1;0;3,4;3;0;0;0;0;0;0;62,47919634110833;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T17:00:00;141,11;96,7;314,029868329838;0;304,65;0;308,25;0;307,04999999999995;0,5745301359999998;283,8325;0;3,240893470790377;0;6,7;2,2333333333333334;1;0;6,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,894001053052975;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T18:00:00;158,7;103,8;329,449354523701;0;304,75;0;308,25;0;307,04999999999995;0,750848831;284,55249999999995;0;16,135171010132293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,39091165294751;30;0;0;0;0;13,8;29,61373390557939;10,660944206008582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T19:00:00;158,38;105,7;340,43252634020297;0;304,75;0;308,54999999999995;0;307,25;0,572186008;283,965;0;17,60298216893058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,88497256178235;30;0;0;0;0;15,7;33,690987124463526;12,128755364806869;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T20:00:00;138,31;105,3;337,59014208132197;0;304,65;0;308,34999999999997;0;307,04999999999995;0,3195327589999999;283,64;0;0,37422680412371456;0;7,6678929106953015;2,5559643035651005;1;0;7,6678929106953015;3;0;0;0;0;0;0;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,29723669610518;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T21:00:00;127,1;108,4;344,949233823856;0;304,54999999999995;0;308,15;0;306,95;0,228026304;284,465;0;0;0;0;0;0;0;0;0;2,7505156349730617;0,9168385449910206;1;0;2,7505156349730617;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472077;1,4838403221573588;1;0;4,451520966472077;3,0000000000000004;24,712659604014316;0;30;0;0;0;0,5960096557791664;1,278990677637696;0,4604366439495706;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T22:00:00;117,68;103,9;333,545795488095;0;304,54999999999995;0;308,04999999999995;0;306,84999999999997;0,17033231199999987;284,3075;0;0,8408934707903768;0;7,948479033527928;2,649493011175976;1;0;7,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;53,21018833805377;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-19T23:00:00;94,85;96,5;304,960239395497;0;304,65;0;308,34999999999997;0;307,04999999999995;0,424889585;285,9575;0;3,307560137457045;0;6,5;2,1666666666666665;1;0;6,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,70486731921979;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T00:00:00;78,87;92,1;344,117996694417;0;304,65;0;308,54999999999995;0;307,25;0,6493441619999999;287,11499999999995;0;3,3530146829115957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,11774946406767;0;30;0;0;0;0;0;0;15;30,92783505154763;5,47422680412393;0;0;0;0;45;45;2,1;2,121212121212335
2023-02-20T01:00:00;51,06;89,6;350,358013610003;0;304,45;0;307,95;0;306,75;0,6950844119999999;287,5125;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,945968100965241;1,6486560336550804;1;0;4,945968100965241;3;0;0;0;0;0;0;0;0;0;0;0;0;78,61273768912127;30;0;0;0;0;0;0;0;6,969488188976376;14,370078740157478;2,5435039370078734;0;0;0;0;45;45;0;0
2023-02-20T02:00:00;48,86;90,8;335,395018647069;0;304,45;0;307,95;0;306,75;0,780592449;287,98249999999996;0;0;0;6,922220875412706;2,307406958470902;1;0;6,922220875412706;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;47,025929046931296;0;30;0;0;0;0;0;0;7,5423228346473765;15,551181102365726;2,7525590551187333;0;0;0;0;45;45;0;0
2023-02-20T03:00:00;34;92;325,58520073109696;0;304,54999999999995;0;308,25;0;306,95;0,8324557009999999;288,3225;0;0;0;0;0;0;0;0;0;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;7,099386229743416;2,3664620765811386;1;0;7,099386229743416;3;0;0;0;0;0;0;75,5212264540266;30;0;0;0;0;0;0;0;8,115157480314995;16,732283464567;2,961614173228359;0;0;0;0;45;45;0;0
2023-02-20T04:00:00;29,13;98,2;323,398357950761;0;304,54999999999995;0;308,45;0;307,04999999999995;0,8092783499999999;288,395;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;7,655196850393702;2,5517322834645673;1;0;7,655196850393702;3;0;0;0;0;0;0;43,93472696296008;0;30;0;0;0;0;0;0;11,074803149606302;22,834645669291344;4,041732283464568;0;0;0;0;45;45;0;0
2023-02-20T05:00:00;38,24;102,7;340,053223466664;0;304,45;0;308,45;0;307,04999999999995;0,8555230259999999;288,4675;0;0;0;7,190089672720159;2,396696557573386;1;0;7,190089672720159;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;12,351386121842726;0;30;0;0;0;0;0;0;13,22293307086614;27,263779527559056;4,825688976377952;0;0;0;0;45;45;0;0
2023-02-20T06:00:00;72,3;102,2;318,24226212345303;0;307,45;0;314,84999999999997;0;311,45;0,9321131279999999;288,78749999999997;0;1,407560137457046;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,251520966472075;1,0838403221573583;1;0;3,251520966472075;3;0;0;0;0;0;0;0;0;0;0;0;0;40,85015098323055;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T07:00:00;78,18;104,4;297,210887141868;0;308,04999999999995;0;315,95;0;312,95;0,988085448;288,67749999999995;0;0,6742268041232364;0;3,798046257224602;1,2660154190748671;1;0;3,798046257224602;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;69,3460659681323;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T08:00:00;75,75;107,4;284,09583623255105;0;307,75;0;315,95;0;313,34999999999997;0,872394472;288,1325;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,976348215026874;1,6587827383422913;1;0;4,976348215026874;3,0000000000000004;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;97,83913136153548;30;0;0;0;0;0,2945866286125825;0,6321601472373015;0,22757765300542854;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T09:00:00;49,92;105,5;273,347741416483;0;307,25;0;316,65;0;314,04999999999995;0,9547290389999998;288,47249999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997823;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,09751546391746757;0,10418318794601236;0;0;45;45;0,5024845360824725;0,5075601374570429
2023-02-20T10:00:00;41,96;101,4;258,749765650347;0;307,65;0;316,04999999999995;0;313,25;0,9143212219999998;289,91999999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;34,66482767154918;0;30;0;0;0;0;0;0;12,798070369416717;26,387773957560242;4,6706359904881625;0;0;0;0;45;45;0,20192963058328073;0,20396932382149568
2023-02-20T11:00:00;23,93;96,1;257,611243472707;0;304,54999999999995;0;306,25;0;306,15;0,8919627439999999;291,21;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;8,343113770256581;2,78103792341886;1;0;8,343113770256581;3,0000000000000004;0;0;0;0;0;0;3,082413820360983;0;30;0;0;0;0;0;0;10,072342519685035;20,767716535433063;3,675885826771652;0;0;0;0;45;45;0;0
2023-02-20T12:00:00;23,81;94,3;264,816945441028;0;302,04999999999995;0;301,04999999999995;0;301,65;0,9646021179999998;290,5;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;8,301453158877273;2,7671510529590906;1;0;8,301453158877273;3,0000000000000004;0;0;0;0;0;0;31,58210557897895;30;0;0;0;0;0;0;0;9,2130905511811;18,99606299212598;3,3623031496062983;0;0;0;0;45;45;0;0
2023-02-20T13:00:00;22,01;89,4;277,599345060216;0;301,84999999999997;0;300,75;0;301,25;1,0881434810000001;290,6475;0;0;0;7,525984251968508;2,508661417322836;1;0;7,525984251968508;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;6,874015748031498;14,173228346456698;2,5086614173228354;0;0;0;0;45;45;0;0
2023-02-20T14:00:00;41,52;85,8;295,948035926641;0;301,65;0;300,25;0;300,84999999999997;1,088830769718338;289,87099777799364;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;4,451520966472046;1,4838403221573486;1;0;4,451520966472046;3;19,850365209646476;20,89512127331213;0;0;0;0;0;0;0;9,501836793743717;19,591416069574677;3,4676806443147177;0;0;0;0;45;45;0;0
2023-02-20T15:00:00;52,34;88,7;319,60672124907;0;302,25;0;302,54999999999995;0;302,45;1,0980843199363708;289,77745823361425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;34,000642340044976;14,897118070441735;0;0;0;0;0;0;0;13,749407220310786;28,3492932377542;5,017824903082493;0;0;0;0;45;45;0;0
2023-02-20T16:00:00;57,15;88,4;361,61258804683297;0;303,84999999999997;0;307,04999999999995;0;305,75;1,1270727329999999;291,2125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,003346456693254;2,3344488188977515;1;0;7,003346456693254;3;0;0;0;0;0;0;2,4182949073897717;0;30;0;0;0;0;0;0;6,396653543307089;13,188976377952761;2,3344488188976387;0;0;0;0;45;45;0;0
2023-02-20T17:00:00;94,99;95,2;384,587776138567;0;304,25;0;307,65;0;306,34999999999997;1,077315113;290,945;0;3,7408934707904518;0;0;0;0;0;0;0;5,2;1,7333333333333334;1;0;5,2;3;0;0;0;0;0;0;0;0;0;0;0;0;30,918053077899167;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T18:00:00;112,54;98,4;387,259613262808;0;304,54999999999995;0;308,54999999999995;0;307,04999999999995;1,153697865;291,03999999999996;0;2,67422680412371;0;2,6845437100583416;0,8948479033527805;1;0;2,6845437100583416;3;5,715456289941664;1,9051520966472213;1;0;5,715456289941664;3;0;0;0;0;0;0;0;0;0;0;0;0;59,41496127259161;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T19:00:00;109,04;99,1;361,522766620963;0;304,54999999999995;0;308,65;0;307,15;1,181650588;290,8375;0;2,4408934707905177;0;7,764543710058372;2,5881812366861237;1;0;7,764543710058372;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899415336;0,44515209664717786;1;0;1,3354562899415336;3;87,90901977646445;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T20:00:00;92,57;95,3;357,911789185267;0;304,45;0;308,54999999999995;0;307,15;1,092138115;290,3125;0;3,7075601374570457;0;0;0;0;0;0;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;0;0;0;0;0;0;56,32128150606568;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-20T21:00:00;87,73;93,4;369,670217693985;0;304,54999999999995;0;308,75;0;307,25;1,734446351370575;291,6331427951769;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,736702009494;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,4;3,6324786324786387;0;0;45;45;0;0
2023-02-20T22:00:00;89,47;90,8;357,574915421082;0;304,54999999999995;0;308,65;0;307,15;3,1349565818208203;292,89220148841184;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,234228339293054;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,8;0,8547008547008517;0;0;45;45;0;0
2023-02-20T23:00:00;68,64;83,8;331,33618690308805;0;304,54999999999995;0;308,65;0;307,15;1,02039922;292,705;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,649957548038017;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;45;45;0;0
2023-02-21T00:00:00;50,5;80,2;353,597547196599;0;304,54999999999995;0;308,75;0;307,15;0,976850326;292,8725;0;1,8977319587628876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,14779255228321;30;0;0;0;0;0;0;0;5,2;10,721649484536089;1,8977319587628876;0;0;0;0;45;45;0;0
2023-02-21T01:00:00;46,01;80,8;362,768975060852;0;304,54999999999995;0;308,75;0;307,25;1,069811537;292,24249999999995;0;2,116701030927834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,563830404606804;0;30;0;0;0;0;0;0;5,8;11,958762886597933;2,116701030927834;0;0;0;0;45;45;0;0
2023-02-21T02:00:00;47,76;82,2;373,532840398673;0;304,54999999999995;0;308,75;0;307,25;0,889204351;292,53;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,47393440295288;17,802063559354057;0;0;0;0;0;0;0;14,249578440412105;29,380574103942486;5,20036161639782;0;0;0;0;45;45;5,148358000233841;5,20036161639782
2023-02-21T03:00:00;53,28;85,3;393,179000754839;0;304,54999999999995;0;308,84999999999997;0;307,25;0,9500514259999999;291,645;0;0;0;0;0;0;0;0;0;5,383169291338581;1,794389763779527;1;0;5,383169291338581;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;3,8914396410915337;0;30;0;0;0;0;0;0;4,916830708661416;10,137795275590548;1,794389763779527;0;0;0;0;45;45;0;0
2023-02-21T04:00:00;69,15;95,1;412,48976996305396;0;304,54999999999995;0;308,84999999999997;0;307,34999999999997;0,9759612439999998;292,09499999999997;0;3,490386481965764;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897904;29,148479033528012;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T05:00:00;94,87;105;419,02918108087;0;304,54999999999995;0;308,84999999999997;0;307,34999999999997;0,856131011;291,5675;0;0,4742268041237119;0;3,0625899672812134;1,0208633224270711;1;0;3,0625899672812134;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T06:00:00;127,67;129,2;446,117249922043;0;304,54999999999995;0;308,95;0;307,34999999999997;1,012360014;291,0075;0;2,6329736564151105;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;0;0;0;9,246525290752473;19,842328950112602;7,143238422040537;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T07:00:00;148,87;148,1;430,48042911567404;0;304,95;0;310,15;0;308,25;0,8988794179999998;290,78;0;17,233832025514083;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;56,99714999999904;30;0;0;0;0;28,146525290752507;60,40026886427576;21,744096791139274;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T08:00:00;153,96;132,5;386,347161811943;0;305,45;0;310,95;0;308,75;1,050977893;291,585;0;37,66567430555336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028499923;30;0;1,2;1,6150740242256831;0,2858681022879459;41,3;88,62660944206056;31,905579399141804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T09:00:00;130,7;136,3;343,013372472723;0;305,04999999999995;0;309,75;0;307,95;1,066274088;291,34999999999997;0;8,117952197187671;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,90395377154976;0;30;0;0;0;16,346525290752524;35,07838045225863;12,628216962813108;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T10:00:00;129,24;134;325,478027112913;0;304,45;0;308,04999999999995;0;306,65;1,603532864693298;291,1459119970669;0;6,341128162852878;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;82,39856337617279;30;0;0;0;0;14,046525290752506;30,142758134662024;10,85139292847833;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T11:00:00;116,51;127,6;310,51395689941205;0;304,45;0;307,95;0;306,54999999999995;1,237813496;291,35499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;50,8113761514143;0;30;2,6144473607815057;3,5187716834206;0,6228225879654462;5,032077929971618;10,798450493501326;3,8874421776604775;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T12:00:00;112,53;114,2;293,27976589805;0;304,45;0;307,95;0;306,54999999999995;1,448818047;292,2725;0;0;0;8,13287046399397;2,7109568213313233;1;0;8,13287046399397;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289941527;0,44515209664717564;1;0;1,335456289941527;3;79,30629501379931;30;0;0;0;0;2,3442632133473817;5,030607753964338;1,8110187914271618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T13:00:00;114,14;111,6;317,94369247683204;0;306,45;0;310,45;0;308,75;1,358528838;292,5;0;0;0;6,316570334627859;2,1055234448759528;1;0;6,316570334627859;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;47,719417015876964;0;30;0;0;0;1,5605633427134855;3,3488483749216424;1,2055854149717913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T14:00:00;119,3;112,1;347,297605198925;0;304,95;0;307,25;0;306,25;1,385224643;293,0225;0;0;0;8,001315110986038;2,6671050369953457;1;0;8,001315110986038;3,0000000000000004;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;76,21464507417552;30;0;0;0;0;1,7112748562969258;3,672263640122158;1,322014910443977;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T15:00:00;130,56;112,4;402,18841644548695;0;304,34999999999997;0;305,45;0;304,95;1,376302532;293,9325;0;0;0;4,044823526305921;1,34827450876864;1;0;4,044823526305921;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;44,62807624124703;0;30;0;0;0;1,801701764446995;3,866312799242478;1,3918726077272923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T16:00:00;148,99;109,1;469,30190769688903;0;302,54999999999995;0;302,34999999999997;0;302,45;1,545025866;294,0675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;13,044666065201856;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,594687408721709;3,8404780007710566;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-02-21T17:00:00;164,85;115,1;431,386142617603;0;302,15;0;301,84999999999997;0;301,95;1,1951241910000001;291,79499999999996;0;24,86478474403787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,54336159859535;30;0;0;0;0;25,1;53,86266094420599;19,390557939914157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T18:00:00;178,13;115,7;442,178616360719;0;304,45;0;305,95;0;304,84999999999997;1,207078716;291,62;0;25,3283040573426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,960259894014431;0;30;0;0;0;25,7;55,15021459227469;19,85407725321889;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T19:00:00;177,1;117,5;497,569985229992;0;304,25;0;305,45;0;304,75;1,037647086;291,07;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,349263868025034;16,2;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T20:00:00;170;115,1;531,608732100879;0;301,84999999999997;0;300,75;0;301,34999999999997;1,08743069;291,59999999999997;0;28,201432526904018;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,74357901531934;25,6808948144011;0;0;0;0;29,419105185598827;63,1311270077228;22,72720572278021;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T21:00:00;158,8;107,2;544,220037737069;0;301,34999999999997;0;300,04999999999995;0;300,65;0,9933501079999999;290,96;0;18,761780452192383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,15965728899676;0;30;0;0;0;17,2;36,9098712446352;13,287553648068672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T22:00:00;153,2;99,2;541,021290183994;0;301,25;0;299,95;0;300,54999999999995;1,027581128;291,75;0;12,581522941460122;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,65784132326787;30;0;0;0;0;9,2;19,74248927038048;7,107296137336974;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-21T23:00:00;142,58;92,1;521,652263386731;0;301,15;0;299,84999999999997;0;300,45;1,060940495;292,59999999999997;0;4,579378900770287;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901457988;29,415456289941616;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T00:00:00;139,9;89,5;508,61382155057;0;301,15;0;299,75;0;300,34999999999997;1,11664645;292,23499999999996;0;5,474226804123778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025715;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,5;44,5;0;0
2023-02-22T01:00:00;128,53;95,8;489,416791562216;0;301,04999999999995;0;299,65;0;300,25;1,202896104;291,67999999999995;0;3,540893470790379;0;0;0;0;0;0;0;0;0;0;0;0;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;0;0;0;0;0;0;71,50715071507096;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T02:00:00;125,3;93,4;467,272332713349;0;302,84999999999997;0;304,25;0;303,45;1,085765423;292,185;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T03:00:00;128,53;96,9;462,96643414762303;0;307,65;0;312,75;0;310,25;1,0111952290000001;292,1975;0;2,491400459614402;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,56734635108212;0;27,951520966471787;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T04:00:00;129,53;109,4;478,35598398662097;0;307,54999999999995;0;313,15;0;310,34999999999997;1,031740482;292,085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;38,98134224802588;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,894687408721725;4,160990821283894;0;0;45;45;0,4518378820308046;0,4564019010412168
2023-02-22T05:00:00;139,19;124,3;462,233485785437;0;307,75;0;313,45;0;310,65;1,03913032;292,2125;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,559843245795026;3,1866144152650087;1;0;9,559843245795026;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;67,47744411380106;30;0;0;0;0;5,388635787732892;11,563596111014789;4,162894599965324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T06:00:00;157,49;146,9;442,288034926338;0;307,45;0;312,95;0;310,45;1,1280345760000001;291,23999999999995;0;32,17980620326485;0;3,6625899672829823;1,2208633224276606;1;0;3,6625899672829823;3,0000000000000004;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;95,97069636938967;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T07:00:00;173,13;144,9;460,69613036061105;0;307,34999999999997;0;312,95;0;310,45;0,9308003849999998;290,99249999999995;0;32,84647286993223;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;9,130000000000008;3,0433333333333357;1;0;9,130000000000008;3,0000000000000004;0;0;0;0;0;0;64,38215193133163;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T08:00:00;176,34;143,3;437,920600492118;0;307,95;0;314,25;0;310,54999999999995;0,8919066;290,92249999999996;0;33,37980620326533;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;9,315456289941622;3,105152096647207;1;0;9,315456289941622;3,0000000000000004;0;0;0;0;0;0;92,87571371613862;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T09:00:00;164,55;132,4;398,296681564389;0;305,25;0;309,45;0;307,34999999999997;0,9279993329999998;291,495;0;37,641851963696105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,28747877634602;0;30;1,1;1,4804845222072816;0,26204576043068883;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T10:00:00;152,53;125,9;373,72018268048504;0;304,84999999999997;0;308,54999999999995;0;306,45;0,9863894989999998;291,5875;0;0,08361743323915771;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;29,702402660047156;0;30;0;0;0;5,946525290752495;12,760783885734968;4,593882198864589;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T11:00:00;136,99;123;350,971542158162;0;305,15;0;309,15;0;306,65;1,102105502;290,90749999999997;0;0;0;8,245555041919093;2,7485183473063644;1;0;8,245555041919093;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;28,214460798792132;0;0;0;5,534988483569158;11,87765769006257;4,2759567684225255;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T12:00:00;129,56;118,8;335,448856925528;0;305,84999999999997;0;310,25;0;307,34999999999997;1,343579019;290,60749999999996;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;4,1833017954399745;1,3944339318133248;1;0;4,1833017954399745;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;3,7308091383150415;8,006028193809101;2,8821701497712766;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T13:00:00;129,18;108,5;366,91138689466703;0;305,95;0;310,04999999999995;0;307,45;1,449891134;291,16249999999997;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,587350588670062;1,5291168628900205;1;0;4,587350588670062;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;56,99715000000036;30;0;0;0;0;0,6261519584961506;1,3436737306784345;0,48372254304423645;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T14:00:00;136,04;107,3;412,38872851218997;0;304,54999999999995;0;307,25;0;305,45;1,293907471;292,10249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,177751742328771;1,7259172474429234;1;0;5,177751742328771;3,0000000000000004;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;25,821245463566477;0;29,611694580362304;0;0;0;0,38148852094839125;0,818644894739037;0,29471216210605333;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T15:00:00;150,91;111,8;434,821443522386;0;305,25;0;308,84999999999997;0;306,34999999999997;1,261451628;292,47999999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;24,527730172069255;0;0;0;3,2703160851555624;7,01784567629949;2,5264244434678162;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T16:00:00;156,96;111,4;461,372972321977;0;304,84999999999997;0;307,25;0;305,75;1,548178282;292,42749999999995;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;21,4;45,92274678111588;16,53218884120172;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T17:00:00;165,01;109,4;468,514338614271;0;304,84999999999997;0;308,34999999999997;0;305,75;1,323766306;292,755;0;20,461351267643117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999984;30;0;0;0;0;19,4;41,630901287553655;14,987124463519317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T18:00:00;175;110,9;471,660827403895;0;306,75;0;311,65;0;308,34999999999997;1,361252402;290,71999999999997;0;21,62014955090556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578603;0;30;0;0;0;20,9;44,84978540772714;16,14592274678177;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T19:00:00;172,73;107,8;476,671371779929;0;306,45;0;310,34999999999997;0;307,84999999999997;1,4943035660458834;290,3988279401082;0;19,2252997654971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628708;30;0;0;0;0;17,8;38,19742489270384;13,751072961373383;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T20:00:00;162,06;105,8;493,469564571959;0;303,15;0;303,65;0;303,25;5,961958765876158;294,63096247257096;0;17,68023538781471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012062;30;0;0;0;0;15,8;33,90557939914162;12,206008583690984;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T21:00:00;154,02;101,1;499,092418416018;0;304,54999999999995;0;307,15;0;305,65;14,863581254366748;301,44903471776865;0;14,049334100261046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463245;0;30;0;0;0;11,1;23,81974248927037;8,575107296137334;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T22:00:00;149,6;94,3;481,737838774633;0;305,25;0;308,45;0;306,75;14,35663323075289;299,8448148765395;0;4,040893470790548;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634816;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-22T23:00:00;134,47;85;487,78249970557005;0;305,95;0;307,95;0;307,65;1,6462574801585235;288,9357921390229;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781646;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0
2023-02-23T00:00:00;134,68;82,5;472,016595251615;0;308,84999999999997;0;307,65;0;309,95;0,9350965900000001;292,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,65370187489198;0;22,863600686140018;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,63639931385999;44,63639931385999;0;0
2023-02-23T01:00:00;131,4;83,4;468,670287279435;0;323,04999999999995;0;316,45;0;319,84999999999997;0,9002855409999999;291,28;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,151336504704524;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,4;38,4;0;0
2023-02-23T02:00:00;129;86;465,254392035086;0;332,34999999999997;0;325,34999999999997;0;328,25;0,833289567;289,935;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,64612137105415;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0
2023-02-23T03:00:00;124,78;89;461,19514064321;0;333,65;0;328,04999999999995;0;330,75;0,8770406199999999;290,4375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,111740969443495;0;29;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T04:00:00;125,17;109,1;479,08840669013705;0;334,15;0;326,45;0;329,75;0,8195929540000001;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;18,527782426925594;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,594687408721709;3,8404780007710566;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-02-23T05:00:00;129,93;125,2;497,227975018049;0;333,25;0;323,45;0;327,45;0,8030710740000001;292,02;0;0;0;8,535087812097286;2,8450292706990954;1;0;8,535087812097286;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,025929648683025;30;0;0;0;0;5,659916512183085;12,145743588375717;4,372467691815259;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T06:00:00;153,98;138,8;496,32690504343503;0;335,45;0;323,45;0;327,65;0,9507562420000002;291,35499999999996;0;34,87980620326533;0;7,5;2,5;1;0;7,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,52122705571773;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T07:00:00;170;140,3;489,87764679218895;0;330,54999999999995;0;324,25;0;328,65;0,961626399;291,1875;0;34,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;7,664543710058392;2,554847903352797;1;0;7,664543710058392;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;43,934727564591086;0;30;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T08:00:00;178,08;138,3;453,77425469284;0;327,75;0;326,65;0;327,95;0,9361791309999998;291,3975;0;35,046472869932;0;7;2,333333333333333;1;0;7;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,43033409183462;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T09:00:00;169,6;123,2;428,607139027636;0;327,34999999999997;0;325,25;0;326,65;0,931845429;291,41499999999996;0;31,12229547365161;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,84414369000439;0;30;0;0;0;33,2;71,24463519313306;25,648068669527905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
