timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-02-23T10:00:00;154,59;112,9;401,795472522555;0;328,34999999999997;0;324,15;0;326,75;0,8897680819999998;290,97749999999996;0;23,165213928587356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,261111907214286;0;30;0;0;0;22,9;49,141630901287556;17,690987124463522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T11:00:00;149,83;98,3;386,345234988053;0;327,34999999999997;0;325,25;0;326,25;10,368961381624429;295,1598128582067;0;2,707560137457046;0;6,964543710058375;2,321514570019458;1;0;6,964543710058375;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;37,76018579602364;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T12:00:00;142,22;94,7;388,720782176013;0;327,34999999999997;0;324,54999999999995;0;326,25;21,13213287242032;300,13278301088405;0;3,907560137457044;0;4,7;1,5666666666666667;1;0;4,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25640977744405;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T13:00:00;136,7;98,8;402,68564937684397;0;326,95;0;324,95;0;326,04999999999995;13,6095555489748;295,54035527272936;0;2,540893470790399;0;7,014543710058374;2,3381812366861245;1;0;7,014543710058374;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804551;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T14:00:00;135,3;97,6;417,45041497764504;0;327,34999999999997;0;325,84999999999997;0;327,45;1,6913734979710648;285,21819143087845;0;4,763889597996506;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436862;30;0;0;0;0;1,6484790335279165;3,5375086556393054;1,27350311603015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T15:00:00;135,39;94;418,11275820147296;0;327,84999999999997;0;326,04999999999995;0;327,95;3,055073243094324;287,2261078014718;0;4,1408934707897345;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T16:00:00;139,54;90,8;444,401296795375;0;327,95;0;326,34999999999997;0;328,15;9,52818479568891;293,5834461487894;0;6,09225255519667;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0,8;1,7167381974245228;0,6180257510728282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T17:00:00;152,36;94;451,51898028473704;0;328,15;0;326,75;0;328,65;22,520299306968408;298,21835571524025;0;4,14089347079031;0;0;0;0;0;0;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T18:00:00;165,22;99,9;460,74344790884396;0;328,25;0;327,65;0;329,25;19,499960319967837;296,25334833661014;0;13,122295473651612;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999806;30;0;0;0;0;9,9;21,244635193133057;7,6480686695279;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T19:00:00;165;102,3;487,21871552942804;0;327,65;0;326,54999999999995;0;327,25;22,07474624734284;296,5615814687692;0;14,97637272687049;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578752;0;30;0;0;0;12,3;26,394849785407718;9,502145922746779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T20:00:00;155,91;103,7;494,434189117285;0;328,15;0;328,65;0;329,45;6,3894012104559055;291,70503725824136;0;16,05791779124833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628729;30;0;0;0;0;13,7;29,39914163090129;10,583690987124465;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T21:00:00;151,14;101;495,624692191429;0;328,04999999999995;0;329,34999999999997;0;330,25;2,763695608678157;287,7836082931523;0;1,8075601374564212;0;5,048479033527922;1,6828263445093072;1;0;5,048479033527922;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012078;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T22:00:00;145,61;95,6;499,475102537358;0;327,34999999999997;0;328,54999999999995;0;329,15;1,541561245457362;287,880300574537;0;3,607560137457049;0;0;0;0;0;0;0;0;0;0;0;0;0;5,6;1,8666666666666665;1;0;5,6;3;0;0;0;0;0;0;50,817382844632775;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-23T23:00:00;131,46;89,8;470,808634693442;0;327,04999999999995;0;329,25;0;329,54999999999995;0,840637413;291,73999999999995;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737927033;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0
2023-02-24T00:00:00;133,68;87,6;443,036833597206;0;327,04999999999995;0;328,25;0;328,84999999999997;0,9609801339999999;292,905;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,731430402553286;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,6;42,6;0;0
2023-02-24T01:00:00;118,18;94;415,700737116959;0;327,04999999999995;0;328,75;0;329,25;0,9009366200000001;292,78;0;4,140893470790378;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14770989109198;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T02:00:00;117,55;96,8;400,259616752725;0;326,95;0;328,45;0;329,15;1,238053964;292,405;0;3,2075601374567597;0;6,8;2,2666666666666666;1;0;6,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64609512010288;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T03:00:00;114,76;99,2;383,113657808707;0;326,95;0;328,25;0;328,84999999999997;0,94316613;292,34;0;2,407560137457044;0;7,414543710058407;2,471514570019469;1;0;7,414543710058407;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;0;0;0;0;0;0;0;0;0;0;0;0;73,14163051059086;30;0;0;0;0;0;0;0;15;30,92783505154737;5,474226804123884;0;0;0;0;45;45;0;0
2023-02-24T04:00:00;117,55;114,2;433,732495515903;0;326,95;0;328,65;0;329,34999999999997;0,935321659;291,7625;0;0;0;8,13287046399397;2,7109568213313233;1;0;8,13287046399397;3,0000000000000004;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;41,555368979118754;0;30;0;0;0;2,3442632133473817;5,030607753964338;1,8110187914271618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T05:00:00;117,23;131,1;423,08194494686;0;326,84999999999997;0;328,04999999999995;0;328,75;0,988410973;293,1325;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720405;1,9838403221573468;1;0;5,9515209664720405;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;70,0512134422197;30;0;7,674934501182922;10,32965612541443;1,8283491341983542;3,4715907895695337;7,449765642853076;2,6819156314271075;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T06:00:00;137,12;140,9;415,211375898851;0;326,84999999999997;0;328,54999999999995;0;329,15;1,0443281930000001;292,9425;0;11,671600265857375;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;38,46526095245443;0;30;0;0;0;20,946525290752522;44,94962508745176;16,181865031482634;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T07:00:00;155,05;141,7;394,46076527131504;0;326,84999999999997;0;328,84999999999997;0;329,45;0,9725712020000001;291,47249999999997;0;33,91313953659868;0;4,448479033527914;1,4828263445093044;1;0;4,448479033527914;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;66,96141442635953;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T08:00:00;155;138,8;395,610950633889;0;326,54999999999995;0;325,04999999999995;0;327,25;0,9467645370000001;291,6825;0;34,87980620326541;0;7,5;2,5;1;0;7,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,45471828491708;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T09:00:00;150,26;124,4;385,137707145401;0;325,25;0;317,04999999999995;0;323,54999999999995;1,16597516;291,895;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,629700943078344;3,209900314359448;1;0;9,629700943078344;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;63,86622544466769;0;30;0;0;0;5,41877809044944;11,62827916405459;4,1861804990596525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T10:00:00;131,43;112;370,45253016602396;0;327,84999999999997;0;321,75;0;326,65;0,977688658;290,73499999999996;0;0;0;6,59600112376111;2,198667041253703;1;0;6,59600112376111;3,0000000000000004;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415248;0,4451520966471749;1;0;1,3354562899415248;3;32,28089145370234;0;30;0;0;0;1,6811325535799502;3,607580587081438;1,2987290113493177;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T11:00:00;109,02;94,5;370,814187671591;0;327,45;0;321,34999999999997;0;325,75;2,3168447999999997;296,08;0;3,9742268041237114;0;4,5;1,5;1;0;4,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,77766336455718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T12:00:00;112,76;85,9;354,354271306143;0;326,65;0;320,84999999999997;0;324,84999999999997;1,8132180980000001;292,8275;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,27158559822087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0
2023-02-24T13:00:00;107,88;80,8;379,87029803165103;0;325,65;0;320,15;0;323,95;0,9151373110000001;290,23499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,68371107123994;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,8;35,8;0;0
2023-02-24T14:00:00;101,49;79,3;432,068199647084;0;325,25;0;319,65;0;323,54999999999995;1,1008100429999998;292,09;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,82768276827682;20,157621124362134;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,14237887563786;44,14237887563786;0;0
2023-02-24T15:00:00;109,08;84,4;444,03781459679897;0;327,04999999999995;0;320,65;0;325,45;1,1753675350000001;293,04749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;24,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T16:00:00;110,49;85,4;455,495142203666;0;330,34999999999997;0;329,15;0;330,15;1,146785454;293,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150714;0;27,058706820682218;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,34129317931779;43,34129317931779;0;0
2023-02-24T17:00:00;119,69;89;452,639673726743;0;327,34999999999997;0;328,84999999999997;0;328,54999999999995;1,278809752;290,54499999999996;0;5,474226804123248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0
2023-02-24T18:00:00;136,41;93;449,791461728772;0;327,34999999999997;0;329,25;0;329,45;0,92878648;291,495;0;4,149043733839061;0;0;0;0;0;0;0;3,975549210853952;1,3251830702846505;1;0;3,975549210853952;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;69,43794653774115;0;29,024450789146048;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T19:00:00;116,96;94,4;433,631048907994;0;327,65;0;329,45;0;329,25;0,923694892;291,155;0;2,4914004596144004;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,639928041537196;0;25,45152096647242;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-24T20:00:00;91,35;90,1;443,044002249468;0;327,65;0;329,54999999999995;0;329,54999999999995;1,2566386494074706;290,9950520848658;0;5,474226804123248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,056716680312206;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683825363;0;0;45;45;0;0
2023-02-24T21:00:00;104,61;87,2;431,785330176997;0;327,54999999999995;0;329,34999999999997;0;329,34999999999997;1,5362152590969949;290,56149916249757;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,55561100864442;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0
2023-02-24T22:00:00;93,13;83;378,77818451163597;0;328,04999999999995;0;329,95;0;330,15;1,925139689009216;290,47203496295185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,341129131754034;0;23;0;0;0;0;0;0;15;30,927835051546488;5,474226804123728;0;0;0;0;45;45;0;0
2023-02-24T23:00:00;78,58;81,6;438,137860319869;0;328,04999999999995;0;330,54999999999995;0;330,65;0,616777916;289,8925;0;2,4086597938144307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,8395950188409;30;0;0;0;0;0;0;0;6,6;13,608247422680071;2,4086597938143726;0;0;0;0;45;45;0;0
2023-02-25T00:00:00;90,55;91,6;373,463949981513;0;328,04999999999995;0;330,84999999999997;0;330,95;0,7621574923784791;287,4998351186675;0;4,940893470790381;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,6;0,5333333333333333;1;0;1,6;3;72,33521105933902;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T01:00:00;83,14;90,4;327,323637480906;0;328,15;0;330,84999999999997;0;330,84999999999997;0,812279687265142;286,3505175517161;0;5,070186400083338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,74903016981203;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,4;0,4040404040404041
2023-02-25T02:00:00;78,93;92,9;313,16916285558597;0;328,34999999999997;0;329,54999999999995;0;329,95;0,9913745414388173;287,3345225622387;0;4,507560137457159;0;2,9;0,9666666666666666;1;0;2,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,24495526679505;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T03:00:00;75,23;95,3;334,453742547998;0;328,34999999999997;0;329,65;0;329,84999999999997;0,934215947;289,1375;0;3,7075601374570457;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,73803077126837;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T04:00:00;82,03;102;335,385351022502;0;327,95;0;329,04999999999995;0;329,34999999999997;0,561846841;288,66249999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;7,4742013788432065;2,491400459614402;1;0;7,4742013788432065;3;0;0;0;0;0;0;70,80476266542415;0;25,577319587628754;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T05:00:00;77,97;117,1;349,386940928218;0;327,95;0;328,25;0;329,34999999999997;0,5492400190000001;287,41749999999996;0;0;0;7,328135298621175;2,4427117662070583;1;0;7,328135298621175;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;39,218734820736444;0;30;0;0;0;3,218389992131338;6,906416292127335;2,4863098651658406;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T06:00:00;76,77;134,5;346,10781177393403;0;327,34999999999997;0;327,65;0;328,65;0,6666568140000002;288,0775;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;67,71481294725449;30;0;12,590836294715846;16,94594386906574;2,999432064824636;1,9556889960366286;4,196757502224525;1,5108327008008289;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T07:00:00;84,47;146,6;347,28858178177103;0;327,04999999999995;0;326,75;0;327,95;0,592023574;288,04749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;96,20804146595984;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;7,713605963859809;8,241032012670736;0;0;45;45;0;0
2023-02-25T08:00:00;89,89;132,7;329,506634824588;0;327,15;0;326,75;0;328,04999999999995;0,6022302400000001;287,6525;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;64,61947329339196;0;30;9,98830005108085;13,443203298897512;2,3794469839048595;2,758225239671654;5,918938282557197;2,130817781720591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T09:00:00;87,02;124,8;314,980515526443;0;327,15;0;327,34999999999997;0;328,25;0,537220331;287,92999999999995;0;0;0;8,255657022964106;2,7518856743213687;1;0;8,255657022964106;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;33,03406397764142;0;30;0;0;0;5,539347301316368;11,88701137621538;4,279324095437537;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T10:00:00;74,4;118,7;314,956874270019;0;327,15;0;327,45;0;328,45;0,5653126310000001;287,49249999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,113444098156697;1,371148032718899;1;0;4,113444098156697;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;61,53076057124387;30;0;0;0;0;3,7006668355980588;7,941345140768365;2,8588842506766117;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T11:00:00;65,17;122,3;314,471300555354;0;327,15;0;326,45;0;327,84999999999997;0,583894294;287,72499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;29,945660126765638;0;30;4,1647924108635115;5,605373365899747;0,9921510857642551;2,6332538463610775;5,650759326955101;2,0342733577038365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T12:00:00;59,43;117,1;296,12027260387504;0;327,34999999999997;0;327,04999999999995;0;327,95;0,622035384;288,2075;0;0;0;7,328135298621146;2,4427117662070486;1;0;7,328135298621146;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;58,44266556075302;30;0;0;0;0;3,2183899921313412;6,906416292127341;2,486309865165843;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T13:00:00;44,9;114,1;311,101259439791;0;327,25;0;328,25;0;328,75;0,529586632;286,04249999999996;0;0;0;8,063012766710653;2,687670922236884;1;0;8,063012766710653;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;26,857873925775895;0;30;0;0;0;2,314120910630691;4,965924700924229;1,7877328923327225;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T14:00:00;62,68;114,4;339,87167584227;0;327,34999999999997;0;328,34999999999997;0;328,84999999999997;0,18265464400000012;285,085;0;0;0;8,272585858560596;2,7575286195201985;1;0;8,272585858560596;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;55,35518813838334;30;0;0;0;0;2,404547818780759;5,159973860044547;1,857590589616037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T15:00:00;81,85;107,8;376,997638431014;0;327,15;0;328,04999999999995;0;328,65;0,052596865000000145;284,205;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,098346707686882;1,3661155692289606;1;0;4,098346707686882;3;4,338018419305822;1,4460061397686073;1;0;4,338018419305822;3;0;0;0;0;0;0;23,770705251148307;0;30;0;0;0;0,4151558394793359;0,8908923593977164;0,3207212493831779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T16:00:00;96,54;115,5;438,48865364709;0;326,75;0;327,04999999999995;0;327,75;0,08899111100000014;284,5125;0;0;0;6,210412142088128;2,0701373806960426;1;0;6,210412142088128;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;52,26832818062335;30;0;0;0;0;2,736113148664329;5,871487443485684;2,113735479654846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T17:00:00;123,4;118,3;399,755016931603;0;326,34999999999997;0;327,54999999999995;0;327,84999999999997;0,18212295800000022;285,42749999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,834013309023446;1,2780044363411487;1;0;3,834013309023446;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289941554;0,4451520966471847;1;0;1,335456289941554;3;20,684153979384146;0;30;0;0;0;3,580097624731596;7,682612928608575;2,765740654299087;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T18:00:00;136,48;124,2;381,301285146529;0;326,45;0;328,04999999999995;0;328,15;0,49072118;284,19;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;9,489985548511719;3,163328516170573;1;0;9,489985548511719;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,1820855639863;30;0;0;0;0;5,358493485016206;11,49891305797469;4,139608700870888;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T19:00:00;130,85;124,4;354,99896025558803;0;326,34999999999997;0;327,54999999999995;0;327,75;0,789844;283,47499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,629700943078344;3,209900314359448;1;0;9,629700943078344;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;17,59821998700883;0;30;0;0;0;5,4187780904495835;11,628279164054899;4,1861804990597635;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T20:00:00;116,64;118,8;353,67723370286;0;326,34999999999997;0;327,04999999999995;0;327,45;0,7038907109694366;283,8784660318773;0;0;0;8,515716152437477;2,838572050812492;1;0;8,515716152437477;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;46,09646016501013;30;0;0;0;0;3,730809138315039;8,006028193809096;2,8821701497712744;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T21:00:00;102,27;114,4;367,664489555774;0;326,45;0;327,84999999999997;0;328,04999999999995;0,46681682465156554;283,8918235607916;0;0;0;5,441977471971767;1,8139924906572555;1;0;5,441977471971767;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;14,512903150572399;0;30;0;0;0;2,40454781878076;5,159973860044548;1,8575905896160376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T22:00:00;114,93;108,4;404,409397925684;0;326,54999999999995;0;327,75;0;327,95;0,2690102640000001;284,31;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,674925187857568;1,8916417292858558;1;0;5,674925187857568;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;43,011451860257424;30;0;0;0;0;0,5960096557794662;1,2789906776383395;0,4604366439498022;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-25T23:00:00;107,43;99,5;382,052706768854;0;326,45;0;327,84999999999997;0;328,04999999999995;0,492497807;284,35749999999996;0;2,3075601374571844;0;7,7145437100583765;2,571514570019459;1;0;7,7145437100583765;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507148;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T00:00:00;106,39;99,7;371,759439431802;0;326,45;0;327,84999999999997;0;328,04999999999995;0,32546121231196107;285,49471277639856;0;2,240893470790377;0;3,748479033527925;1,249493011175975;1;0;3,748479033527925;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T01:00:00;102,94;98,2;379,64921357730003;0;326,65;0;327,75;0;328,04999999999995;0,4143376160000001;284,0575;0;1,0075601374570429;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472046;1,4838403221573486;1;0;4,451520966472046;3;73,88473684210526;0;24,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T02:00:00;102,77;98,1;383,029789187373;0;327,34999999999997;0;327,04999999999995;0;327,95;0,48345058999999996;284,0825;0;4,859539629926554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;42,298400999999984;0;30;3,6484790335278916;4,910469762487068;0,869153147960211;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T03:00:00;106,26;98,3;351,041758109678;0;326,54999999999995;0;328,15;0;329,04999999999995;0,2678897040000001;284,275;0;2,7075601374570457;0;6,964543710058375;2,321514570019458;1;0;6,964543710058375;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;70,79417115990015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T04:00:00;104,1;108,3;344,495395775084;0;326,54999999999995;0;327,95;0;328,95;0,062175884000000105;284,26;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;4,447635194103441;1,4825450647011469;1;0;4,447635194103441;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;39,20814437436282;0;30;0;0;0;0,5658673530627752;1,21430762459823;0,43715074485536287;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T05:00:00;105,54;115,4;331,87173930854004;0;326,34999999999997;0;327,25;0;328,54999999999995;0,1051149370000002;284,505;0;0;0;6,140554444804883;2,0468514816016277;1;0;6,140554444804883;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;67,70422355992523;30;0;0;0;0;2,7059708459486047;5,806804390447649;2,090449580561154;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T06:00:00;107,04;123,3;316,149371900008;0;326,34999999999997;0;327,45;0;328,65;0,31327241299999997;284,55499999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,7108334966585796;0,9036111655528598;1;0;2,7108334966585796;3,0000000000000004;36,11850576914807;0;30;0;0;0;5,0872127605655635;10,916765580612795;3,9300356090206066;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T07:00:00;109,55;135,4;293,03325562077;0;326,45;0;327,45;0;328,65;0,29072714600000016;284,385;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;4,535946550150243;0;30;13,892104416533476;18,697314154150035;3,309424605284556;1,5544208742190466;3,3356671120580397;1,2008401603408942;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T08:00:00;109,02;135,7;259,373914948431;0;328,45;0;328,95;0;330,84999999999997;0,28498073800000007;284,4575;0;0;0;8,948479033527935;2,9828263445093115;1;0;8,948479033527935;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;33,03549295549543;30;0;14,325860457139262;19,28110424917801;3,412755452104508;1,4206648336132248;3,0486369820026282;1,0975093135209462;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T09:00:00;105,54;126,6;234,090087796056;0;328,84999999999997;0;329,25;0;331,15;0,436012738;284,09;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;1,4532420377787432;0;30;1,1685938920953578;1,5728046999937522;0,2783864318988941;5,477931398654403;11,755217593678974;4,231878333724431;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T10:00:00;97,34;120,3;239,62842034578298;0;328,84999999999997;0;329,84999999999997;0;331,45;0,422217409;283,86249999999995;0;0;0;5,832414356997417;1,9441381189991391;1;0;5,832414356997417;3;5,231167254689681;1,7437224182298936;1;0;5,231167254689681;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;29,953096713575082;30;0;0;0;0;4,182943679065364;8,97627398941065;3,2314586361878344;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T11:00:00;92,94;118,4;220,123321380529;0;328,95;0;330,04999999999995;0;331,54999999999995;0,5469605319999999;285,0125;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,984851575255519;1,6616171917518394;1;0;4,984851575255519;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;28,452596333708534;0;0;0;4,076663024790992;8,748203915860497;3,149353409709779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T12:00:00;85;112,5;216,696941778897;0;328,95;0;329,54999999999995;0;331,34999999999997;0,525855869;284,28749999999997;0;0;0;6,945289610177669;2,3150965367258896;1;0;6,945289610177669;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;1,8318440671636813;3,9309958522825776;1,415158506821728;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T13:00:00;55;113,1;213,091970495321;0;329,15;0;331,54999999999995;0;332,54999999999995;0,575537103;283,79999999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;3,5820983829236672;1,194032794307889;1;0;3,5820983829236672;3;0;0;27,072292500000003;0;0;0;2,8951763407729936;6,212824765607282;2,2366169156186215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T14:00:00;55,28;112,3;215,768562518347;0;329,45;0;331,95;0;332,75;0,3668175200000001;283,84;0;0;0;3,9749658290222123;1,3249886096740706;1;0;3,9749658290222123;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;28,5;30;0;0;0;0;1,7715594617302843;3,8016297462023267;1,3685867086328376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T15:00:00;85,04;109,9;250,78196636961397;0;329,45;0;331,95;0;332,54999999999995;0,3778818326150816;284,6058817275489;0;0;0;3,008153846971926;1,002717948990642;1;0;3,008153846971926;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;27,072292500000003;0;0;0;1,9306226538389677;4,142967068323965;1,4914681445966274;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T16:00:00;98,92;112,8;347,63843073460896;0;329,54999999999995;0;331,84999999999997;0;332,65;0,2202683150385947;284,39333443112287;0;0;0;8,940318991969233;2,980106330656411;1;0;8,940318991969233;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;1,922270975313748;4,125045011402892;1,4850162041050412;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T17:00:00;129,9;116,4;419,63200294965304;0;329,54999999999995;0;331,84999999999997;0;332,65;0,467925237;283,92749999999995;0;0;0;8,884360460328814;2,9614534867762714;1;0;8,884360460328814;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;0;0;27,07229250000021;0;0;0;3,8898723304237084;8,347365515930704;3,0050515857350537;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T18:00:00;153,7;120,3;436,620375360715;0;329,34999999999997;0;331,75;0;332,54999999999995;0,5351478750000002;285,815;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;30,3;65,0214592274678;23,40772532188841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T19:00:00;156,91;120,2;435,621330823493;0;329,54999999999995;0;331,95;0;332,34999999999997;0,4635043609999999;284,23499999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,602413157894318;0;18,9;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T20:00:00;153,64;116,2;418,625785873889;0;329,34999999999997;0;331,34999999999997;0;332,34999999999997;0,4617417990000001;284,2125;0;25,714570151763304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,10155291657866;30;0;0;0;0;26,2;56,223175965665234;20,240343347639485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T21:00:00;141,64;109,6;414,885532742112;0;329,34999999999997;0;331,45;0;332,45;0,1065518290000001;284,59;0;0;0;2,6845437100583416;0,8948479033527805;1;0;2,6845437100583416;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,006218035089818;3,3354060116966058;1;0;10,006218035089818;3;0;0;0;0;0;0;65,59784276128714;30;0;0;0;0;0,9577172883794346;2,055187314118958;0,739867433082825;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T22:00:00;138,29;105,2;405,77301473995095;0;329,34999999999997;0;331,65;0;332,65;0,2372308170000001;285,885;0;0;0;4,035270379654107;1,3450901265513688;1;0;4,035270379654107;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;35,299367621612355;0;28,777319587628867;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-26T23:00:00;132,98;103,2;406,424119042364;0;329,25;0;331,15;0;332,25;0,18088607900000012;285,215;0;0,5075601374570313;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;5,5063640006396675;0;28,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T00:00:00;122,83;105,5;400,296375539614;0;328,75;0;331,15;0;332,04999999999995;0,528100962;287,5;0;0,3075601374564627;0;4,898046257224596;1,632682085741532;1;0;4,898046257224596;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;34,0058133642396;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T01:00:00;132,91;109,2;395,762338080026;0;342,95;0;325,04999999999995;0;332,65;0,7911062829999999;291,645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;62,502412782903;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,6946874087217054;3,9473156076086595;0;0;45;45;0,4518378820307963;0,45640190104120837
2023-02-27T02:00:00;132,9;110,3;397,61385641898;0;328,45;0;328,25;0;330,15;0,8210779570000001;291,29499999999996;0;0;0;7,193876559886432;2,397958853295477;1;0;7,193876559886432;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;90,9961625416249;30;0;0;0;0;1,1687134073965295;2,507968685400278;0,9028687267441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T03:00:00;125,03;111,4;399,149203639079;0;329,15;0;331,45;0;332,34999999999997;0,875936677;290,6475;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,545087425910655;3,515029141970218;1;0;10,545087425910655;3,0000000000000004;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;63,49877396106895;0;26,11387451608649;0;0;0;2,671646444591688;5,733146876806197;2,063932875650231;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T04:00:00;120,07;116,8;426,823827527619;0;329,25;0;331,25;0;332,34999999999997;0,8529588749999999;290,6925;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966471913;1,9838403221573042;1;0;5,951520966471913;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;34,670836768044936;0;27,380507949846635;0;0;0;3,917538307378085;8,406734565189023;3,0264244434680485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T05:00:00;139,83;127,6;459,70835479501;0;328,95;0;330,65;0;332,25;0,872717271;290,84499999999997;0;1,396922154269192;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;63,16736968436843;30;0;0;0;0;7,64652529075251;16,408852555262897;5,9071869198946425;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T06:00:00;164,23;132,3;450,58269127863696;0;327,25;0;328,45;0;329,65;1,185859532;290,67999999999995;0;37,618029621838694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978627;0;30;1;1,3458950201879054;0,23822341857325924;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T07:00:00;186,66;133,7;409,906517649391;0;326,54999999999995;0;327,54999999999995;0;328,54999999999995;1,221008112;291,0225;0;37,95154240784145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;2,4;3,230148048452209;0,571736204576041;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T08:00:00;186,95;129,6;383,833903304065;0;325,84999999999997;0;326,75;0;327,65;1,275006025;290,59499999999997;0;36,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;39,6;84,97854077253217;30,592274678111583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T09:00:00;166,57;120,1;353,36437859270904;0;325,84999999999997;0;326,75;0;327,75;1,134846589;290,98749999999995;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,707676315789477;0;18,8;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T10:00:00;152,91;113,7;336,097539145619;0;325,95;0;326,65;0;327,45;1,0345735790000001;290,0675;0;23,78323967966019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2068055481579;30;0;0;0;0;23,7;50,858369098712444;18,30901287553648;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T11:00:00;135,87;109,5;316,360924561939;0;325,95;0;326,15;0;327,04999999999995;1,354813735;291,92999999999995;0;3,891485816643989;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;5,624137499181984;0;30;0;0;0;4,44652529075249;9,541899765563283;3,4350839156027817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T12:00:00;138,59;104,6;345,382831273426;0;326,04999999999995;0;326,65;0;327,34999999999997;1,905949926896647;290,63975841471574;0;0,6075601374571908;0;7,313022743586294;2,437674247862098;1;0;7,313022743586294;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;1,3354562899415512;0,4451520966471837;1;0;1,3354562899415512;3,0000000000000004;34,123575085431895;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T13:00:00;135,52;101,3;371,660078134934;0;326,04999999999995;0;326,54999999999995;0;327,25;2,538494892369853;290,50078626085457;0;1,0075601374570438;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;4,7517416752915125;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T14:00:00;131,51;99,3;405,674454505386;0;325,45;0;326,75;0;328,15;1,492834595;292,32;0;2,3742268041237127;0;3,3484790335279193;1,1161596778426397;1;0;3,3484790335279193;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;33,25126650112413;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T15:00:00;132,2;98,9;459,467611951288;0;324,45;0;325,95;0;327,15;1,4962160811239877;289,4532287921551;0;2,507560137457043;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;6,215456289941628;2,0718187633138756;1;0;6,215456289941628;3,0000000000000004;0;0;0;0;0;0;61,747941374474536;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T16:00:00;153,45;102,5;499,642179011903;0;324,45;0;325,25;0;326,75;1,469389748;292,315;0;15,130879164638733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,16281921191587;0;30;0;0;0;12,5;26,824034334763954;9,656652360515023;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T17:00:00;170,69;115,7;491,548032559506;0;324,45;0;325,54999999999995;0;326,95;1,6356478436301423;289,627261950746;0;25,328304057341935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,659802929994534;30;0;0;0;0;25,7;55,15021459227468;19,854077253218886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T18:00:00;190,01;124,2;466,834964612523;0;328,15;0;319,25;0;323,45;2,2030593612954554;290,4948930227018;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,54867379180693;0;22,9;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T19:00:00;198,15;125,2;501,042230675709;0;328,75;0;322,95;0;327,65;4,4100415533316655;291,4529689203086;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,387324187585648;0;23,9;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T20:00:00;174,49;125,6;507,251713134379;0;326,95;0;321,84999999999997;0;325,65;2,7698746173885094;290,6103015668598;0;32,97637272687124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,88638545516682;30;0;0;0;0;35,6;76,39484978540943;27,502145922747395;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T21:00:00;160,3;124,4;489,574749374396;0;327,95;0;320,84999999999997;0;325,25;1,6110641081512043;290,6124364026107;0;32,049334100261056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,38259681662142;30;0;0;0;0;34,4;73,8197424892704;26,575107296137343;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T22:00:00;153,46;118;470,071979660073;0;321,54999999999995;0;323,54999999999995;0;325,34999999999997;1,566173405828781;290,51981595607265;0;29,279818468859133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,760185796023855;0;27,184984122870258;0;0;0;30,81501587712974;66,12664351315394;23,80559166473542;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-27T23:00:00;149,46;115,8;476,711671329671;0;324,25;0;325,75;0;327,04999999999995;1,1442822320000001;289,775;0;0;0;6,4199852339381245;2,139995077979375;1;0;6,4199852339381245;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;66,25640977744438;30;0;0;0;0;2,8265400568143924;6,065536602605992;2,183593176938157;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T00:00:00;134;115,4;477,734622263643;0;324,04999999999995;0;324,15;0;325,75;1,210885517;290,8375;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3581400878074092;0,45271336260246975;1;0;1,3581400878074092;3;34,67083676804568;0;30;0;0;0;2,705970845947642;5,806804390445583;2,09044958056041;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T01:00:00;124,82;117,1;485,030910494863;0;323,95;0;324,84999999999997;0;326,75;1,107742261;290,64;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;2,995720941623703;0,998573647207901;1;0;2,995720941623703;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;63,16736968436888;30;0;0;0;0;3,218389992131338;6,906416292127335;2,4863098651658406;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T02:00:00;123,83;119,1;479,16856464866396;0;324,95;0;325,65;0;327,04999999999995;1,2298036380000001;291,28;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,392874887289938;1,4642916290966461;1;0;4,392874887289938;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,335456289941523;0,4451520966471743;1;0;1,335456289941523;3;31,58210557897939;0;30;0;0;0;3,821236046465174;8,200077352929556;2,9520278470546404;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T03:00:00;124,59;120,8;475,744349920888;0;324,95;0;325,54999999999995;0;326,54999999999995;1,261635198;290,34;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,95152096647208;1,9838403221573597;1;0;5,95152096647208;3,0000000000000004;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;0;0;30;1,9960122078341973;2,6864228907593506;0,47549685166440503;3,3020340493903455;7,085909977232501;2,5509275918037004;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T04:00:00;126,25;134,5;476,29681943292104;0;324,75;0;325,45;0;326,34999999999997;1,188267634;290,78499999999997;0;6,727394257273486;0;8,948479033527935;2,9828263445093115;1;0;8,948479033527935;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;28,5;30;0;0;0;0;14,546525290752502;31,215719508052576;11,237659022898928;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
