timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-02-28T05:00:00;141,41;147,9;481,391592702754;0;326,34999999999997;0;327,65;0;328,75;1,2217630400000001;291,67499999999995;0;17,079325587745526;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,99715000000043;30;0;0;0;0;27,946525290752458;59,97108431491944;21,589590353370998;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T06:00:00;162,47;164;494,966795404712;0;325,65;0;326,75;0;327,75;1,2933408979999999;291,98749999999995;0;28,04960127747736;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;25,412502916579385;0;30;2,7465252907524165;3,6965347116452443;0,6542866439612082;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T07:00:00;177,99;165,8;464,660474538223;0;324,15;0;325,25;0;326,04999999999995;1,268372594;292,47499999999997;0;28,478403430909434;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;53,90996166628679;30;0;4,5465252907525295;6,119145747984562;1,0830887973932675;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T08:00:00;186,04;158,4;408,109107863406;0;323,54999999999995;0;324,25;0;325,15;1,6960604081578063;289,8214684603634;0;43,83566084660316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012017;30;0;27,1;36,47375504710589;6,455854643337743;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T09:00:00;160,31;145,4;372,37851593457;0;323,34999999999997;0;323,65;0;324,25;11,71307534099783;293,24105275382715;0;32,67980620326534;0;2,6845437100586245;0,8948479033528748;1;0;2,6845437100586245;3;0;0;0;0;0;0;10,080000000000009;3,360000000000003;1;0;10,080000000000009;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;50,8173828446321;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T10:00:00;130,38;134,5;333,728100259683;0;325,04999999999995;0;325,75;0;326,45;19,16912068568007;300,2860089133681;0;6,727394257273486;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;79,3123011063478;30;0;0;0;0;14,546525290752525;31,215719508052626;11,237659022898946;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T11:00:00;124,2;125,4;299,86810189964905;0;325,84999999999997;0;326,75;0;327,45;15,73087484347823;298,28152533899384;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,32827791591146;3,44275930530382;1;0;10,32827791591146;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;47,725422507816276;0;30;0;0;0;5,720201117616464;12,275109694455931;4,419039490004136;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T12:00:00;116,71;118;316,877635997431;0;326,04999999999995;0;327,75;0;328,45;10,134862054174988;293,09994881471044;0;0;0;5,832414356997471;1,944138118999157;1;0;5,832414356997471;3;3,624440217173513;1,2081467390578375;1;0;3,624440217173513;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;16,141702597144626;0;30;0;0;0;3,489670716581532;7,488563769488265;2,6958829570157756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T13:00:00;119,19;113;329,509253366987;0;326,75;0;328,84999999999997;0;329,84999999999997;7,68489181430907;291,6708801676124;0;0;0;7,294578096594227;2,4315260321980756;1;0;7,294578096594227;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;44,64008842688476;30;0;0;0;0;1,9825555807471222;4,2544111174830945;1,5315880022939141;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T14:00:00;123,41;108,4;369,403501148859;0;331,84999999999997;0;327,15;0;330,34999999999997;7,298479023071887;291,22815847526357;0;0;0;5,866580311503906;1,955526770501302;1;0;5,866580311503906;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289941547;0,4451520966471823;1;0;1,335456289941547;3;73,1356244180423;30;0;0;0;0;0,5960096557794656;1,2789906776383382;0,46043664394980177;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T15:00:00;133,2;107,7;451,622167785051;0;330,75;0;323,04999999999995;0;328,65;7,454870776378221;290,56807684819836;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,028489010403574;1,3428296701345248;1;0;4,028489010403574;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;41,54936348717937;0;30;0;0;0;0,3850135367626478;0,8262093063576132;0,2974353502887408;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T16:00:00;154,42;109;501,43702537478697;0;331,45;0;324,75;0;329,54999999999995;4,359922776151379;288,7183415003923;0;20,152338392106543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,966261182409593;0;30;0;0;0;19;40,7725321888412;14,678111587982832;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T17:00:00;173,13;111,4;478,798475767031;0;329,65;0;321,65;0;326,84999999999997;10,472562580066082;292,9597573920494;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,46526455629135;30;0;0;0;0;21,4;45,9227467811159;16,532188841201723;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T18:00:00;193,87;117,8;469,633856504245;0;338,45;0;329,54999999999995;0;332,75;17,83191086502408;295,2621574740877;0;28,830623473978754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,64953801387786;27,566442088465386;0;0;0;0;30,233557911534493;64,87887963848604;23,356396669854973;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T19:00:00;193,78;120,3;496,398701877796;0;338,84999999999997;0;330,34999999999997;0;334,34999999999997;19,32439954426825;295,5239415404446;0;28,881952126012116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,064125691655434;0;30;0;0;0;30,3;65,0214592274678;23,407725321888407;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T20:00:00;174,89;121,4;517,98601910344;0;328,04999999999995;0;329,75;0;332,04999999999995;13,173488056133179;294,170610377384;0;29,73173753373745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,56081927908627;30;0;0;0;0;31,4;67,38197424892705;24,257510729613738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T21:00:00;158,27;120,3;512,949377209277;0;328,25;0;330,04999999999995;0;331,65;3,629129294398016;288,72735698914164;0;28,881952126012408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,0546631971584;30;0;0;0;0;30,3;65,02145922746989;23,40772532188916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T22:00:00;153,78;116,3;499,89104943499;0;328,25;0;330,45;0;332,25;1,4556026335485435;287,3418004814791;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,4667103624176;0;30;0;0;0;26,3;56,437768240343225;20,317596566523562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-02-28T23:00:00;142,14;110,4;472,85751929578703;0;327,45;0;328,15;0;329,75;1,4346184;291,9975;0;0;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,6476695806392683;0,882556526879756;1;0;2,6476695806392683;3;86,96086369138138;30;0;0;0;0;1,1988557101132327;2,5726517384404133;0,9261546258385488;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T00:00:00;133,08;110,2;463,866785477787;0;328,34999999999997;0;329,25;0;331,04999999999995;1,361214325;290,9025;0;0;0;7,124018862601111;2,37467295420037;1;0;7,124018862601111;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;55,373220236591145;0;30;0;0;0;1,1385711046798526;2,443285632360199;0,8795828276496716;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T01:00:00;125,46;114,3;462,693725420083;0;328,45;0;330,75;0;332,34999999999997;1,3911676419999999;292,41749999999996;0;0;0;8,202728161277278;2,734242720425759;1;0;8,202728161277278;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;83,86768291456761;30;0;0;0;0;2,374405516064069;5,09529080700444;1,8343046905215983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T02:00:00;124,96;117,4;469,634354459899;0;328,54999999999995;0;331,15;0;332,54999999999995;1,433714325;293,0025;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,205294033473646;1,0684313444912152;1;0;3,205294033473646;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;52,28034877785525;0;30;0;0;0;3,308816900281178;7,100465451247162;2,5561675624489784;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T03:00:00;127,66;124,1;472,10053811184497;0;328,54999999999995;0;331,04999999999995;0;332,45;0,9896432119999998;291,05499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,769695074925012;1,5898983583083375;1;0;4,769695074925012;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;80,77512074297766;30;0;0;0;0;5,328351182299516;11,434230004934582;4,11632280177645;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T04:00:00;130,58;135,5;473,40880221869105;0;328,45;0;331,04999999999995;0;332,54999999999995;0,48330187799999985;287,99249999999995;0;7,499926446114191;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,18809586248246;0;30;0;0;0;15,546525290752513;33,36164225483371;12,010191211740137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T05:00:00;141,35;145,4;492,053744008669;0;328,04999999999995;0;329,25;0;330,95;0,659065716;288,5075;0;15,14799511564259;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;17,604229684474433;0;30;0;0;0;25,446525290752522;54,606277447966775;19,65825988126804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T06:00:00;163,45;167,8;467,351993822807;0;327,84999999999997;0;328,75;0;330,34999999999997;0,9349790819999998;289,6525;0;28,954850268056084;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;46,10246926150598;30;0;6,546525290752413;8,810935788361256;1,5595356345399423;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T07:00:00;186,03;172,2;450,990541013757;0;327,65;0;328,84999999999997;0;330,25;1,5160472310144928;290,36432726711934;0;47,123144022915405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458002;30;0;40,9;55,04710632570659;9,743337819650066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T08:00:00;186,03;163,9;362,035202287157;0;327,65;0;328,65;0;330,04999999999995;1,5269778719275362;290,08170625682436;0;45,14588964875667;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025721;0;30;32,6;43,87617765814268;7,766083445491254;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T09:00:00;152,9;146,2;310,945976030447;0;325,95;0;327,45;0;328,54999999999995;2,2331388621300334;288,6057331856006;0;32,41313953659882;0;5,767892910695293;1,9226309702317643;1;0;5,767892910695293;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;71,50715071507135;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T10:00:00;126,69;137,9;300,914599815202;0;325,45;0;326,95;0;327,84999999999997;1,0320275920456752;285,3213379995766;0;9,354003699333578;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;0;0;0;17,946525290752522;38,51185684710841;13,864268464959029;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T11:00:00;118,72;130,7;279,19086273372403;0;325,45;0;327,34999999999997;0;328,04999999999995;3,437582692544107;285,75629716633983;0;3,791771939676921;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,411052631579;0;30;0;0;0;10,746525290752505;23,061213070284342;8,302036705302363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T12:00:00;115,79;121,2;291,325060830808;0;325,54999999999995;0;326,75;0;327,65;10,686021452955059;291,4592554767032;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,859886530239884;1,9532955100799614;1;0;5,859886530239884;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;36,825264157894715;0;30;0;0;0;4,454224403515558;9,558421466771582;3,44103172803777;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T13:00:00;114,12;114,3;305,358418899686;0;325,45;0;326,54999999999995;0;327,45;8,528823985143921;288,1672215797704;0;0;0;5,372119774688447;1,7907065915628158;1;0;5,372119774688447;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;5,2426342630578695;0;30;0;0;0;2,3744055160640944;5,095290807004495;1,834304690521618;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T14:00:00;116,09;107,4;344,80948541261904;0;325,54999999999995;0;326,84999999999997;0;327,95;10,271893654855006;287,96866644807045;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;2,2054133713873867;0,7351377904624622;1;0;2,2054133713873867;3;33,742109999631566;30;0;0;0;0;0,2945866286125844;0,6321601472373055;0,22757765300542998;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T15:00:00;122,81;105,3;420,303666720764;0;325,65;0;326,95;0;327,75;6,786167466805206;286,09236229517387;0;0,37422680412371223;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;2,0135025471662154;0,6711675157220718;1;0;2,0135025471662154;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;62,238735788631764;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T16:00:00;135,46;105,2;482,780615992288;0;327,45;0;329,04999999999995;0;329,84999999999997;14,415905703613147;293,27541821960637;0;0,4075601374570472;0;4,732436620753682;1,5774788735845606;1;0;4,732436620753682;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;90,73251191505284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T17:00:00;162,74;112,9;464,911388720626;0;328,54999999999995;0;330,15;0;331,25;9,755080521692689;292,14205164716816;0;23,454183922139954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,53823403519331;0;29,625944397234537;0;0;0;23,274055602765472;49,9443253278229;17,979957118016245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T18:00:00;183,69;118,7;449,677076919669;0;328,34999999999997;0;329,75;0;331,25;21,522161884127712;295,77548825196226;0;37,37980620326536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,21649073810556;0;17,4;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T19:00:00;182,48;120,1;446,315088998039;0;328,34999999999997;0;329,84999999999997;0;331,34999999999997;10,921834066539201;290,59052127121487;0;28,727445688243876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,71236908903175;30;0;0;0;0;30,1;64,59227467811156;23,253218884120166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T20:00:00;162,74;120,2;431,55345545372995;0;328,65;0;330,65;0;331,75;2,43126852429485;285,5663025273319;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,81066101001762;0;18,9;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T21:00:00;144,85;121,6;416,174123349909;0;328,75;0;330,84999999999997;0;332,25;11,53851326514545;291,06599984224874;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,5232526428422775;0,5077508809474258;1;0;1,5232526428422775;3;18,226732575495546;0;30;0;0;0;4,574793614383829;9,817153678935254;3,5341753244166916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T22:00:00;142,05;113,8;405,961563344309;0;328,65;0;330,84999999999997;0;332,75;14,539198901977018;293,72888370771085;0;0;0;5,022831288271889;1,6742770960906297;1;0;5,022831288271889;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;46,724909902238004;30;0;0;0;0;2,2236940024806424;4,7718755418039525;1,717875195049423;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-01T23:00:00;131,51;107,4;423,899030159199;0;328,75;0;330,84999999999997;0;332,65;3,859324254619397;288,3514981855237;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;6,3714780479179005;2,123826015972633;1;0;6,3714780479179005;3,0000000000000004;0;0;0;0;0;0;75,22023741124778;30;0;0;0;0;0,29458662861258367;0,632160147237304;0,22757765300542943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T00:00:00;125,82;109,5;433,514220252527;0;328,65;0;330,25;0;332,34999999999997;0,3369373409999999;287,7775;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,93636033780651;3,31212011260217;1;0;9,93636033780651;3;0;0;0;0;0;0;43,633768019085565;0;30;0;0;0;0,9275749856630351;1,9905042610794743;0,7165815339886108;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T01:00:00;128,57;116,3;435,916679865196;0;328,54999999999995;0;330,54999999999995;0;332,45;0,43620660299999997;288,03499999999997;0;0;0;6,483817430412906;2,161272476804302;1;0;6,483817430412906;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472046;1,4838403221573486;1;0;4,451520966472046;3;72,12940464228392;30;0;0;0;0;2,9772515703977533;6,3889518678063375;2,3000226724102815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T02:00:00;130,03;119,2;431,95238141667403;0;328,65;0;330,84999999999997;0;332,45;0,461334349;286,9325;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,462732584573199;1,4875775281910661;1;0;4,462732584573199;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;40,54324433339864;0;30;0;0;0;3,8513783491817954;8,264760405969518;2,9753137461490264;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T03:00:00;131,47;122,6;437,63662930215804;0;328,65;0;330,75;0;332,34999999999997;0,431337967;285,34;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,2218296156753587;0,7406098718917862;1;0;2,2218296156753587;3,0000000000000004;8,960242640544248;0;30;0;0;0;4,876216641549191;10,463984209333027;3,76703431535989;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T04:00:00;130,01;135,5;451,792612040188;0;328,54999999999995;0;330,75;0;332,34999999999997;0,4347508029999999;285,16999999999996;0;7,499926446114591;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;37,45934661628019;30;0;0;0;0;15,546525290752427;33,361642254833534;12,010191211740072;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T05:00:00;135,58;141,4;482,797779139074;0;328,65;0;330,54999999999995;0;332,25;0,44015240099999986;285,38;0;12,057866360277945;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;65,95560068161856;30;0;0;0;0;21,446525290752522;46,02258646084232;16,568131125903236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T06:00:00;164,99;161,6;455,27618231817;0;328,34999999999997;0;330,04999999999995;0;331,84999999999997;0,5951544719999999;286,71999999999997;0;27,477865072901356;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;34,370057753130254;0;30;0,3465252907524637;0,4663866631930871;0,08255043938517641;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T07:00:00;181,11;167,8;448,72168754515;0;326,95;0;328,84999999999997;0;330,25;0,7329207716811595;287,3871365906059;0;28,954850268056084;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;62,86662074735494;30;0;6,546525290752413;8,810935788361256;1,5595356345399423;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T08:00:00;177,62;157,7;421,46601111666797;0;326,45;0;328,54999999999995;0;329,65;0,8828140669275363;288,9421481854622;0;29,09309060510673;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;91,36033408528021;30;0;0,898046257224582;1,2086759854974185;0,21393564943304308;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T09:00:00;141,44;144,6;355,191797880213;0;326,54999999999995;0;328,65;0;329,75;12,282536345672163;292,15751670380666;0;14,52996936456962;0;8,94847903352785;2,982826344509283;1;0;8,94847903352785;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;59,772250683448874;0;30;0;0;0;24,646525290752503;52,88953925054185;19,040234130195067;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T10:00:00;124,36;135,1;330,49838769601297;0;326,34999999999997;0;327,95;0;329,25;11,353568873027925;291,20064186735635;0;7,190913570578207;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;88,26627345838052;30;0;0;0;0;15,146525290752505;32,50327315612125;11,701178336203652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T11:00:00;116,79;125,4;339,71187691848695;0;326,34999999999997;0;328,45;0;329,65;14,62231882244357;292,0452526941713;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,32827791591146;3,44275930530382;1;0;10,32827791591146;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,67849946261365;0;30;0;0;0;5,720201117613406;12,27510969444937;4,419039490001773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T12:00:00;115,39;118,6;357,067557725852;0;327,95;0;328,15;0;329,15;31,929855645843833;297,70929174054123;0;0;0;8,37600075786751;2,792000252622503;1;0;8,37600075786751;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;85,1728316126674;30;0;0;0;0;3,6705245328816614;7,876662087728887;2,8355983515823993;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T13:00:00;113,64;115,8;375,914239174791;0;326,45;0;327,95;0;328,84999999999997;27,183289724931626;296,97080017031226;0;0;0;6,4199852339381245;2,139995077979375;1;0;6,4199852339381245;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277421;3,5339845809247366;1;0;10,60195374277421;3;0;0;0;0;0;0;53,58536696108508;0;30;0;0;0;2,82654005681389;6,065536602604913;2,183593176937769;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T14:00:00;117,69;116,8;414,224776534221;0;326,34999999999997;0;327,45;0;327,84999999999997;20,487260505227855;296,69321629241057;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;2,7861478497737697;0,9287159499245898;1;0;2,7861478497737697;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;82,0800084243892;30;0;0;0;0;3,1279630839812747;6,712367133007027;2,4164521678825297;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T15:00:00;128,62;116,9;483,41255926973696;0;326,54999999999995;0;327,75;0;328,04999999999995;18,359502841879547;295,15771422552297;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,8560055470570873;0,9520018490190291;1;0;2,8560055470570873;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415496;0,4451520966471832;1;0;1,3354562899415496;3;50,492853055125835;0;30;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T16:00:00;152,64;120,1;522,01552383882;0;326,34999999999997;0;327,65;0;328,15;2,4511354089563375;285,411184743051;0;0;0;4,972345250648453;1,6574484168828176;1;0;4,972345250648453;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;18,908856401399433;0;30;0;0;0;4,1226590736319855;8,84690788333044;3,1848868379989583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T17:00:00;166,38;119,6;469,135357081186;0;325,95;0;327,54999999999995;0;328,34999999999997;9,020534329201382;287,53600702732297;0;28,341179593823277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,40696551575942;30;0;0;0;0;29,6;63,51931330472101;22,866952789699564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T18:00:00;184,91;120,8;460,492078738024;0;325,95;0;327,65;0;328,25;39,82212508590337;300,91761600834167;0;37,37980620326536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,875909029734224;0;19,5;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T19:00:00;184,13;121,8;500,54500292623106;0;325,84999999999997;0;328,04999999999995;0;328,54999999999995;23,41067252106627;297,36981100528857;0;30,040750409273926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,37322143883137;30;0;0;0;0;31,8;68,24034334763948;24,566523605150213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T20:00:00;163,43;120,2;516,9053362142209;0;325,84999999999997;0;327,95;0;328,65;2,8478402019674443;287,02851577374156;0;28,804698907128007;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,86768411668756;30;0;0;0;0;30,2;64,8068669527897;23,330472103004293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T21:00:00;159,31;116,6;510,206421789301;0;326,25;0;327,84999999999997;0;328,54999999999995;1,30144746200417;289,1546586910389;0;26,023583027299672;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,28034997985496;0;30;0;0;0;26,6;57,081545064377664;20,54935622317596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T22:00:00;149,53;113,4;505,598995104494;0;326,65;0;327,75;0;328,34999999999997;1,2334593489999999;290,775;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;9,227483594974986;3,0758278649916617;1;0;9,227483594974986;3,0000000000000004;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;20,69617457643551;0;30;0;0;0;2,1031247916138796;4,513143329643518;1,6247315986716666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-02T23:00:00;139,9;110;501,232072920068;0;326,65;0;328,04999999999995;0;328,54999999999995;1,071250981;291,3175;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;4,299759757978174;1,4332532526593913;1;0;4,299759757978174;3,0000000000000004;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;49,194104958977945;30;0;0;0;0;1,0782864992464782;2,3139195262799963;0,8330110294607986;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T00:00:00;140,3;107,6;500,39223264261;0;326,65;0;328,25;0;328,75;1,260228234;290,80499999999995;0;0;0;6,643175023178634;2,214391674392878;1;0;6,643175023178634;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;77,68918554848207;30;0;0;0;0;0,35487123404581145;0,7615262533171919;0,2741494511941891;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T01:00:00;130,18;111,5;498,35056243124;0;326,65;0;328,15;0;328,65;1,216712429;290,90999999999997;0;0;0;3,41610425075572;1,1387014169185732;1;0;3,41610425075572;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;46,10246926150617;0;30;0;0;0;1,530421039996799;3,284165321881543;1,1822995158773555;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T02:00:00;130,59;116,2;493,431735821388;0;326,65;0;328,04999999999995;0;328,54999999999995;1,4104976790000001;292,2125;0;0;0;6,699416023071375;2,233138674357125;1;0;6,699416023071375;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;74,59785901457997;30;0;0;0;0;2,947109267681134;6,324268814766381;2,276736773315897;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T03:00:00;128,43;117;490,541451577941;0;326,54999999999995;0;327,95;0;328,54999999999995;1,2823354850000002;291,48999999999995;0;0;0;7,258277601337867;2,419425867112622;1;0;7,258277601337867;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;43,011451860257665;0;30;0;0;0;3,188247689414815;6,841733239087586;2,463023966071531;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T04:00:00;127,78;126;507,31842969754905;0;326,54999999999995;0;327,45;0;328,15;1,348982473;291,825;0;0,16087065212317508;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507163;30;0;0;0;0;6,0465252907524265;12,975376160412932;4,671135417748656;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T05:00:00;135;148,2;526,660295755029;0;326,54999999999995;0;327,84999999999997;0;328,54999999999995;1,396019168;292,24;0;17,311085244397418;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;0;0;0;28,2465252907525;60,61486113895386;21,82135001002339;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T06:00:00;162,19;164,8;507,35429811119906;0;326,54999999999995;0;328,34999999999997;0;328,75;1,3987355399999999;292,17499999999995;0;28,240180012335415;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157908;0;30;3,5465252907525295;4,773250727796137;0,8448653788199162;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T07:00:00;187,03;165,2;474,083771630831;0;326,04999999999995;0;328,15;0;328,84999999999997;1,838571710710145;292,3090428030019;0;45,45558009290195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894914;0;30;33,9;45,62584118438704;8,075773889636507;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T08:00:00;195,39;154,3;465,883423385129;0;326,15;0;327,15;0;328,65;1,9134930602463769;292,70014961466836;0;42,858944830452536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147895;30;0;23;30,9555854643338;5,4791386271870826;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T09:00:00;166,48;140,6;436,774455971758;0;324,45;0;324,84999999999997;0;325,95;3,1997034466521734;286,24288583856213;0;34,279806203265345;0;3,3484790335279193;1,1161596778426397;1;0;3,3484790335279193;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489473;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T10:00:00;131,12;127,2;403,50488773730905;0;326,34999999999997;0;327,95;0;328,84999999999997;2,2299193698818236;285,3711714299211;0;1,0879092787326154;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,23272849468424;30;0;0;0;0;7,246525290752423;15,550483456550264;5,598174044358095;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T11:00:00;123,01;122;387,55673115932;0;326,15;0;327,34999999999997;0;328,34999999999997;2,746644316600732;285,0553506684329;0;0;0;8,948479033527938;2,982826344509313;1;0;8,948479033527938;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,9355481765566527;0,9785160588522175;1;0;2,9355481765566527;3,0000000000000004;32,35458406698301;0;28,378325097109265;0;0;0;5,184172983558825;11,124834728667004;4,004940502320122;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T12:00:00;114,69;108;344,938914457551;0;326,45;0;328,15;0;328,95;13,385414615741823;293,3316582146536;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,238062102253507;1,4126873674178357;1;0;4,238062102253507;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;60,85134860857655;30;0;0;0;0;0,4754404449125315;1,0202584654775353;0,3672930475719127;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T13:00:00;112,1;102,7;362,60483542743196;0;326,95;0;328,25;0;328,75;6,287485214551653;288,9329776845362;0;0,5075601374570429;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472046;1,9838403221573486;1;0;5,951520966472046;3;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;0;27,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T14:00:00;110,89;101,1;383,741792757696;0;327,34999999999997;0;328,34999999999997;0;328,95;2,0313200949147165;287,7254118464866;0;4,716874757786596;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;5,148479033527413;6,929312292769062;1,2264882758201239;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T15:00:00;114,69;101,5;427,56614484232;0;327,15;0;328,34999999999997;0;329,25;1,6417552201594203;290,31256068322784;0;1,6408934707903782;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,551520966472072;0,850506988824024;1;0;2,551520966472072;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,92783505154636;5,474226804123705;0;0;0;0;45;45;0;0
2023-03-03T16:00:00;129,31;101,7;464,478945261923;0;326,84999999999997;0;328,45;0;329,54999999999995;1,7938366288695653;290,8275671331651;0;1,5742268041237106;0;6,733957587225799;2,244652529075266;1;0;6,733957587225799;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;56,997150000000076;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T17:00:00;155,98;103,3;459,418493168101;0;327,54999999999995;0;329,65;0;331,04999999999995;1,7610370799710144;290,7164777787679;0;22,272487053576135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,301360449458556;0;21,555585343764506;0;0;0;21,744414656235488;46,66183402625641;16,79826024945231;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T18:00:00;165;109,8;473,480351704638;0;327,95;0;329,95;0;331,84999999999997;1,4233348833043478;289,9960611653178;0;20,77036414317952;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,7979303134138;30;0;0;0;0;19,8;42,489270386266085;15,296137339055791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T19:00:00;152,94;113,2;445,231485640662;0;327,84999999999997;0;329,75;0;331,75;1,076623724;291,48749999999995;0;23,396973585240595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,29165052038216;30;0;0;0;0;23,2;49,78540772532429;17,922746781116746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T20:00:00;133,31;112,8;417,36146518479103;0;327,84999999999997;0;329,95;0;331,84999999999997;1,191503715;291,19;0;0;0;7,154862702027602;2,3849542340092005;1;0;7,154862702027602;3;1,7854562899415929;0,5951520966471976;1;0;1,7854562899415929;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;59,703573986909056;0;30;0;0;0;1,9222709753137455;4,125045011402888;1,4850162041050394;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T21:00:00;122,2;112,3;413,533977303803;0;327,75;0;329,25;0;331,34999999999997;1,1440144749999999;291,1225;0;0;0;6,805574215611044;2,2685247385370144;1;0;6,805574215611044;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416493;0,44515209664721644;1;0;1,3354562899416493;3;88,19760362951037;30;0;0;0;0;1,7715594617303032;3,801629746202367;1,3685867086328523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T22:00:00;112,09;107,1;398,563898091903;0;327,84999999999997;0;329,95;0;331,84999999999997;0,9716248739999999;290,6925;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;3,6093428267036978;1,2031142755678992;1;0;3,6093428267036978;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;56,609836500726324;0;30;0;0;0;0,20415972046236372;0,43811098811666027;0,1577199557219977;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-03T23:00:00;101,63;102,3;444,569250160322;0;327,84999999999997;0;329,95;0;331,84999999999997;0,8818021589999998;289,29749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,5226804123711286;0,5075601374570429;1;0;1,5226804123711286;3;29,364891740624657;0;25,87731958762886;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T00:00:00;108,27;100,8;420,650618882192;0;327,84999999999997;0;330,25;0;332,04999999999995;0,931685755;287,435;0;1,8742268041237145;0;7,619413877167403;2,539804625722468;1;0;7,619413877167403;3;0;0;0;0;0;0;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;57,861955251450794;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T01:00:00;95,86;105,9;411,173028541783;0;327,95;0;329,95;0;331,95;1,082775523;288,27;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,136182959537352;1,045394319845784;1;0;3,136182959537352;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;26,827411595263683;0;29,477319587628703;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T02:00:00;92,18;111,3;424,692329622696;0;327,65;0;329,95;0;331,84999999999997;1,165211706;288,92249999999996;0;0;0;3,2763888561890946;1,092129618729698;1;0;3,2763888561890946;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;55,32472885410404;30;0;0;0;0;1,470136434564172;3,154799215802944;1,13572771768906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T03:00:00;97,96;116,2;409,54564225554304;0;327,65;0;329,65;0;331,54999999999995;1,170164268;288,15749999999997;0;0;0;6,6994160230713495;2,233138674357116;1;0;6,6994160230713495;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;83,81919638121875;30;0;0;0;0;2,9471092676811486;6,324268814766413;2,2767367733159087;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T04:00:00;97,69;131;417,822016308874;0;328,04999999999995;0;330,04999999999995;0;331,84999999999997;1,0644565419999998;288,205;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,2318670931594;0;30;7,5303491543144165;10,135059427071893;1,793905518591725;3,5161761364381006;7,54544235287146;2,7163592470337257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T05:00:00;96,98;152,3;387,481499842139;0;328,04999999999995;0;330,34999999999997;0;332,15;1,0221521249999999;287,5075;0;3,195435068106989;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;20,647696538028875;0;30;32,346525290752524;43,53502730922278;7,705699833732432;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T06:00:00;94,1;162,8;359,246200752669;0;328,04999999999995;0;330,54999999999995;0;332,25;0,9463224319999999;287,39;0;5,696780963127095;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;49,14563176837518;30;0;42,84652529075238;57,66692502120105;10,207045728752586;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T07:00:00;98,82;164;333,426434480304;0;328,15;0;330,54999999999995;0;332,15;1,048203086;288,85749999999996;0;5,982649065415128;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;77,64071720519847;30;0;44,046525290752385;59,28199904542717;10,492913831040608;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T08:00:00;100,69;151,7;328,12677844369796;0;328,04999999999995;0;329,75;0;331,65;1,044303311;287,8075;0;3,05250101696293;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;46,05400576505703;0;30;31,746525290752444;42,72749029710962;7,562765782588402;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T09:00:00;96,89;138;309,035663200966;0;328,15;0;330,54999999999995;0;332,25;0,9048862459999999;287,59499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;74,54940036448063;30;0;17,65132343511723;23,75682831105953;4,2049586110575365;0,3952018556351705;0,848072651577619;0,30530615456794286;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T10:00:00;97,04;129,2;297,516374697459;0;328,15;0;330,75;0;332,45;1,06860273;288,0675;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;42,962998056022975;0;30;4,927812910678664;6,6323188569026446;1,173920437671768;4,318712380073172;9,26762313320423;3,336344327953523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
