timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-03-04T11:00:00;94,71;120,3;302,00618611039;0;328,15;0;330,34999999999997;0;332,15;1,0892014300000001;287,8875;0;0;0;5,112060645215078;1,7040202150716928;1;0;5,112060645215078;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;71,45870175621752;30;0;0;0;0;4,182943679065988;8,976273989411991;3,231458636188317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T12:00:00;89,37;116,9;302,21336030643397;0;328,25;0;330,75;0;332,34999999999997;0,8582743429999999;287,40999999999997;0;0;0;8,688419904054562;2,896139968018187;1;0;8,688419904054562;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;39,87260851762069;0;30;0;0;0;3,158105386697965;6,777050186047135;2,4397380669769686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T13:00:00;91,26;111,2;321,350486237776;0;328,25;0;330,25;0;332,04999999999995;0,8253802229999999;286,71999999999997;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;68,36862125676853;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;8,810477368841987;9,41290317183973;0;0;45;45;1,9864806982109038;2,0065461598089938
2023-03-04T14:00:00;95,35;107,6;361,402243426805;0;328,25;0;330,65;0;332,25;0,543946533;284,96;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,11606360959349;1,7053545365311633;1;0;5,11606360959349;3;3,1805861228330086;1,0601953742776695;1;0;3,1805861228330086;3;0;0;0;0;0;0;36,78283702622165;0;30;0;0;0;0,3548712340459569;0,761526253317504;0,27414945119430145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T15:00:00;101,77;105,5;401,31185193310796;0;327,95;0;330,45;0;332,15;0,4238974659999999;284,34;0;0;0;5,820726669595731;1,940242223198577;1;0;5,820726669595731;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;6,17145391343653;0;29,07731958762855;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T16:00:00;106,9;106,6;452,12224178406;0;327,84999999999997;0;330,54999999999995;0;332,34999999999997;0,5314156039999999;284,5125;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,6465517931209157;0,5488505977069719;1;0;1,6465517931209157;3;34,67083676804523;30;0;0;0;0;0,053448206879101054;0,11469572291652587;0,04129046024994931;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T17:00:00;140;110,1;439,872847381537;0;327,84999999999997;0;330,34999999999997;0;332,15;0,4536320359999999;284,53;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,355506521506376;3,451835507168792;1;0;10,355506521506376;3;0;0;0;0;0;0;63,16736968436843;30;0;0;0;0;1,1084288019629536;2,378602579319643;0,8562969285550714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T18:00:00;151,66;113,8;431,194294325744;0;327,75;0;330,34999999999997;0;332,15;0,4764675639999999;284,1825;0;0;0;5,022831288271889;1,6742770960906297;1;0;5,022831288271889;3;5,951520966472042;1,9838403221573473;1;0;5,951520966472042;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;31,582105578978897;0;30;0;0;0;2,223694002480626;4,771875541803919;1,7178751950494107;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T19:00:00;145;119;447,561334170238;0;328,65;0;330,75;0;332,54999999999995;0,5080631219999999;284,5075;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;4,32301719000663;1,4410057300022099;1;0;4,32301719000663;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;30;0;0;0;3,791093743748415;8,1353942998893;2,9287419479601486;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T20:00:00;138,68;119;460,045243292497;0;329,25;0;331,04999999999995;0;332,84999999999997;0,5132152909999999;285,36749999999995;0;0;0;8,948479033527938;2,982826344509313;1;0;8,948479033527938;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;28,5;30;0;2,498044662239055;3,362105871115821;0,5950927391875003;2,5000015949854615;5,364810289668372;1,931331704280614;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T21:00:00;117,71;120;471,69313331682497;0;329,45;0;332,25;0;333,75;0,43840303399999986;284,30499999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,021594162839748;1,6738647209465827;1;0;5,021594162839748;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;56,99714999999942;30;0;0;0;0;4,0925167709152985;8,782224830290339;3,161600938904522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T22:00:00;121,02;118,9;457,90487542013;0;329,45;0;332,15;0;333,65;0,4534671999999999;284,1825;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,253159492723323;1,417719830907774;1;0;4,253159492723323;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;85,49145028499964;30;0;0;0;0;3,7609514410317297;8,070711246849205;2,9054560488657137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-04T23:00:00;109,41;110,2;434,02487159407;0;329,34999999999997;0;331,65;0;333,25;0,5335637499999999;284,715;0;0;0;2,6845437100588474;0,8948479033529491;1;0;2,6845437100588474;3,0000000000000004;4,439475152544746;1,4798250508482484;1;0;4,439475152544746;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;53,9039537715503;0;30;0;0;0;1,138571104679853;2,4432856323601997;0,8795828276496719;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T00:00:00;107,53;108,7;409,694893359327;0;329,25;0;331,34999999999997;0;333,04999999999995;0,42236556999999986;283,775;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,727065983236692;1,5756886610788972;1;0;4,727065983236692;3;4,338018419305822;1,4460061397686073;1;0;4,338018419305822;3;0;0;0;0;0;0;82,39856337617331;30;0;0;0;0;0,6864365639295288;1,4730398367586455;0,5302943412331124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T01:00:00;106,25;113,9;397,290853329174;0;327,45;0;329,34999999999997;0;331,15;0,40448834599999994;284,04249999999996;0;0;0;5,092688985555206;1,6975629951850686;1;0;5,092688985555206;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;50,811376151414436;0;30;0;0;0;2,2538363051973183;4,83655859484403;1,741161094143851;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T02:00:00;105,55;115,7;416,585416148846;0;326,65;0;328,75;0;330,65;0,4232818539999999;283,8775;0;0;0;6,350127536654816;2,1167091788849386;1;0;6,350127536654816;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;19,227347645378035;0;30;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T03:00:00;106,84;118,4;393,49237776032396;0;326,65;0;328,34999999999997;0;330,15;0,4275853669999999;283,9575;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,101720754554935;1,700573584851645;1;0;5,101720754554935;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;46,09646016501014;28,285300267785942;0;0;0;0;4,127089911414629;8,856416118915512;3,1883098028095844;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T04:00:00;104,99;129,4;370,003630793744;0;326,54999999999995;0;328,45;0;329,54999999999995;0,4773457999999999;284,49249999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;14,51290315057258;0;30;5,21698360441638;7,021512253588668;1,2428076688851941;4,22954168633604;9,076269713167466;3,267457096740288;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T05:00:00;105,81;139,4;378,833960621931;0;326,45;0;327,65;0;328,15;0,544470795;284,59999999999997;0;0,12235296851074917;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;43,01145186025753;30;0;19,446525290752533;26,172981548792105;4,632617734136202;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T06:00:00;105,94;146,1;410,323660727522;0;326,65;0;327,15;0;328,65;0,523932212;284,945;0;1,7184498729522;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;71,50715071507157;30;0;26,146525290752642;35,1904781840547;6,2287146385776815;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T07:00:00;108,39;148,1;424,245726436487;0;326,95;0;327,95;0;329,25;0,5542514799999999;284,71999999999997;0;2,194896710098419;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;100;30;0;28,146525290752507;37,88226822443137;6,705161475724352;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T08:00:00;107,72;141,3;418,944854770825;0;326,84999999999997;0;327,65;0;328,95;0,4593704979999999;284,06;0;0,5749774638001179;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;68,41105263157888;0;30;21,34652529075254;28,73018208715012;5,085242229425571;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T09:00:00;107,73;130,9;413,089960678877;0;326,84999999999997;0;327,84999999999997;0;329,25;0,6731131999999999;286,09999999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;96,90421152631578;30;0;7,385763807445618;9,940462728728962;1,759461902985026;3,5607614833068153;7,64111906289016;2,750802862640458;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T10:00:00;105,18;126,4;400,24050561958603;0;326,84999999999997;0;327,34999999999997;0;328,84999999999997;0,479739228;284,2;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,3155737367421;0;30;0,8794231983581446;1,1836113033084046;0,2094992006855876;5,567102092394093;11,946571013721227;4,300765564939642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T11:00:00;107,55;119,4;403,306332296088;0;326,75;0;327,75;0;329,15;0,4348521;284,025;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,602447979139882;1,5341493263799606;1;0;4,602447979139882;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;33,73009481094732;0;30;0;0;0;3,911662954615171;8,394126512049722;3,0218855443379002;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T12:00:00;110,25;114,7;401,936076727326;0;326,84999999999997;0;327,45;0;328,95;0,4777421139999999;284,49249999999995;0;0;0;5,651550563821699;1,8838501879405662;1;0;5,651550563821699;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;62,22672180146581;30;0;0;0;0;2,494974726931246;5,354023019165763;1,9274482868996747;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T13:00:00;107,73;112,9;409,351717581854;0;327,04999999999995;0;327,75;0;329,25;0,43989711399999987;283,84999999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3971539456662392;0,46571798188874636;1;0;1,3971539456662392;3,0000000000000004;90,72049912928549;30;0;0;0;0;1,9524132780304364;4,189728064442996;1,5083021031994788;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T14:00:00;110,22;107,7;425,93103090485704;0;327,04999999999995;0;327,54999999999995;0;328,84999999999997;0,572728888;285,29249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;59,13247971095135;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,194687408721707;2,344751505044559;0;0;45;45;0,45183788203080305;0,45640190104121525
2023-03-05T15:00:00;115,14;108;448,684618871801;0;326,95;0;327,75;0;329,15;0,6198448399999998;285,7175;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;8,888494878556834;2,9628316261856114;1;0;8,888494878556834;3;0;0;0;0;0;0;87,62656646298049;30;0;0;0;0;0,475440444912712;1,0202584654779228;0,36729304757205217;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T16:00:00;129,37;110,5;469,47834103708203;0;327,04999999999995;0;327,54999999999995;0;329,04999999999995;0,5046010439999999;284,22749999999996;0;0;0;2,7175272779226023;0,9058424259742007;1;0;2,7175272779226023;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;56,038856437913324;0;30;0;0;0;1,228998012829917;2,6373347914805083;0,949440524932983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T17:00:00;145,14;118,6;460,797931098065;0;327,15;0;326,84999999999997;0;328,15;0,435526553;284,48249999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,043586400873379;1,3478621336244596;1;0;4,043586400873379;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;24,454305183848597;0;30;0;0;0;3,6705245328816614;7,876662087728887;2,8355983515823993;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T18:00:00;166,67;122,8;463,356241499154;0;326,84999999999997;0;327,75;0;328,84999999999997;0,48741810899999977;284,1375;0;37,37980620326536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,876859753330464;21,5;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T19:00:00;172,37;124;485,119247070116;0;326,25;0;326,95;0;328,15;0,4278265599999999;284,30499999999995;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,43737206735514;22,7;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T20:00:00;160,23;120,4;498,319302202707;0;326,04999999999995;0;327,04999999999995;0;327,75;0,328019667;284,98999999999995;0;28,95920534489631;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,85178096172734;0;30;0;0;0;30,4;65,23605150214593;23,484978540772534;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T21:00:00;152,49;122,3;496,577277059793;0;325,84999999999997;0;327,25;0;327,95;0,10339741200000001;285,9425;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,012256523825457;0,6707521746084857;1;0;2,012256523825457;3;3,2693484152101213;0;30;0;0;0;4,785789733397945;10,269935050210183;3,697176618075666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T22:00:00;143,66;119,3;496,065165633639;0;326,34999999999997;0;328,04999999999995;0;328,65;0,29831024;287,55499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,532590281856564;1,5108634272855213;1;0;4,532590281856564;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,769021480368608;30;0;0;0;0;3,881520651898234;8,329443459009086;2,998599645243271;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-05T23:00:00;130,13;115,9;479,057095513126;0;326,65;0;328,75;0;329,54999999999995;0,9091368339999999;292,125;0;0;0;6,489842931221442;2,1632809770738137;1;0;6,489842931221442;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;0,1868972097994117;0;30;0;0;0;2,856682359528121;6,130219655639745;2,206879076030308;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T00:00:00;136,1;111,4;455,318889213216;0;326,75;0;328,65;0;329,54999999999995;0,6883052849999999;291,15999999999997;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,686878520078153;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;9,010477368844938;9,626578385518096;0;0;45;45;1,986480698210894;2,006546159808984
2023-03-06T01:00:00;125,09;110,6;449,92328754301604;0;326,75;0;328,45;0;329,34999999999997;0,9969307959999999;291,6325;0;0;0;7,4034496517363655;2,4678165505787883;1;0;7,4034496517363655;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;57,184009832226316;30;0;0;0;0;1,2591403155466176;2,7020178445206384;0,9727264240274298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T02:00:00;123,31;114,9;458,055989599366;0;326,75;0;328,15;0;329,15;1,036663145;291,46;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;2,7943078913324726;0,9314359637774908;1;0;2,7943078913324726;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;25,59934406282224;0;30;0;0;0;2,5552593323642014;5,483389125245067;1,9740200850882241;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T03:00:00;123,12;117,8;461,54105539575704;0;326,65;0;328,54999999999995;0;329,45;0,9840910459999997;290,91499999999996;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,484724822606887;1,1615749408689622;1;0;3,484724822606887;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;54,09678412841609;30;0;0;0;0;3,4293861111481427;7,359197663408031;2,649311158826891;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T04:00:00;123,75;127,3;487,37150538228605;0;325,34999999999997;0;326,84999999999997;0;328,25;1,0540513710000001;291,5075;0;1,1651624976168415;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;22,51242708158229;0;30;0;0;0;7,3465252907525125;15,765075731228565;5,675427263242284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T05:00:00;137,44;139,8;485,57769127544;0;326,54999999999995;0;328,54999999999995;0;329,45;1,124720456;291,59;0;10,821814858131866;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;51,010175838874275;30;0;0;0;0;19,846525290752528;42,58911006599254;15,332079623757316;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T06:00:00;159,8;145,2;456,631777682317;0;326,75;0;328,15;0;329,25;1,1021165510000002;291,0025;0;32,74647286993201;0;2,684543710058346;0,894847903352782;1;0;2,684543710058346;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;9,430000000000557;3,143333333333519;1;0;9,430000000000557;3;0;0;0;0;0;0;79,50507482129025;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T07:00:00;185;143,8;432,030353504371;0;326,75;0;328,04999999999995;0;329,15;1,5897902075797101;290,4276879774087;0;33,21313953659886;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;8,030000000000014;2,676666666666671;1;0;8,030000000000014;3;0;0;0;0;0;0;47,91817694538686;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T08:00:00;217,09;135;420,306460559435;0;326,84999999999997;0;328,25;0;329,34999999999997;1,4483654843478262;290,15987832648074;0;38,26123285198674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,41338512769246;30;0;3,7;4,979811574697178;0,8814266487214004;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T09:00:00;188,35;123,9;412,723865808568;0;327,15;0;324,95;0;327,34999999999997;13,29174705199835;292,7298814316998;0;31,663068005840547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,82679642075832;0;30;0;0;0;33,9;72,74678111587983;26,18884120171674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T10:00:00;170,26;115,2;401,228705544371;0;330,95;0;323,25;0;328,34999999999997;25,03348852491247;299,66133210341314;0;24,942037962921994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,243366372695373;0;30;0;0;0;25,2;54,07725321888385;19,467811158798185;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T11:00:00;160,84;110;398,621765145659;0;332,95;0;323,84999999999997;0;329,04999999999995;41,87387963866127;300,24658270409464;0;29,186847370079107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;19,305330045179954;0;0;0;0;30,694669954820043;65,86839046098721;23,712620565955397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T12:00:00;149,92;106;377,846859255887;0;327,84999999999997;0;327,45;0;329,45;21,270502629951856;294,9866662997035;0;0,14089347079041126;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,8709348436394513;1,2903116145464837;1;0;3,8709348436394513;3;3,1805861228325227;1,0601953742775074;1;0;3,1805861228325227;3,0000000000000004;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T13:00:00;144,95;104,1;374,975855200077;0;326,95;0;328,34999999999997;0;329,04999999999995;33,39248749707353;298,7426771298623;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,0226804123711313;1,0075601374570438;1;0;3,0226804123711313;3;0;0;0;0;0;0;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;26,293453608247354;27,67731958762886;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T14:00:00;144,3;106,3;400,695370794727;0;327,15;0;328,65;0;329,25;31,419420208857442;297,6606075451899;0;0;0;4,682435953077651;1,560811984359217;1;0;4,682435953077651;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;48,12873040066421;22,98726961871351;0;0;0;0;2,0768197189616324;4,456694675883331;1,6044100833179993;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T15:00:00;145,78;108,5;419,511937820139;0;326,95;0;328,84999999999997;0;329,34999999999997;10,235540076899499;292,7309438985151;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;66,25040007997814;19,08050794984645;0;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T16:00:00;152;115,4;444,14136767367603;0;326,95;0;328,84999999999997;0;329,45;5,857405937433865;291,08804223999397;0;0;0;6,140554444804883;2,0468514816016277;1;0;6,140554444804883;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;34,66482767154888;0;30;0;0;0;2,705970845947642;5,806804390445583;2,09044958056041;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T17:00:00;162,01;129,1;421,685541020956;0;326,95;0;328,84999999999997;0;329,54999999999995;1,7448426763768117;288,37154900833724;0;35,680235387814726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203607276;0;30;0;0;0;39,1;83,90557939914162;30,20600858369098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T18:00:00;184,86;134;420,425433087518;0;326,75;0;327,15;0;328,54999999999995;1,7440880787246376;288,7141695488195;0;36,47980620326534;0;0;0;0;0;0;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897879;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T19:00:00;174,61;134,8;398,11248525980096;0;326,84999999999997;0;328,75;0;329,65;1,432760834;288,16749999999996;0;36,213139536598206;0;3,5;1,1666666666666665;1;0;3,5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T20:00:00;147,95;130;376,13807825628;0;325,75;0;327,15;0;328,04999999999995;1,3705237890000002;290,08;0;16,192131855297248;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;12,586001848208156;13,248422998113892;0;0;0;0;26,798102292638575;57,506657280340285;20,702396620922503;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T21:00:00;130,39;129,1;347,501879893601;0;328,95;0;329,15;0;330,54999999999995;1,537653283;290,84999999999997;0;2,5557204375305025;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;41,08474324802342;30;0;0;0;0;9,14652529075251;19,627736675434573;7,065985203156446;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T22:00:00;120,65;122,9;308,407078358167;0;326,54999999999995;0;329,34999999999997;0;330,04999999999995;1,3250659120000001;289,2475;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;66,83346098951785;27,10823812191513;0;0;0;0;5,838287168837364;12,528513237848419;4,510264765625431;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-06T23:00:00;108,58;117,1;351,642346682136;0;326,54999999999995;0;329,15;0;329,95;0,9776689960000001;289,42249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775247;3,5339845809250825;1;0;10,601953742775247;3;0;0;0;0;0;0;93,12326019577316;27,680507949846586;0;0;0;0;3,9175383073780994;8,406734565189055;3,0264244434680596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T00:00:00;98,06;118,3;358,394872225068;0;326,54999999999995;0;329,34999999999997;0;330,04999999999995;1,151419596;292,66999999999996;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,834013309023446;1,2780044363411487;1;0;3,834013309023446;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;61,53500050133252;0;30;0;0;0;3,580097624731603;7,68261292860859;2,7657406542990923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T01:00:00;94,26;119,3;326,570948764192;0;327,45;0;329,95;0;330,65;1,302746352;292,48999999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;83,86167321710175;23,508238121914985;0;0;0;0;5,838287168837709;12,528513237849161;4,510264765625698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T02:00:00;85;123,6;310,88984045907597;0;327,95;0;330,45;0;331,45;1,222601053;292,38;0;0;0;7,417364655564364;2,472454885188121;1;0;7,417364655564364;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;52,2743396813588;0;30;0;0;0;5,177639668715903;11,110814739733698;3,999893306304131;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T03:00:00;78,96;126,8;316,778474602612;0;327,34999999999997;0;329,54999999999995;0;331,04999999999995;1,1404151690000002;291,47749999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;20,690164878969725;0;30;1,4577645858325914;1,961998096679127;0,3472736631122055;5,388760704919923;11,563864173647902;4,162991102513245;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T04:00:00;78,52;139,4;315,81196157875604;0;327,25;0;329,34999999999997;0;331,75;1,198783266;291,625;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,18809586248194;30;0;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;0,513605963861508;0,548724320364859;0;0;45;45;0;0
2023-03-07T05:00:00;85,57;150;357,131485731357;0;327,34999999999997;0;329,84999999999997;0;332,04999999999995;1,111995633;292,375;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;17,60422968447462;0;30;18,932919326891014;25,48172183969181;4,51026476562545;0;0;0;15;30,927835051546396;5,474226804123711;11,113605963861499;11,873510645151173;0;0;45;45;0;0
2023-03-07T06:00:00;98,71;167,6;379,049871707419;0;326,34999999999997;0;327,54999999999995;0;330,15;1,183658664;291,16499999999996;0;6,840253372279201;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,10246926150617;30;0;47,64652529075242;64,12722111810555;11,350518137904682;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T07:00:00;99,57;171,5;376,81307393129896;0;327,54999999999995;0;329,95;0;331,95;1,4160985780289854;290,3538821286628;0;7,769324704715492;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;74,59785901458007;30;0;51,54652529075251;69,37621169684053;12,279589470340774;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T08:00:00;105,59;171,4;315,024072405021;0;327,84999999999997;0;330,45;0;332,45;1,441404873246377;291,1130279207547;0;7,745502362857989;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,011451860257296;0;30;51,44652529075252;69,2416221948217;12,25576712848344;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T09:00:00;91,92;160,8;290,81890701955496;0;327,75;0;330,15;0;332,25;1,1418199930285646;286,1084150758514;0;5,220334125980429;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;71,50715071507146;30;0;40,84652529075245;54,9751349808243;9,7305988916059;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T10:00:00;93,86;157,1;287,577267023437;0;327,84999999999997;0;330,34999999999997;0;332,45;2,2936415383889024;286,52053363443866;0;4,33890747725904;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;37,146525290752464;49,99532340612714;8,849172242884503;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T11:00:00;94,26;150,6;258,032495221525;0;327,84999999999997;0;330,25;0;332,15;1,9034513019507457;286,19505373178964;0;2,7904552565322795;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157891;0;30;30,646525290752514;41,24700577490244;7,300720022157732;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T12:00:00;87,57;150,5;246,954842886403;0;327,95;0;331,04999999999995;0;332,25;1,5010796653755731;284,53531778495903;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;96,90421152631578;30;0;18,932919326891025;25,481721839691822;4,510264765625452;0;0;0;15;30,927835051546396;5,474226804123711;11,613605963861485;12,407698679339193;0;0;45;45;0;0
2023-03-07T13:00:00;93,86;149,7;262,54750002938596;0;327,84999999999997;0;330,54999999999995;0;332,15;1,69821759921999;284,9518716714838;0;2,5760541798162624;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,3155737367421;0;30;29,7465252907525;40,035700256732845;7,086318945441713;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T14:00:00;95,07;146,4;278,663847274172;0;327,75;0;330,65;0;332,04999999999995;2,572700719236191;286,35053358379764;0;1,7899168985235239;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;33,73009481094732;0;30;26,4465252907508;35,59424669010875;6,300181664149248;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T15:00:00;97,6;143,6;347,359831317124;0;327,75;0;330,65;0;332,34999999999997;2,242266884665161;285,8528247348513;0;1,1228913265187677;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,95152096647211;1,98384032215737;1;0;5,95152096647211;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;62,226721801466375;30;0;23,646525290752418;31,825740633583337;5,63315609214425;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T16:00:00;109,22;141,1;389,326207866528;0;327,75;0;330,54999999999995;0;331,95;2,451534748274575;287,3540676253658;0;0,5273327800854295;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;30,641551760864715;0;30;21,14652529075249;28,461003083112367;5,037597545710889;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T17:00:00;142,97;142;384,918735299897;0;327,84999999999997;0;330,25;0;331,95;2,306452757838171;286,24680344619327;0;27,39531463351617;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720246;1,9838403221573415;1;0;5,9515209664720246;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;19,326355720686166;0;10,746525290752519;0;0;0;41,3;88,62660944206004;31,905579399141615;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T18:00:00;164,08;145,3;394,598408313203;0;328,04999999999995;0;329,84999999999997;0;331,84999999999997;3,2361379465780318;290,5954727436004;0;32,713139536598675;0;2,6845437100583416;0,8948479033527805;1;0;2,6845437100583416;3;0;0;0;0;0;0;9,980000000000036;3,3266666666666787;1;0;9,980000000000036;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;47,824423085114184;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T19:00:00;143,91;144,4;396,483700562204;0;328,04999999999995;0;329,84999999999997;0;331,65;2,46157402497613;291,46743806196105;0;14,375462926801312;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;76,31964064280575;30;0;0;0;0;24,446525290752447;52,46035470118551;18,885727692426784;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T20:00:00;152,14;141;392,051405889984;0;328,25;0;330,25;0;331,84999999999997;2,834148336581833;290,2834663819977;0;27,39531463351617;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;66,05250837268609;0;9,746525290752835;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T21:00:00;136,43;138,7;385,387879758508;0;328,15;0;330,04999999999995;0;331,34999999999997;4,012114877527811;291,14216613039366;0;14,353984167387763;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;40,43768937364264;0;24,32780306079597;0;0;0;24,418722229956533;52,400691480593416;18,86424893301363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T22:00:00;122,21;131,8;360,96536101856304;0;327,95;0;329,54999999999995;0;331,04999999999995;1,8015155489650319;292,2253783393817;0;4,641557347402185;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;68,93364560470528;30;0;0;0;0;11,846525290752465;25,42172809174349;9,151822113027656;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-07T23:00:00;115,49;125,4;337,802472505333;0;328,04999999999995;0;330,15;0;331,54999999999995;1,203077093;292,8725;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;37,760185796023244;0;29,60823812191513;0;0;0;5,838287168837866;12,528513237849497;4,510264765625819;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T00:00:00;114,3;125,1;344,224054696002;0;328,04999999999995;0;330,34999999999997;0;331,65;1,2769291310000002;291,5075;0;0;0;8,465230114814041;2,82174337160468;1;0;8,465230114814041;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;66,2564097774439;30;0;0;0;0;5,629774209466401;12,081060535335624;4,349181792720825;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T01:00:00;112,1;126,9;354,81331913866796;0;329,95;0;328,65;0;330,34999999999997;1,065298557;290,2;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;34,67083676804523;0;30;1,6023499327012083;2,1565947950218147;0,3817172787188612;5,344175358051309;11,468187463629418;4,128547486906591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T02:00:00;112,02;131,4;396,053598739545;0;328,04999999999995;0;330,15;0;331,45;1,201859702;290,73999999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;63,16736968436846;30;0;8,108690541788883;10,913446220442644;1,9316799810183478;3,3378347489634264;7,162735512797052;2,5785847846069387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T03:00:00;111;134,2;412,96190033061;0;328,04999999999995;0;329,45;0;331,25;1,1805273600000001;290,6225;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;31,58210557897895;0;30;12,157080254109882;16,362153774037527;2,896101218004642;2,0894450366425295;4,483787632280106;1,6141635476208382;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T04:00:00;111;144,1;435,14441405667196;0;327,45;0;329,95;0;331,04999999999995;1,180824146;290,465;0;1,2420030358054976;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;0;0;30;24,14652529075251;32,498688143677676;5,752267801430948;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T05:00:00;118,23;158,7;481,57476247366895;0;326,65;0;329,15;0;329,95;1,2809531710000002;290,9975;0;25,42267322723047;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,5;30;0;0;0;0;38,746525290752416;83,14704998015539;29,93293799285594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T06:00:00;140,68;174,8;477,019341408334;0;326,65;0;328,75;0;329,34999999999997;1,185034105;290,8875;0;30,62241419806963;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,99715;30;0;13,546525290752513;18,232200929680367;3,227099564553425;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T07:00:00;158,53;177,1;428,40601664185004;0;326,65;0;328,54999999999995;0;329,25;1,2868841740869565;289,8824694707445;0;31,170328060788258;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;25,41250291657881;0;30;15,84652529075234;21,327759476113513;3,7750134272720914;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T08:00:00;173,1;166,9;431,465115340591;0;326,54999999999995;0;328,15;0;329,04999999999995;1,3438902226231886;290,6521066451477;0;28,74044919134017;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,9099616662873;30;0;5,646525290752524;7,599630270191822;1,3451345578239524;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T09:00:00;163;153,7;460,378183516433;0;331,25;0;324,54999999999995;0;327,65;2,5713349205026006;289,98935735505313;0;29,913139536598678;0;5,84652529075251;1,94884176358417;1;0;5,84652529075251;3;5,951520966472062;1,983840322157354;1;0;5,951520966472062;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;82,40457067012082;30;0;0;0;0;41,3;88,62660944206006;31,905579399141622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T10:00:00;152,99;142,8;455,442901728685;0;334,15;0;326,45;0;330,75;4,284124075885809;289,72020880320656;0;33,546472869932;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;7,030000000000013;2,3433333333333373;1;0;7,030000000000013;3,0000000000000004;0;0;0;0;0;0;50,81738284463296;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
