timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-03-08T11:00:00;144,17;131,2;413,137059925992;0;342,34999999999997;0;330,25;0;334,15;3,130965474747437;289,63217069519106;0;4,178038034097511;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;79,3123011063485;30;0;0;0;0;11,246525290752501;24,134174443674894;8,688302799722962;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T12:00:00;137,17;126,5;371,770289955189;0;329,54999999999995;0;330,04999999999995;0;332,65;3,875801782243901;289,6765283675373;0;0,5471367465438011;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,725422507816816;0;30;0;0;0;6,546525290752449;14,048337533803538;5,057401512169274;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T13:00:00;135,93;122,9;362,075568897259;0;326,75;0;328,95;0;329,84999999999997;2,457866453720137;290,14357922845863;0;0;0;6,928360774581189;2,309453591527063;1;0;6,928360774581189;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;16,141702597144626;0;30;0;0;0;4,966643549699287;10,658033368453404;3,8368920126432258;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T14:00:00;137,44;119,8;362,658669503079;0;328,15;0;328,25;0;330,04999999999995;2,0205876031555037;290,24497589813416;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;4,881878768273123;1,6272929227577075;1;0;4,881878768273123;3;10,601953742775397;3,5339845809251322;1;0;10,601953742775397;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;44,640088426884915;30;0;0;0;0;4,032232165481921;8,65285872421013;3,115029140715647;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T15:00:00;141,09;114,4;379,783534041822;0;328,25;0;328,95;0;330,34999999999997;1,5301405888115942;290,02876983937705;0;0;0;8,272585858560596;2,7575286195201985;1;0;8,272585858560596;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;73,13562441804227;30;0;0;0;0;2,404547818780759;5,159973860044547;1,857590589616037;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T16:00:00;144,47;113,1;399,87390665504;0;328,34999999999997;0;329,54999999999995;0;330,75;1,5970444235072463;290,08130978045915;0;0;0;7,3644357938775356;2,454811931292512;1;0;7,3644357938775356;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;41,54936348717936;0;30;0;0;0;2,012697883463809;4,319094170523195;1,5548739013883504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T17:00:00;153,01;116,4;362,65685370928804;0;328,95;0;327,54999999999995;0;328,95;1,5897225295652175;290,0481126527082;0;25,86907658953144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,966261182409333;0;30;0;0;0;26,4;56,65236051502123;20,394849785407644;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T18:00:00;166,89;123,4;387,883346666605;0;329,95;0;329,84999999999997;0;331,04999999999995;1,656374970405797;290,5875674464259;0;37,37980620326548;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,96026455629179;22,1;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T19:00:00;170,02;125,2;452,758823480908;0;328,45;0;329,65;0;330,75;1,888311281007263;291,11141476139886;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,66216852983576;23,9;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T20:00:00;153,77;125,5;433,608776842285;0;328,25;0;329,45;0;330,65;3,7677886198287807;290,7718400678825;0;32,89911950798637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,077854944561704;0;30;0;0;0;35,5;76,1802575107296;27,42489270386266;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T21:00:00;134,64;123,6;393,728740377359;0;328,45;0;329,65;0;330,95;1,8477247163949435;290,507003273865;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,920406588508513;0,973468862836171;1;0;2,920406588508513;3;50,575647159067245;30;0;0;0;0;5,177639668716074;11,110814739734062;3,9998933063042625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T22:00:00;128,82;119,8;359,83183541739;0;328,34999999999997;0;329,84999999999997;0;330,95;3,327483605240809;290,8392748167384;0;0;0;8,928836835328976;2,9762789451096587;1;0;8,928836835328976;3;1,7854562899415933;0,5951520966471977;1;0;1,7854562899415933;3,0000000000000004;10,6019537427754;3,533984580925133;1;0;10,6019537427754;3,0000000000000004;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;18,991642225930235;0;30;0;0;0;4,032232165481921;8,65285872421013;3,115029140715647;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-08T23:00:00;119;111,7;367,828799972804;0;328,34999999999997;0;329,65;0;330,75;0,9518848435630592;288,9009610856738;0;0;0;6,386428031911209;2,128809343970403;1;0;6,386428031911209;3,0000000000000004;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;47,489743061707756;30;0;0;0;0;1,5907056454301758;3,4135314279617504;1,2288713140662302;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T00:00:00;113,66;109,3;346,242668436506;0;328,25;0;329,75;0;330,75;1,2771396881606345;288,0538455012801;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;8,32546569120523;2,775155230401743;1;0;8,32546569120523;3,0000000000000004;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507162;25,28648066070529;0;0;0;0;2,288053648089527;4,909986369290831;1,767595092944699;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T01:00:00;111,39;114,2;347,925390513545;0;328,25;0;329,65;0;330,75;0,748674817;290,85749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;8,69468740872172;9,289195949489017;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-03-09T02:00:00;111,02;118;323,357156900968;0;328,04999999999995;0;328,95;0;329,65;0,7271410409999999;291,5025;0;0;0;7,956854574170956;2,6522848580569853;1;0;7,956854574170956;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;68,41105263157905;0;30;0;0;0;3,4896707165815344;7,4885637694882705;2,6958829570157774;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T03:00:00;109,38;124,2;296,704470999063;0;334,54999999999995;0;330,45;0;332,25;0,6756023859999999;291,265;0;0;0;7,83651083926424;2,6121702797547464;1;0;7,83651083926424;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472109;1,4838403221573695;1;0;4,451520966472109;3,0000000000000004;36,825264157894615;0;30;0;0;0;5,358493485016204;11,498913057974686;4,1396087008708875;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T04:00:00;111,22;140;312,309246460385;0;327,95;0;330,34999999999997;0;331,04999999999995;1,2403216450639807;290,33881249999996;0;0,26528701965475854;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,32158163147902;30;0;20,046525290752516;26,980518560905136;4,775551785280209;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T05:00:00;113,02;155,2;346,378932706118;0;327,75;0;327,95;0;328,84999999999997;1,6143036726000874;289,6170011151805;0;3,8862829819696945;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775438;3,5339845809251456;1;0;10,601953742775438;3,0000000000000004;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,73610210489465;0;30;35,24652529075267;47,438122867769415;8,396547747595186;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T06:00:00;137,39;167,2;323,47027107852;0;327,95;0;329,45;0;330,95;1,746378016949031;289,846865060985;0;28,811916216912124;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;62,23272849468427;30;0;5,946525290751977;8,003398776247614;1,4166015833958276;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T07:00:00;150;167,7;310,594999435123;0;328,04999999999995;0;330,04999999999995;0;331,15;1,8376283002273481;290,21363283072776;0;28,931027926198823;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,72650522183477;30;0;6,446525290752506;8,67634628634254;1,5357132926826293;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T08:00:00;159,06;158,5;304,096070400808;0;328,04999999999995;0;330,15;0;331,04999999999995;1,562795090407456;288,2530550277308;0;28,313139536598673;0;6,195004324280376;2,0650014414267917;1;0;6,195004324280376;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;59,13848520289153;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T09:00:00;150,93;145,1;278,88890127211704;0;328,04999999999995;0;329,95;0;331,25;0,8914944112318841;290,2999326601993;0;14,916235458990222;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;27,553623985950193;0;30;0;0;0;25,14652529075251;53,96250062393242;19,426500224615673;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T10:00:00;142,36;130,4;275,05082889639596;0;327,54999999999995;0;329,45;0;330,54999999999995;0,9500285786231885;290,077933639212;0;3,560012283024566;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;56,05086862355165;30;0;0;0;0;10,446525290753181;22,417436246251462;8,070277048650526;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T11:00:00;131,81;118,5;254,70102658058903;0;327,04999999999995;0;328,25;0;329,45;1,0682986931594203;290,696565555735;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,9737287035900715;1,3245762345300238;1;0;3,9737287035900715;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;24,466316168268342;0;30;0;0;0;3,6403822301649753;7,811979034688787;2,8123124524879635;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T12:00:00;122;109,4;219,522173760696;0;328,75;0;328,15;0;329,25;1,418402220702176;289,9924027967098;0;0;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;52,96386953665163;30;0;0,18301348884957772;0,24631694326995654;0,043598098958782305;0;0;0;15;30,927835051546396;5,474226804123711;2,663511801902942;2,8456322669903225;0;0;45;45;0;0
2023-03-09T13:00:00;116,45;101,1;214,694344109227;0;332,84999999999997;0;327,84999999999997;0;328,84999999999997;1,2721138793768116;291,51540798571136;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;7,474201378842778;2,491400459614259;1;0;7,474201378842778;3,0000000000000004;0;0;0;0;0;0;26,982447267983105;0;24,677319587629256;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T14:00:00;116,19;96;249,777877159161;0;332,95;0;326,95;0;327,95;1,283127692920572;289,928633812095;0;3,5019353230625074;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;55,47974902325642;30;0;0,048479033527971546;0,06524768980884461;0,011548841096165496;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T15:00:00;116,72;92,6;306,3334549025;0;332,95;0;327,15;0;327,84999999999997;1,1301528503188405;291,23942464228946;0;4,607560137457901;0;0;0;0;0;0;0;2,6;0,8666666666666667;1;0;2,6;3;0;0;0;0;0;0;0;0;0;0;0;0;83,97420104835415;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T16:00:00;118,36;93,4;317,84281050901905;0;334,25;0;327,15;0;327,15;1,2782175610724638;291,8830466073162;0;8,100836246183817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,386856259826814;0;30;0;0;0;3,4;7,296137339055853;2,626609442060107;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T17:00:00;135,85;96,1;337,430846076985;0;337,75;0;329,04999999999995;0;331,04999999999995;1,0024256550579709;290,2221944233966;0;0,5075601374570429;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;30,06582810051688;0;21,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T18:00:00;147,22;105;377,64648086720496;0;325,84999999999997;0;327,34999999999997;0;327,54999999999995;1,5478419742585998;290,1124027101825;0;0;0;6,7406852459706785;2,246895081990226;1;0;6,7406852459706785;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;1,3676468631616956;0;27,26041592181806;0;0;0;0,39694508943585693;0,8518134966434697;0,3066528587916491;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T19:00:00;145,04;109,8;390,312588671913;0;325,75;0;327,45;0;327,65;0,8059357229999998;290,385;0;0;0;6,8445880734689855;2,281529357822995;1;0;6,8445880734689855;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;29,867510098475535;30;0;0;0;0;1,0180018938130981;2,1845534201997814;0,7864392312719213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T20:00:00;135,1;111,6;370,823296757523;0;325,54999999999995;0;327,45;0;327,65;0,8473728949999999;290,48249999999996;0;0;0;6,316570334627859;2,1055234448759528;1;0;6,316570334627859;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;58,36452334746588;30;0;0;0;0;1,5605633427134993;3,3488483749216718;1,205585414971802;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T21:00:00;125,09;113,9;335,577067302445;0;326,34999999999997;0;325,75;0;326,95;0,8022165019999999;290,2575;0;0;0;5,092688985555984;1,697562995185328;1;0;5,092688985555984;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;86,85868689513129;30;0;0;0;0;2,2538363051973183;4,83655859484403;1,741161094143851;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-09T22:00:00;123,82;108,3;322,48967342672904;0;326,45;0;325,75;0;326,65;0,7942350930000001;290,41749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;55,27105365802081;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,7946874087216926;2,9857771460701845;0;0;45;45;0,4518378820307954;0,4564019010412075
2023-03-09T23:00:00;109,7;99,6;288,121084660162;0;325,84999999999997;0;327,15;0;327,25;1,018459671;291,5675;0;4,359539629925997;0;0;0;0;0;0;0;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;23,68657918423412;0;30;3,6484790335279165;4,910469762487102;0,8691531479602169;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T00:00:00;102,89;97,4;261,21249796227096;0;325,84999999999997;0;327,25;0;327,25;0,9520698259999999;292,34999999999997;0;0,5075601374570429;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T01:00:00;100,68;103;264,811524091294;0;325,84999999999997;0;327,15;0;327,15;0,8438457119999999;291,62;0;1,1408934707903782;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,051520966472036;1,3505069888240118;1;0;4,051520966472036;3,0000000000000004;28,5;30;0;0;0;0;0;0;0;15;30,92783505154639;5,4742268041237105;0;0;0;0;45;45;0;0
2023-03-10T02:00:00;99,06;107,7;232,142414051247;0;326,04999999999995;0;327,25;0;327,45;0,8536940540000001;291,4625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,19468740871897;2,3447515050416343;0;0;45;45;0,45183788203093805;0,4564019010413516
2023-03-10T03:00:00;98,84;113,2;216,056725593468;0;327,15;0;328,54999999999995;0;329,15;0,6610222589999999;290,9425;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,6067270375161724;0,5355756791720574;1;0;1,6067270375161724;3,0000000000000004;85,49145028500013;30;0;0;0;0;2,0428401861801886;4,383777223562636;1,578159800482549;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T04:00:00;99,09;121,3;229,825013361153;0;338,04999999999995;0;324,95;0;329,54999999999995;0,8288986479999999;292,3825;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;7,464112327295672;2,4880374424318905;1;0;7,464112327295672;3,0000000000000004;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;53,90395377155044;0;30;0;0;0;4,484366706232245;9,623104519811683;3,464317627132206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T05:00:00;105;138,4;288,97590337519904;0;328,45;0;329,75;0;331,75;0,6571953319999999;291,5175;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;22,319616007752415;0;30;18,229664822590934;24,535215104429252;4,342733073483977;0,2168604681606002;0,46536581150343387;0,1675316921412362;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T06:00:00;119,81;158,1;328,304303866195;0;327,25;0;327,65;0;327,95;0,766770411;291,31;0;24,959153913925842;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;50,81738404615164;30;0;0;0;0;38,14652529075251;81,85949633208692;29,469418679551293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T07:00:00;136,91;161,9;322,893346051269;0;330,34999999999997;0;324,15;0;328,95;0,9271385865217392;290,6296495809945;0;27,549332098473574;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;79,31230230774689;30;0;0,6465252907525239;0,8701551692496956;0,15401746495719612;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T08:00:00;140,91;148,9;340,50033087277495;0;329,04999999999995;0;321,34999999999997;0;326,95;1,0484017027971015;290,9179388903065;0;17,851857776586794;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;47,725423709095054;0;30;0;0;0;28,94652529075252;62,117007061700676;22,362122542212244;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T09:00:00;136,61;130,7;320,793555833203;0;326,45;0;322,54999999999995;0;327,45;0,9511333794347825;290,39849927128085;0;3,791771939676913;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;76,22065116672414;30;0;0;0;0;10,746525290752192;23,06121307028367;8,302036705302122;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T10:00:00;131,89;110,3;337,661654326196;0;326,54999999999995;0;327,45;0;328,95;2,6475604099808128;288,322752379651;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;4,231286592603453;1,410428864201151;1;0;4,231286592603453;3;44,63408173318636;0;30;0;0;0;1,1687134073965215;2,5079686854002605;0,9028687267440938;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T11:00:00;125,1;96,1;327,583333191706;0;327,15;0;329,34999999999997;0;330,65;5,099670588334354;291,2965260674326;0;3,4408934707904546;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,415456289941616;1,1384854299805385;1;0;3,415456289941616;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;73,12961832501291;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T12:00:00;116,42;95,5;300,481737660505;0;327,25;0;329,65;0;331,04999999999995;2,522986549859579;290,49256868499714;0;3,4903864819664303;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;42,018643222624895;0;29,54847903352768;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T13:00:00;112,84;92,8;313,50170786941;0;327,34999999999997;0;329,45;0;330,95;1,4399133716367656;290,6967843529501;0;4,540893470789911;0;2,8;0,9333333333333332;1;0;2,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,51444135830263;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T14:00:00;114,91;91,6;293,67720737333303;0;327,34999999999997;0;329,45;0;330,84999999999997;1,2040458161449277;291,5391286204661;0;5,855384273841072;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,00738991416681;30;0;1,6;2,153432032301473;0,3811574697173607;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T15:00:00;112,62;87,3;275,63796088406;0;327,25;0;329,34999999999997;0;330,84999999999997;1,357988507057971;291,90674530427583;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,26064706991224;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T16:00:00;110,1;92;288,09110830921605;0;327,15;0;328,75;0;330,45;1,145849805565217;290,7272310534182;0;5,950673641270414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,67467363678415;0;30;2;2,691790040376851;0,47644683714670255;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T17:00:00;129,34;93,4;306,857158344936;0;327,15;0;329,34999999999997;0;330,75;1,0404160707246377;290,23934292474877;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,17080616942062;30;0;0;0;0;3,4;7,2961373390558055;2,62660944206009;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T18:00:00;135,48;102,5;305,564679136416;0;327,15;0;329,25;0;330,75;4,337944569512256;292,59334674880927;0;0;0;5,820726669595601;1,9402422231985335;1;0;5,820726669595601;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;39,71427899656267;0;26,07731958762896;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T19:00:00;133,92;106,8;309,55738164369603;0;327,84999999999997;0;330,04999999999995;0;331,84999999999997;3,915017185209309;293,33040782729324;0;0;0;6,08431344491214;2,0281044816373797;1;0;6,08431344491214;3,0000000000000004;0;0;0;0;0;0;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;8,13136020024196;0;30;0;0;0;0,11373281231245495;0,2440618289966844;0,08786225843880639;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T20:00:00;115,41;104;326,813822927662;0;328,75;0;330,84999999999997;0;332,84999999999997;2,634848857736277;292,4404576087276;0;0,8075601374570449;0;3,398046257224564;1,1326820857415214;1;0;3,398046257224564;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;36,630547064221766;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T21:00:00;108,96;101,2;322,020232720852;0;328,65;0;330,75;0;332,84999999999997;2,435431123217361;291,22744205076975;0;1,7408934707903763;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,251520966472075;0,750506988824025;1;0;2,251520966472075;3;65,12688400951546;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T22:00:00;100,35;98,8;310,726897644529;0;328,65;0;331,04999999999995;0;333,04999999999995;0,6327545090000001;290,5725;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;7,4742013788432065;2,491400459614402;1;0;7,4742013788432065;3;0;0;0;0;0;0;41,56529807097624;0;22,377319587631362;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-10T23:00:00;87,59;93,7;271,564339332994;0;328,25;0;330,95;0;333,15;0,7389516506340431;288,5980320267439;0;4,240893470790377;0;0;0;0;0;0;0;3,7;1,2333333333333334;1;0;3,7;3;0;0;0;0;0;0;0;0;0;0;0;0;70,06114154116915;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T00:00:00;70,22;94,7;271,09874945852505;0;328,25;0;331,04999999999995;0;333,15;0,48457828399999986;288,3075;0;3,7393975592108704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;38,475188058593766;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,24847903352792766;0,2509889227554825
2023-03-11T01:00:00;71,11;99,3;274,242572241323;0;328,25;0;331,04999999999995;0;333,15;0,548013986;288;0;1,940242223198577;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;8,262870795344078;0;28,69804625722184;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T02:00:00;73,08;103;279,622918626365;0;328,25;0;330,95;0;333,04999999999995;0,6079755170000001;288,6925;0;1,140893470790378;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;8,53;2,843333333333333;1;0;8,53;3,0000000000000004;0;0;0;0;0;0;36,76204450826475;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T03:00:00;82,42;111,1;311,703967861369;0;327,65;0;329,54999999999995;0;331,65;0,379896723;287,1375;0;0;0;3,136673461622469;1,045557820540823;1;0;3,136673461622469;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;65,25836830381418;30;0;0;0;0;1,40985182913003;3,025433109721094;1,089155919499594;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T04:00:00;87,87;119,7;335,96711067204;0;328,45;0;331,04999999999995;0;333,15;0,42874702000000003;287,92249999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,0134149612682686;0,6711383204227561;1;0;2,0134149612682686;3,0000000000000004;36,41148276355928;0;27,398341718253164;0;0;0;4,786289577703154;10,271007677474577;3,697562763890848;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T05:00:00;96,18;136;359,561913004415;0;328,34999999999997;0;331,15;0;333,25;0,481047157;288,1525;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;64,9078416152827;30;0;14,759616497745153;19,864894344206128;3,5160862989244848;1,2869087930073613;2,7616068519471266;0,9941784667009657;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T06:00:00;104,24;152,7;377,740287285703;0;328,25;0;331,15;0;333,25;0,45521720499999996;287,71;0;3,2907244355363163;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,322403462700024;0;30;32,74652529075259;44,07338531729823;7,800989201161787;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T07:00:00;110,09;153,9;355,15968055368603;0;328,45;0;331,25;0;333,15;0,609806867;288,835;0;3,576592537823843;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;61,819071222353585;30;0;33,94652529075252;45,68845934152425;8,086857303449792;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T08:00:00;114,01;146,7;327,81002891947395;0;328,95;0;331,75;0;333,45;0,7039747389999998;289,9525;0;1,8613839240962164;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,31288931523125;30;0;26,746525290752505;35,99801519616757;6,37164868972166;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T09:00:00;106,37;135,3;302,352773542301;0;328,84999999999997;0;331,34999999999997;0;333,34999999999997;0,688060061;289,945;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;58,724910657878496;0;30;13,747519069664717;18,502717455807158;3,2749809896778665;1,5990062210877358;3,431343822076686;1,235283775947607;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T10:00:00;93,81;126,3;282,638127482153;0;328,65;0;331,45;0;333,15;0,7195569900000001;290,59499999999997;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;27,14009079839175;0;30;0,7348378514893852;0,9890146049655253;0,17505558507889796;5,611687439263068;12,042247723740488;4,335209180546576;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T11:00:00;81,95;115,2;272,555950709861;0;328,34999999999997;0;330,84999999999997;0;332,75;0,6099585659999999;290,39;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;0;0;25,780507949846452;0;0;0;3,917538307376057;8,40673456518467;3,0264244434664818;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T12:00:00;78,66;106;255,466001300299;0;328,04999999999995;0;330,65;0;332,45;0,7147542419999999;291,35999999999996;0;0,14089347079037795;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,716064676530536;1,9053548921768453;1;0;5,716064676530536;3;0;0;0;0;0;0;1,3354562899415319;0,44515209664717725;1;0;1,3354562899415319;3,0000000000000004;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T13:00:00;60;97,9;254,82994734517501;0;327,15;0;329,45;0;331,04999999999995;0,35207232499999996;290,03;0;2,8408934707905233;0;7,9;2,6333333333333333;1;0;7,9;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T14:00:00;60,38;91,7;269,012114563847;0;326,25;0;328,25;0;329,34999999999997;0,144755762;287,375;0;3,8736938138845765;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;85,49145028500021;30;0;0;0;0;0;0;0;13,519413877167382;27,875080159108006;4,933889188162117;0;0;0;0;45;45;0;0
2023-03-11T15:00:00;82,63;90,6;335,30222300705896;0;326,34999999999997;0;328,65;0;329,45;0,21304855800000003;289,11749999999995;0;4,868166198062838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9039537715508;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,6;0,6060606060605994
2023-03-11T16:00:00;101,24;92,7;391,48907512365;0;326,34999999999997;0;328,54999999999995;0;329,04999999999995;0,242370951;285,54999999999995;0;4,574226804123798;0;0;0;0;0;0;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;82,3985633761738;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T17:00:00;130,02;96,8;383,091819890348;0;326,15;0;328,34999999999997;0;328,95;0,552405195;284,60499999999996;0;4,145863846923514;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;50,81137615141513;0;30;0;0;0;0,8484790335278944;1,8207704582143658;0,6554773649571717;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T18:00:00;145;103,8;379,805559962907;0;326,04999999999995;0;327,95;0;328,54999999999995;0,392396709;284,72249999999997;0;1,31657301299352;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;19,227347645378945;0;30;0;0;0;0,4;0,8583690987124115;0,30901287553646817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T19:00:00;136,63;108,5;397,647329880686;0;326,04999999999995;0;328,25;0;328,65;0,38126250700000003;284,435;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;47,72542491061441;30;0;0,18301348884957772;0,24631694326995654;0,043598098958782305;0;0;0;15;30,927835051546396;5,474226804123711;1,7635118019028795;1,8840938054517944;0;0;45;45;0;0
2023-03-11T20:00:00;131,58;107,3;414,390979648376;0;325,84999999999997;0;326,95;0;327,84999999999997;0,423546595;284,935;0;0;0;6,433601931328702;2,144533977109567;1;0;6,433601931328702;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;16,141704999702295;0;30;0;0;0;0,26444432589588107;0,5674770941971696;0,2042917539109811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T21:00:00;119,96;106;418,120292348474;0;325,84999999999997;0;327,15;0;327,95;0,742893;283,63;0;0,14089347079027315;0;8,948479033528276;2,982826344509425;1;0;8,948479033528276;3;3,8709348436394513;1,2903116145464837;1;0;3,8709348436394513;3;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;44,64009082920168;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T22:00:00;120,56;101,9;440,048140933362;0;325,84999999999997;0;327,54999999999995;0;328,25;0,4480078629999999;285,0925;0;1,507560137457042;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;2,951520966472078;0,9838403221573593;1;0;2,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;13,056679451697711;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-11T23:00:00;108,51;99;391,769968832545;0;325,95;0;327,84999999999997;0;328,45;0,7253915;284,3825;0;2,503673960374989;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,5553737837527;30;0;0,05152096647207216;0,06934181221005675;0,012273500761180044;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T00:00:00;121,01;98,4;351,13968793890297;0;325,95;0;327,75;0;328,34999999999997;0,7770404999999999;283,96;0;2,67422680412371;0;8,4;2,8;1;0;8,4;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05121824637445;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T01:00:00;101,18;101,8;347,182414376643;0;326,04999999999995;0;327,95;0;328,34999999999997;0,724913;283,78249999999997;0;0,10126787114956803;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;5,384941475453042;1,7949804918176806;1;0;5,384941475453042;3;0;0;0;0;0;0;43,011451860257786;0;25,681123201077256;0;0;0;0;0;0;15;30,9278350515467;5,474226804123766;0;0;0;0;45;45;0;0
2023-03-12T02:00:00;101,18;101,8;347,182414376643;0;326,04999999999995;0;327,95;0;328,34999999999997;0,724913;283,78249999999997;0;1,5408934707903805;0;6,850608386588862;2,283536128862954;1;0;6,850608386588862;3;1,7854562899415907;0,5951520966471968;1;0;1,7854562899415907;3,0000000000000004;0;0;0;0;0;0;3,1639353234695413;1,0546451078231804;1;0;3,1639353234695413;3;71,50715071507165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T03:00:00;101,18;103,8;315,553809320908;0;325,95;0;327,65;0;328,25;0,7677025;283,8725;0;0,8742268041237118;0;8,833957587226305;2,9446525290754346;1;0;8,833957587226305;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T04:00:00;90,43;106;301,31388419843404;0;324,45;0;325,65;0;326,54999999999995;0,7701094999999999;284,0175;0;0;0;5,223294717137559;1,741098239045853;1;0;5,223294717137559;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;76,9236417748795;0;21,913040313864514;0;0;0;2,3101902597504447;4,957489827790654;1,7846963380046352;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T05:00:00;91,81;111,8;288,367968621295;0;324,25;0;325,25;0;326,15;0,521322676;284,3725;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;53,357519989810974;0;22,380507949846447;0;0;0;3,917538307378604;8,406734565190137;3,026424443468449;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T06:00:00;92,08;120,8;281,71013754527;0;324,75;0;324,25;0;324,84999999999997;0,6500558799999999;283,84499999999997;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;27,027723056848906;0;25,00823812191512;0;0;0;5,838287168837367;12,528513237848426;4,5102647656254335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T07:00:00;90,81;127,2;282,466305779063;0;324,75;0;325,45;0;327,25;0,6113449980000001;284,03499999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;55,52502028454322;30;0;2,0361059733070586;2,7403848900498775;0,48504812553882826;5,210419317445461;11,18115733357395;4,025216640086622;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T08:00:00;89,05;130,1;270,12235007651;0;323,34999999999997;0;323,95;0;325,54999999999995;0,515627888;284,51;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;23,940520414093715;0;30;6,229081032496085;8,383689141986656;1,483912978131638;3,9174442582556357;8,406532743037845;3,026351787493624;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T09:00:00;90,27;125;248,877111633658;0;323,65;0;324,15;0;325,65;0,7476199999999998;283,85249999999996;0;0;0;8,395372417530732;2,798457472510244;1;0;8,395372417530732;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;52,43812636205282;30;0;0;0;0;5,599631906750454;12,016377482297111;4,32589589362696;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T10:00:00;93,98;115,6;235,073662002627;0;325,04999999999995;0;326,15;0;326,65;0,732975;283,72499999999997;0;0;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;31,58210557897895;0;19,80823812191512;0;0;0;5,838287168837405;12,528513237848507;4,510264765625463;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T11:00:00;92;107,9;220,993972115567;0;324,15;0;325,15;0;326,04999999999995;0,8866459999999999;283,5125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,3946874087217203;2,5584267187197867;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-03-12T12:00:00;87,79;100,9;200,31911173150698;0;324,75;0;326,04999999999995;0;326,54999999999995;0,43076454425628646;284,46375614209825;0;1,8408934707905518;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;1,9515209664720778;0,6505069888240259;1;0;1,9515209664720778;3;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T13:00:00;80,4;93,8;158,834256560604;0;324,75;0;326,45;0;326,75;0,6226718420536805;284,1972863628063;0;4,207560137457046;0;0;0;0;0;0;0;3,8;1,2666666666666666;1;0;3,8;3;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T14:00:00;68,96;85,3;150,485380484025;0;324,84999999999997;0;326,34999999999997;0;326,75;0,6638777536666666;284,2987196352676;0;3,7589690721650175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4125029165791;0;30;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0
2023-03-12T15:00:00;70;83;173,866181403622;0;324,84999999999997;0;326,25;0;326,75;0,6813835247940067;283,92705000948024;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287444;30;0;0;0;0;0;0;0;8;16,494845360826837;2,91958762886635;0;0;0;0;45;45;0;0
2023-03-12T16:00:00;74,9;80;216,33818279752902;0;324,65;0;325,54999999999995;0;326,04999999999995;0,806925;283,79749999999996;0;2,3780957313686004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,9641322055555;28,48374898466822;0;0;0;0;0;0;0;6,516251015331779;13,435569103776865;2,378095731368505;0;0;0;0;45;45;0;0
2023-03-12T17:00:00;85,05;81,2;254,32817125186602;0;327,15;0;326,65;0;327,04999999999995;0,8105064999999999;284,0675;0;2,262680412371062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,377088423913804;0;30;0;0;0;0;0;0;6,2;12,783505154640768;2,2626804123714157;0;0;0;0;45;45;0;0
2023-03-12T18:00:00;100,91;83,3;299,38602474369105;0;324,95;0;326,25;0;326,75;0,612961052;284,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507142;23,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T19:00:00;119,85;92;360,939688889607;0;325,04999999999995;0;326,04999999999995;0;326,65;0,787901;283,90749999999997;0;7,019291181806198;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;2;4,291845493562231;1,5450643776824033;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T20:00:00;141,04;100,2;367,21642793626904;0;325,84999999999997;0;327,34999999999997;0;328,04999999999995;0,7509115;284,1425;0;2,0742268041237106;0;4,248479033527925;1,4161596778426415;1;0;4,248479033527925;3,0000000000000004;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T21:00:00;129,97;102;352,34928496837296;0;326,04999999999995;0;327,54999999999995;0;328,25;0,7647009999999999;283,765;0;1,4742268041237114;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;9,315456289941622;3,105152096647207;1;0;9,315456289941622;3,0000000000000004;0;0;0;0;0;0;36,825264157894665;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T22:00:00;104,69;102,2;348,241331708622;0;326,04999999999995;0;327,54999999999995;0;328,15;0,5323170979999999;284,1825;0;1,407560137457044;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,251520966472043;1,0838403221573476;1;0;3,251520966472043;3;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-12T23:00:00;94,87;99,1;319,185406494293;0;326,25;0;327,65;0;328,25;0,535538389;284,5025;0;2,44089347079038;0;3,1484790335279165;1,0494930111759722;1;0;3,1484790335279165;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489473;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
