timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-03-13T00:00:00;80,55;92,8;253,080791236634;0;327,04999999999995;0;327,34999999999997;0;327,75;0,7640484999999999;284,0225;0;4,540893470790379;0;2,8;0,9333333333333332;1;0;2,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23272849468429;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T01:00:00;45,99;90,9;220,542762486587;0;327,34999999999997;0;328,95;0;329,84999999999997;0,44682306799999993;284,85249999999996;0;0;0;0;0;0;0;0;0;1,7854562899416246;0,5951520966472081;1;0;1,7854562899416246;3,0000000000000004;6,52448465494027;2,174828218313423;1;0;6,52448465494027;3,0000000000000004;0;0;0;0;0;0;90,72650522183491;30;0;0;0;0;0;0;0;7,590059055118115;15,649606299212609;2,7699803149606317;0;0;0;0;45;45;0;0
2023-03-13T02:00:00;37,09;96;220,484042907645;0;327,34999999999997;0;329,34999999999997;0;330,04999999999995;0,6730307819999999;289,655;0;0;0;0;0;0;0;0;0;3,910515096162029;1,3035050320540096;1;0;3,910515096162029;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;66,26241887394006;0;23,232263012503896;0;0;0;0;0;0;13,25526814855825;27,33044979084175;4,83748961297899;0;0;0;0;45;45;0;0
2023-03-13T03:00:00;33,36;98,7;212,627916853427;0;327,54999999999995;0;329,54999999999995;0;330,25;0,646290027;290,47749999999996;0;0;0;6,4349947815594195;2,1449982605198064;1;0;6,4349947815594195;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;94,75579263205269;30;0;0;0;0;0;0;0;11,313484251969813;23,326771653546007;4,128838582677643;0;0;0;0;45;45;0;0
2023-03-13T04:00:00;16,89;100,9;200,306303634116;0;327,65;0;329,54999999999995;0;330,04999999999995;0,599491016;290,22749999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;63,16736968436839;0;30;0;0;0;0;0;0;12,43077412416884;25,63046211168833;4,536591793768834;0;0;0;0;45;45;0,06922587583113436;0,06992512710215593
2023-03-13T05:00:00;7,51;106,9;182,1643867097;0;327,25;0;328,04999999999995;0;328,84999999999997;0,666781746;291,335;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,627059728610337;1,5423532428701123;1;0;4,627059728610337;3,0000000000000004;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;31,582105578978783;0;30;0;0;0;0,14387511502914166;0,30874488203678463;0,11114815753324248;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T06:00:00;16,89;118,6;193,752381264447;0;333,45;0;322,34999999999997;0;322,15;0,703342713;291,4625;0;0;0;8,376000757870852;2,792000252623617;1;0;8,376000757870852;3,0000000000000004;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;0;0;0;0;0;0;0;0;30;0;0;0;3,6705245328816627;7,876662087728889;2,8355983515824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T07:00:00;38,49;122,5;249,276251764459;0;332,65;0;326,75;0;330,04999999999995;0,6400438329999999;290,835;0;0;0;6,648929985447939;2,216309995149313;1;0;6,648929985447939;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,5;30;0;0;0;0;4,846074338832998;10,399301156293987;3,743748416265835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T08:00:00;77,71;120,6;235,747752943651;0;330,54999999999995;0;325,65;0;329,04999999999995;1,0187927641594203;290,9017244171586;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;56,997150000000005;30;0;1,7068415140993396;2,297229494077173;0,4066096204516596;3,39120474312753;7,277263397269377;2,6198148230169758;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T09:00:00;79,81;114,4;220,28242226165102;0;328,04999999999995;0;324,15;0;327,15;1,060839084249233;289,5782119806783;0;0;0;8,272585858560596;2,7575286195201985;1;0;8,272585858560596;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,335456289941651;0,445152096647217;1;0;1,335456289941651;3,0000000000000004;85,49145028500001;30;0;0;0;0;2,404547818780758;5,159973860044545;1,857590589616036;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T10:00:00;42,46;102,2;192,622359775758;0;326,25;0;323,04999999999995;0;325,65;1,090033938043478;291,08277627772577;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;9,745748031496568;3,2485826771655226;1;0;9,745748031496568;3;0;0;0;0;0;0;53,90395377155043;0;30;0;0;0;0;0;0;12,984251968503939;26,771653543307092;4,738582677165355;0;0;0;0;45;45;0;0
2023-03-13T11:00:00;30,51;92,9;185,901088093285;0;321,65;0;321,15;0;321,84999999999997;0,9919127679710145;290,95037099731815;0;0;0;3,403695568960996;1,1345651896536653;1;0;3,403695568960996;3;5,951520966472076;1,9838403221573586;1;0;5,951520966472076;3;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617326;30;0;0;0;0;0;0;0;8,544783464566931;17,618110236220478;3,1184055118110243;0;0;0;0;45;45;0;0
2023-03-13T12:00:00;22,32;84,8;190,304005913337;0;317,95;0;318,04999999999995;0;318,34999999999997;1,073843824347826;290,8830808683133;0;0;0;5,121850393700786;1,7072834645669286;1;0;5,121850393700786;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81137615141459;0;30;0;0;0;0;0;0;4,678149606299211;9,64566929133858;1,7072834645669286;0;0;0;0;45;45;0;0
2023-03-13T13:00:00;2,07;78,6;203,776008020472;0;315,65;0;315,84999999999997;0;315,84999999999997;1,9688568915924618;289,57162897916413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379946;30;0;0;0;0;0;0;0;2,644532965784647;5,452645290277623;0,9651182163791392;0;0;0;0;45;45;0,9554670342148484;0,9651182163786347
2023-03-13T14:00:00;-0,02;75,5;210,40449974084999;0;313,95;0;314,04999999999995;0;313,84999999999997;2,3727453931342115;290,56645003405316;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,719417015877085;0;30;0;0;0;0;0;0;0,36729624524789956;0,7573118458719579;0,13404419671933654;0;0;0;0;45;45;0,13270375475214316;0,13404419671933654
2023-03-13T15:00:00;-0,03;66,4;216,343678209202;0;312,75;0;312,95;0;312,95;3,0128450323788165;290,40197940673073;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,21464507417562;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,4;36,4;0;0
2023-03-13T16:00:00;0,26;66,9;226,40268059387301;0;312,84999999999997;0;313,04999999999995;0;313,45;7,110703836120677;291,74562180398624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,62807624124695;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0
2023-03-13T17:00:00;9,03;67,3;261,889115866029;0;313,04999999999995;0;312,75;0;313,45;25,688455365196646;299,1981722942634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,12361343362284;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,3;37,3;0;0
2023-03-13T18:00:00;53,37;72;286,290048826796;0;313,34999999999997;0;313,75;0;314,15;18,51721264251894;296,18898833148376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;28,298630450232064;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,70136954976794;43,70136954976794;0;0
2023-03-13T19:00:00;88,59;83;287,96848421811;0;313,54999999999995;0;314,04999999999995;0;314,45;7,941156958825665;290,86169935308504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,77947368421044;0;23;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T20:00:00;95;89,6;296,91287703033595;0;313,34999999999997;0;313,75;0;314,15;2,0406962055208084;287,8021039400867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,61400100000009;0;29,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-13T21:00:00;82,33;90,6;286,43546935927;0;313,04999999999995;0;313,34999999999997;0;313,84999999999997;0,741923762;291,25;0;4,868166198063098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,10953959990003;30;0;0;0;0;0;0;0;15;30,927835051546374;5,474226804123708;0;0;0;0;45;45;0,6;0,6060606060606111
2023-03-13T22:00:00;52,94;94,3;262,36415072646;0;312,75;0;313,15;0;313,54999999999995;0,7674235199999998;291,35999999999996;0;0;0;2,6845437100582785;0,8948479033527594;1;0;2,6845437100582785;3,0000000000000004;0;0;0;0;0;0;7,402365738760618;2,467455246253539;1;0;7,402365738760618;3;0;0;0;0;0;0;41,523281277518976;0;30;0;0;0;0;0;0;9,2130905511811;18,99606299212598;3,3623031496062983;0;0;0;0;45;45;0;0
2023-03-13T23:00:00;35,45;88,8;246,26522319171602;0;312,45;0;312,84999999999997;0;313,25;0,7455663939999999;291,48249999999996;0;0;0;2,6845437100582785;0,8948479033527594;1;0;2,6845437100582785;3,0000000000000004;4,527857864743481;1,5092859549144937;1;0;4,527857864743481;3;0;0;0;0;0;0;0;0;0;0;0;0;9,940181580970172;0;30;0;0;0;0;0;0;6,58759842519685;13,58267716535433;2,4041338582677163;0;0;0;0;45;45;0;0
2023-03-14T00:00:00;23,32;85;234,74678940734302;0;312,04999999999995;0;312,45;0;312,84999999999997;0,7526486869999999;291,59999999999997;0;0;0;5,226377952755906;1,7421259842519687;1;0;5,226377952755906;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,43918756281209;30;0;0;0;0;0;0;0;4,773622047244866;9,842519685040962;1,74212598425225;0;0;0;0;45;45;0;0
2023-03-14T01:00:00;9,57;84,9;242,66679520731498;0;311,75;0;312,15;0;312,45;0,7892551839999999;290,115;0;0;0;5,174114173228348;1,7247047244094493;1;0;5,174114173228348;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,9353436440558;30;0;0;0;0;0;0;0;4,725885826771656;9,744094488188983;1,72470472440945;0;0;0;0;45;45;0;0
2023-03-14T02:00:00;4,46;87,5;241,84112956568498;0;311,45;0;311,84999999999997;0;312,15;0,711505372;290,65;0;0;0;6,532972440944883;2,177657480314961;1;0;6,532972440944883;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,349702741270335;0;30;0;0;0;0;0;0;5,967027559055117;12,303149606299211;2,17765748031496;0;0;0;0;45;45;0;0
2023-03-14T03:00:00;4;91,1;245,023208474149;0;311,15;0;312,25;0;312,25;0,6689488579999999;289,435;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;6,629012213995382;2,2096707379984606;1;0;6,629012213995382;3;0;0;0;0;0;0;63,84616777099621;30;0;0;0;0;0;0;0;7,685531496063779;15,846456692915009;2,8048228346459565;0;0;0;0;45;45;0;0
2023-03-14T04:00:00;1,84;90;240,259237888803;0;311,04999999999995;0;312,34999999999997;0;312,25;1,0652144834225565;290,50275256225575;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;6,054110639192236;2,018036879730745;1;0;6,054110639192236;3;0;0;0;0;0;0;32,26083578579801;0;30;0;0;0;0;0;0;7,160433070866142;14,763779527559056;2,6131889763779528;0;0;0;0;45;45;0;0
2023-03-14T05:00:00;3,5;91,8;246,816050520827;0;310,65;0;311,95;0;311,84999999999997;2,329456188879165;291,4169508821514;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;6,994858670688297;2,331619556896099;1;0;6,994858670688297;3;0;0;0;0;0;0;0,6786623337982718;0;30;0;0;0;0;0;0;8,019685039370078;16,53543307086614;2,9267716535433066;0;0;0;0;45;45;0;0
2023-03-14T06:00:00;9,03;100,8;245,496789154179;0;310,45;0;312,34999999999997;0;312,04999999999995;1,0754467043913571;291,81416586909125;0;0;0;7,532534151637138;2,510844717212379;1;0;7,532534151637138;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;29,178594467565052;30;0;0;0;0;0;0;0;12,31594488188976;25,39370078740157;4,4946850393700775;0;0;0;0;45;45;0;0
2023-03-14T07:00:00;42,6;120,1;265,361539818443;0;310,04999999999995;0;311,65;0;311,34999999999997;0,9674177279999999;292,24249999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;6,625819959895929;2,208606653298643;1;0;6,625819959895929;3;4,451520966472077;1,4838403221573588;1;0;4,451520966472077;3,0000000000000004;57,675676608118486;30;0;0;0;0;4,1226590736319855;8,84690788333044;3,1848868379989583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-14T08:00:00;90,42;119,8;259,528051045466;0;309,84999999999997;0;311,25;0;311,15;1,5290199377207072;291,6880254360426;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,881878768273123;1,6272929227577075;1;0;4,881878768273123;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;86,16990904045774;30;0;0;0;0;4,032232165481922;8,652858724210132;3,1150291407156474;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-14T09:00:00;94,84;112,8;233,664188763473;0;309,75;0;312,04999999999995;0;311,54999999999995;1,4783620278809884;290,92082013397743;0;0;0;7,154862702027602;2,3849542340092005;1;0;7,154862702027602;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;54,58234468113277;0;30;0;0;0;1,922270975313745;4,125045011402886;1,485016204105039;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-14T10:00:00;83,37;100,3;234,291371775601;0;309,34999999999997;0;310,84999999999997;0;310,65;5,22121173799984;289,6139255715822;0;2,040893470790378;0;8,948479033527931;2,98282634450931;1;0;8,948479033527931;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3515209664720693;0,45050698882402307;1;0;1,3515209664720693;3,0000000000000004;22,9979390782436;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-14T11:00:00;73,78;89,3;221,496813764396;0;308,75;0;308,54999999999995;0;309,04999999999995;23,990755301721848;295,4165212362782;0;5,218762886597787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,49563928433578;30;0;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;45;45;0;0
2023-03-14T12:00:00;60,94;85,3;228,197875152099;0;308,75;0;310,65;0;310,25;10,717121192650977;292,5709402457418;0;3,7589690721649474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,990489720407;30;0;0;0;0;0;0;0;10,3;21,23711340206185;3,7589690721649474;0;0;0;0;45;45;0;0
2023-03-14T13:00:00;53,26;81,1;213,678008696891;0;308,65;0;310,25;0;310,04999999999995;6,654532374286139;289,83139778486884;0;0;0;0;0;0;0;0;0;3,1880905511810997;1,0626968503936998;1;0;3,1880905511810997;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;48,403543303013876;0;30;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0
2023-03-14T14:00:00;61,07;77,9;212,625276345959;0;308,65;0;311,04999999999995;0;310,45;10,984924239313528;294,1057858765226;0;4,728541058363761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,40579431535871;0;19,943263201658628;0;0;0;0;0;0;12,956736798341378;26,714921233693566;4,728541058363761;0;0;0;0;45;45;0;0
2023-03-14T15:00:00;65,45;74,6;205,97928468514002;0;308,45;0;311,54999999999995;0;310,65;6,188973651697694;291,0012906268399;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,903053735927195;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6;44,6;0;0
2023-03-14T16:00:00;59,82;72,2;215,922654689229;0;308,15;0;310,45;0;309,84999999999997;10,363965919070838;294,4122023707662;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,265884483185285;0;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-03-14T17:00:00;78,83;70,9;254,66077956378004;0;308,04999999999995;0;310,65;0;309,95;13,320794162724916;294,2989449036164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-03-14T18:00:00;122,85;73,1;305,273953279944;0;307,95;0;311,04999999999995;0;310,15;12,251490799692892;293,46417006702995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0
2023-03-14T19:00:00;144,86;80,2;318,193473084884;0;307,75;0;310,84999999999997;0;309,95;5,443811460076284;289,62310154269585;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999984;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0
2023-03-14T20:00:00;152,21;78,8;321,059366792667;0;307,65;0;310,45;0;309,65;7,325048890698138;291,19708202141055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578596;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,8;33,8;0;0
2023-03-14T21:00:00;140,93;85,2;337,482325642949;0;307,65;0;310,34999999999997;0;309,65;10,311335243110166;295,4534692817146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0
2023-03-14T22:00:00;129,72;84,9;334,378182738371;0;307,54999999999995;0;310,95;0;310,04999999999995;6,808452746759995;295,3248182686245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0
2023-03-14T23:00:00;122,84;77;326,44517215296696;0;307,45;0;310,54999999999995;0;309,65;9,76278308215617;296,4474226278331;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463262;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0
2023-03-15T00:00:00;105,32;71,2;306,280263977382;0;307,34999999999997;0;310,45;0;309,54999999999995;11,174080913806568;298,8395999967373;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634816;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0
2023-03-15T01:00:00;105,64;68,5;309,24587495240803;0;307,25;0;310,45;0;309,54999999999995;9,248377248755697;297,60641754466195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,725422507816475;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0
2023-03-15T02:00:00;105,8;68,9;317,197920886116;0;307,15;0;310,75;0;309,65;1,0686074629332527;289,7861058798774;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,955756895370286;0;12,126648416685637;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,773351583314366;41,773351583314366;0;0
2023-03-15T03:00:00;103,97;72;342,94097916881;0;307,04999999999995;0;310,45;0;309,45;1,1459389703052927;287,4658643267726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,320682372312177;0;12;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T04:00:00;105,23;76;365,480067467568;0;306,95;0;310,34999999999997;0;309,34999999999997;0,5861975899999998;287,85999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81845030407483;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31;31;0;0
2023-03-15T05:00:00;105,67;91;389,154437878079;0;306,84999999999997;0;310,45;0;309,34999999999997;0,7345620282684887;287,57084010495294;0;5,712450222697063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,234421090623353;0;30;1;1,3458950201884254;0,23822341857335128;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T06:00:00;121,43;112,3;402,53692028435;0;306,75;0;310,65;0;309,34999999999997;0,6214154510000001;288,4625;0;0;0;3,9749658290222123;1,3249886096740706;1;0;3,9749658290222123;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;47,7324976485143;30;0;0;0;0;1,7715594617308308;3,801629746203499;1,3685867086332597;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T07:00:00;143,47;122,2;374,036415922034;0;306,65;0;310,04999999999995;0;309,04999999999995;0,6962303179999999;289,7;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,9423988265421541;0,6474662755140513;1;0;1,9423988265421541;3;76,22772439874944;30;0;0;0;0;4,755647430682441;10,205251997172619;3,673890718982143;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T08:00:00;160;121,9;350,479506118247;0;306,54999999999995;0;310,25;0;309,04999999999995;0,8408585056376812;289,358859322208;0;30,118003628157965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64115425788841;0;30;0;0;0;31,9;68,45493562231736;24,64377682403425;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T09:00:00;159,58;115,5;313,60485242194204;0;306,54999999999995;0;310,34999999999997;0;309,15;11,121455813513624;292,74286326509275;0;25,17379761957435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13669014246275;30;0;0;0;0;25,5;54,72103004291845;19,69957081545064;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T10:00:00;129,99;105,9;288,924645788955;0;306,34999999999997;0;310,25;0;308,95;14,814274531985932;294,48432541176413;0;0,1742268041237094;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;2,6135025471650533;0,8711675157216844;1;0;2,6135025471650533;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;41,55042910502746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T11:00:00;114,15;100,6;283,913298723673;0;306,15;0;309,84999999999997;0;308,65;32,86203018222081;299,7892337761148;0;1,9408934707903702;0;4,6484790335279165;1,5494930111759722;1;0;4,6484790335279165;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;70,04627406211696;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T12:00:00;97;95;277,931838252149;0;306,04999999999995;0;309,84999999999997;0;308,65;33,62502583321835;297,0350061849108;0;3,807560137457045;0;5;1,6666666666666665;1;0;5;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,53926943471075;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T13:00:00;90,85;86,4;284,347516821009;0;305,84999999999997;0;310,04999999999995;0;308,65;6,554442608357377;285,36484658280125;0;5,4742268041238304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,73994182355675;0;26,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T14:00:00;90,84;88,4;301,486272220331;0;305,84999999999997;0;310,25;0;308,75;2,9002371044185855;285,1656011860354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,83813098726892;0;28,4;0;0;0;0;0;0;15;30,92783505154584;5,474226804123614;0;0;0;0;45;45;0;0
2023-03-15T15:00:00;96,25;93,3;328,575664962452;0;305,65;0;309,45;0;308,25;5,8129405870931;283,8673840854141;0;4,374226804123713;0;3,3;1,0999999999999999;1;0;3,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,33404717417041;30;0;0;0;0;0;0;0;15;30,927835051546403;5,474226804123713;0;0;0;0;45;45;0;0
2023-03-15T16:00:00;102,83;92,5;379,01909943371595;0;305,54999999999995;0;309,65;0;308,34999999999997;6,997299267913044;283,23941887733383;0;6,06978535055709;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,74816640103194;0;30;2,5;3,3647375504710633;0,5955585464333781;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T17:00:00;116,99;94,3;451,46302658096397;0;305,65;0;310,15;0;308,54999999999995;3,9217346160129107;284,3970289183219;0;4,040893470790532;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;6,165444215970788;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T18:00:00;150,8;93,6;454,626776890299;0;305,54999999999995;0;309,54999999999995;0;308,15;2,8765113763974473;286,2420334387288;0;4,274226804123714;0;0;0;0;0;0;0;3,6;1,2;1;0;3,6;3;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154919;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T19:00:00;182,3;93,5;446,542703360216;0;305,54999999999995;0;309,45;0;308,15;2,7013707134991285;286,0251216914671;0;8,178089465067917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203609834;0;30;0;0;0;3,5;7,510729613733905;2,703862660944206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T20:00:00;199,28;93,4;448,730802276472;0;305,65;0;309,95;0;308,34999999999997;14,525273244342062;295,1707698802853;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978812;30;0;0;0;0;3,4;7,296137339055568;2,626609442060005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T21:00:00;168,98;92,3;459,214602318882;0;305,54999999999995;0;309,95;0;308,25;3,870141610787009;288,65685964782153;0;7,2510508384584735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;2,3;4,9356223175963345;1,7768240343346804;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-15T22:00:00;147,36;91,2;449,686681272817;0;305,34999999999997;0;309,34999999999997;0;307,84999999999997;3,718312798455669;288,34339586078755;0;4,5793789007709185;0;2,6845437100582785;0,8948479033527594;1;0;2,6845437100582785;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546204;5,474226804123678;0;0;0;0;43,515456289941824;43,515456289941824;0;0
2023-03-15T23:00:00;139,35;84;454,127192027954;0;305,34999999999997;0;309,45;0;307,95;6,618224741895623;289,9813376095624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000023;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0
2023-03-16T00:00:00;127,63;75,3;428,95076918868705;0;305,34999999999997;0;309,84999999999997;0;308,15;1,2586076573872542;289,2768622586969;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500052;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0
2023-03-16T01:00:00;117,39;69,7;390,986147318837;0;305,25;0;309,95;0;308,15;0,3904789389999999;286,95;0;5,47422680412379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,903953771551265;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,7;24,7;0;0
2023-03-16T02:00:00;107,61;69,1;355,772402827072;0;305,04999999999995;0;309,25;0;307,75;0,5273861120000001;287,67749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617435;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0
2023-03-16T03:00:00;103,8;68,3;327,357057376789;0;305,04999999999995;0;309,25;0;307,75;0,606913798;288,04499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;18,53650155806668;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,76349844193332;34,76349844193332;0;0
2023-03-16T04:00:00;100;71;318,716730801922;0;305,04999999999995;0;309,45;0;307,84999999999997;0,6838550609999997;288,09999999999997;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507155;0;27,05870682068207;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,94129317931793;28,94129317931793;0;0
2023-03-16T05:00:00;98,07;76,4;318,161206834117;0;304,95;0;310,04999999999995;0;308,15;0,7661798549999999;288,1325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0
2023-03-16T06:00:00;103,86;95,1;277,868678408446;0;304,75;0;309,04999999999995;0;307,54999999999995;0,7574963849999997;288,35749999999996;0;0,5075601374564727;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;78,72684210526623;0;20,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T07:00:00;130,32;109,2;330,221776538364;0;304,75;0;309,15;0;307,54999999999995;0,9796886719999998;289,59749999999997;0;0;0;7,76089817971183;2,5869660599039435;1;0;7,76089817971183;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;47,14002205263483;0;30;0;0;0;0,8371480775129704;1,7964551019591637;0,646723836705299;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T08:00:00;142,35;112,9;309,393868314597;0;304,75;0;309,34999999999997;0;307,65;1,5672185245217392;291,61681974956525;0;0;0;7,22472039931092;2,40824013310364;1;0;7,22472039931092;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;75,63530805042971;30;0;0;0;0;1,9524132780301664;4,189728064442416;1,50830210319927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T09:00:00;138,03;115,3;276,647475841592;0;304,65;0;309,65;0;307,84999999999997;1,559433376173913;292,18518438323724;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;44,04879715120378;0;30;3,351228297647121;4,510401477317794;0,7983410614852495;0,9437760266333203;2,025270443419142;0,7290973596308912;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T10:00:00;117,12;112,8;225,544733392447;0;304,54999999999995;0;309,04999999999995;0;307,34999999999997;8,225264702851849;290,17133145614537;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;2,9229549586460397;0,9743183195486799;1;0;2,9229549586460397;3;17,560185439434616;0;25,159996490451345;0;0;0;3,381159484661347;7,255707048629499;2,6120545375066198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T11:00:00;103,2;106,1;194,298989027963;0;304,54999999999995;0;308,95;0;307,25;32,224560895217024;298,688691150189;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;0;0;16,68050794984644;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T12:00:00;91,51;104,6;179,949892484275;0;304,65;0;309,45;0;307,45;32,3891265174125;297,95898095768433;0;0,6075601374570456;0;8,648479033528211;2,882826344509404;1;0;8,648479033528211;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T13:00:00;85,4;97,3;178,096951474855;0;304,65;0;309,45;0;307,45;20,626966536349258;295,43615705761863;0;3,040893470790379;0;7,3;2,433333333333333;1;0;7,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999984;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-16T14:00:00;78,49;91,4;188,547889302786;0;304,54999999999995;0;309,25;0;307,34999999999997;21,732460654818343;296,7747391434912;0;4,060085389982292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;1,4;1,41414141414142
2023-03-16T15:00:00;80,48;85,6;203,101191624598;0;304,54999999999995;0;308,95;0;307,15;30,247340545194497;298,0429170836146;0;3,8684536082474206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628729;30;0;0;0;0;0;0;0;10,6;21,855670103092773;3,8684536082474206;0;0;0;0;45;45;0;0
2023-03-16T16:00:00;84,89;85,8;217,734792677105;0;304,54999999999995;0;309,04999999999995;0;307,15;24,23334994901751;298,08522302203795;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,4045706701205;30;0;0;0;0;0;0;0;10,8;22,268041237117284;3,9414432989697588;0;0;0;0;45;45;0;0
2023-03-16T17:00:00;95,58;83,8;243,720760557695;0;304,54999999999995;0;309,45;0;307,34999999999997;15,312815056719016;294,75551285026984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463228;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,8;38,8;0;0
2023-03-16T18:00:00;119,22;86,1;319,272430410472;0;304,54999999999995;0;309,45;0;307,34999999999997;16,20306045257937;294,67815180686813;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634776;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0
2023-03-16T19:00:00;131,85;88,3;320,067168167249;0;304,45;0;309,04999999999995;0;307,04999999999995;11,091321197829979;293,30981719362296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781588;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,3;43,3;0;0
2023-03-16T20:00:00;129,97;90,6;341,968988258195;0;304,34999999999997;0;308,95;0;307,04999999999995;4,33775659879484;289,88333486406907;0;5,029074707476509;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;16,14170259714387;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,26454371005837;44,26454371005837;0;0
2023-03-16T21:00:00;110;87,3;361,52284207457205;0;304,34999999999997;0;309,15;0;307,15;4,25539991570701;289,521503180476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64008842688397;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0
2023-03-16T22:00:00;98,14;83,2;357,722948330138;0;304,34999999999997;0;309,45;0;307,25;2,550212090598293;288,8692740785846;0;5,47422680412379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,81679529010798;27,55912723375457;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,64087276624657;40,64087276624657;0;0
2023-03-16T23:00:00;86,07;77,8;338,853198576813;0;304,25;0;309,34999999999997;0;307,15;1,075604595782856;289,9472957615986;0;5,47422680412307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,23076624215793;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0
2023-03-17T00:00:00;80,44;76,4;306,264223235092;0;304,15;0;308,65;0;306,84999999999997;0,804288523;291,23249999999996;0;0,5109278350515485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,72684316553377;30;0;0;0;0;0;0;0;1,4;2,886597938144342;0,5109278350515485;0;0;0;0;45;45;0;0
2023-03-17T01:00:00;48,45;72,9;293,821977531596;0;304,15;0;309,25;0;307,04999999999995;0,8550041870000001;291,40749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,14112311279663;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,9;42,9;0;0
2023-03-17T02:00:00;49,97;76,3;275,472285503033;0;304,15;0;309,45;0;307,15;0,8998949979999998;291,15749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,63750900048518;30;0;0;0;0;0;0;0;0,9549702376441592;1,969010799266308;0,34851491147013647;0;0;0;0;45;45;0,34502976235555366;0,34851491147025626
2023-03-17T03:00:00;50,06;76,6;266,52212217973096;0;303,95;0;308,65;0;306,75;1,054460358;291,53249999999997;0;0,5839175257731938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,13104524958499;30;0;0;0;0;0;0;0;1,6;3,2989690721649367;0,5839175257731938;0;0;0;0;45;45;0;0
2023-03-17T04:00:00;59,93;79,4;260,944655528914;0;303,95;0;308,75;0;306,75;1,0394810460000001;291,54749999999996;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,54278477663875;0;30;0;0;0;0;0;0;4,4;9,07216494845362;1,6057731958762909;0;0;0;0;45;45;0;0
2023-03-17T05:00:00;62,79;90;298,278727193837;0;304,04999999999995;0;309,15;0;306,95;1,003689101;291,36499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,03663049816119;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T06:00:00;81,59;104;357,12959025262705;0;303,95;0;309,15;0;306,95;0,9752321550000002;290,99249999999995;0;0,4014995313964407;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;58,448679466690294;0;30;0;0;0;0;0;0;15;30,92783505154637;5,474226804123707;0;0;0;0;45;45;0,6;0,6060606060605886
2023-03-17T07:00:00;105,07;114;363,165301970414;0;303,84999999999997;0;308,84999999999997;0;306,75;0,975684642;291,23999999999995;0;0;0;5,1625466828385145;1,7208488942795048;1;0;5,1625466828385145;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;26,86388723032257;0;30;0;0;0;2,283978607914005;4,901241647884131;1,7644469932382871;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T08:00:00;112,17;120,6;344,81700653036;0;303,75;0;308,65;0;306,65;1,1790930435362321;290,8573656757873;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,440740346539615;1,8135801155132047;1;0;5,440740346539615;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415665;0,4451520966471888;1;0;1,3354562899415665;3,0000000000000004;55,36120084159956;30;0;0;0;0;4,273370587215426;9,170323148530956;3,3013163334711444;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T09:00:00;104,56;115,6;305,53990419190603;0;303,75;0;308,75;0;306,65;1,2681383761304348;291,17310327579116;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,4978554823740249;0,4992851607913416;1;0;1,4978554823740249;3;23,776717353094334;0;30;0;0;0;2,766255451381151;5,936170496526074;2,137021378749387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T10:00:00;90,29;109,9;281,21062866209104;0;303,84999999999997;0;309,15;0;306,84999999999997;9,274557497669692;291,564691868427;0;0;0;6,9144457707531615;2,3048152569177205;1;0;6,9144457707531615;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;52,27433968135893;30;0;0;0;0;1,0481441965297902;2,249236473239893;0,8097251303663615;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T11:00:00;84,04;107,6;266,293200700566;0;303,84999999999997;0;309,04999999999995;0;306,65;15,495242298228593;294,82399710522094;0;0;0;2,6845437100583793;0,8948479033527931;1;0;2,6845437100583793;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;3,958631313120282;1,319543771040094;1;0;3,958631313120282;3,0000000000000004;20,69016487896984;0;30;0;0;0;0,35487123404598164;0,7615262533175571;0,27414945119432055;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T12:00:00;79,95;102,5;261,30675856304805;0;304,04999999999995;0;308,84999999999997;0;306,45;15,078285979658778;295,6630625862354;0;1,307560137457045;0;6,548479033527922;2,1828263445093072;1;0;6,548479033527922;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;49,188095862481944;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T13:00:00;75,76;101,5;274,73819187472395;0;304,34999999999997;0;308,54999999999995;0;306,34999999999997;8,625339061012792;292,2319484981739;0;1,6408934707903802;0;6,533957587225757;2,1779858624085855;1;0;6,533957587225757;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;17,604229684474642;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T14:00:00;74,05;98,2;301,135690108837;0;303,84999999999997;0;307,04999999999995;0;305,45;9,237703094011657;292,7472800268945;0;2,740893470790377;0;2,684543710058376;0,8948479033527921;1;0;2,684543710058376;3;5,515456289941625;1,8384854299805415;1;0;5,515456289941625;3;0;0;0;0;0;0;0;0;0;0;0;0;46,1024692615062;30;0;0;0;0;0;0;0;15;30,92783505154639;5,4742268041237105;0;0;0;0;45;45;0;0
2023-03-17T15:00:00;88,05;95,8;314,220314731422;0;303,54999999999995;0;305,84999999999997;0;304,75;9,544330133775096;293,084027354765;0;3,540893470790379;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T16:00:00;99,03;93,8;317,414756683855;0;303,25;0;304,95;0;304,15;12,381969260001679;294,5632741169407;0;4,207560137457046;0;3,8;1,2666666666666666;1;0;3,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,011451860257495;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T17:00:00;109,54;95,6;304,606932856659;0;303,04999999999995;0;304,04999999999995;0;303,65;13,675901858165572;295,3390306355044;0;3,607560137457047;0;0;0;0;0;0;0;5,6;1,8666666666666665;1;0;5,6;3;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507135;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T18:00:00;126,79;102,3;349,148061927934;0;302,84999999999997;0;303,54999999999995;0;303,25;15,789022428286248;292,8666892377306;0;1,3742268041237127;0;6,348479033527919;2,1161596778426395;1;0;6,348479033527919;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T19:00:00;134,36;101,2;362,479997413345;0;302,65;0;303,15;0;302,95;14,020871910937462;292,5610396220068;0;1,7408934707903772;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;2,251520966472075;0,750506988824025;1;0;2,251520966472075;3;68,4110526315791;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T20:00:00;134,23;95,9;390,522176252311;0;302,54999999999995;0;302,84999999999997;0;302,75;16,68645849554785;293,5296487328021;0;3,5075601374571175;0;5,9;1,9666666666666668;1;0;5,9;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789426;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-17T21:00:00;126,35;89,8;411,877539932604;0;302,34999999999997;0;302,54999999999995;0;302,54999999999995;14,110208689557519;292,8010004261376;0;5,474226804123038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147871;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0
2023-03-17T22:00:00;109,97;87,7;414,161924107271;0;302,25;0;302,25;0;302,25;2,6131803151583317;291,3758796690959;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489463;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0
2023-03-17T23:00:00;107,09;82,8;408,959403479687;0;302,15;0;302,04999999999995;0;302,15;1,1200791799999998;291,47249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,232728494684224;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0
2023-03-18T00:00:00;102,25;76;352,5150793492;0;302,04999999999995;0;301,95;0;302,04999999999995;0,8989877039999999;289,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72650522183483;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31;31;0;0
2023-03-18T01:00:00;106,35;70,4;317,345710071241;0;301,95;0;301,84999999999997;0;301,95;0,898428758;288,45;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289156;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0
2023-03-18T02:00:00;98,25;67,7;303,716742079424;0;301,84999999999997;0;301,54999999999995;0;301,75;0,7592000190000001;287,1475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,55362398595022;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0
2023-03-18T03:00:00;96,84;73,1;312,19362732488895;0;301,84999999999997;0;301,54999999999995;0;301,75;1,11879535;289,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,05086862355165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0
2023-03-18T04:00:00;95;73,9;332,01707947904305;0;301,75;0;301,45;0;301,65;0,596749182;286,125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,85616248396672;0;14,429646000086882;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,47035399991312;44,47035399991312;0;0
2023-03-18T05:00:00;96,18;85,3;354,063056080112;0;301,65;0;301,45;0;301,65;0,3678937100000002;284,965;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,35207686771817;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,3;40,3;0;0
2023-03-18T06:00:00;99,8;97,4;364,147735653134;0;301,65;0;301,25;0;301,45;0,3206301770000001;284,52;0;3,0075601374570464;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,715456289941628;1,5718187633138758;1;0;4,715456289941628;3;0;0;0;0;0;0;0;0;0;0;0;0;97,84514166003132;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T07:00:00;103,5;110,2;345,255031721346;0;301,54999999999995;0;301,15;0;301,45;0,4491432130000001;285,145;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,425364218789694;3,475121406263231;1;0;10,425364218789694;3;0;0;0;0;0;0;66,2564097774441;0;30;0;0;0;1,1385711046798532;2,4432856323601997;0,879582827649672;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T08:00:00;105,43;119,7;281,74795493389496;0;301,54999999999995;0;301,15;0;301,45;0,3486148290000001;284,445;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;34,67083676804518;0;30;3,5101420903195195;4,724282759514831;0,836198048434125;2,187904166902454;4,695073319533163;1,6902263950319387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T09:00:00;100,74;117,2;222,95399686321701;0;301,45;0;301,15;0;301,34999999999997;0,962141236;288,35249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,0655786389070205;1,02185954630234;1;0;3,0655786389070205;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;63,167369684368566;30;0;0;0;0;3,2485322948485114;6,971099345168479;2,5095957642606526;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T10:00:00;102,65;107,8;179,338503715429;0;301,45;0;300,95;0;301,25;0,9999231610000001;289,63;0;0;0;5,447434127803637;1,8158113759345458;1;0;5,447434127803637;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,58210557897895;0;30;0;0;0;0,4151558394793359;0,8908923593977164;0,3207212493831779;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T11:00:00;97;98,7;160,60127460558;0;301,45;0;300,95;0;301,25;0,933962632;289;0;2,5742268041237106;0;8,7;2,8999999999999995;1;0;8,7;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T12:00:00;91,14;92,7;156,255881989625;0;301,45;0;301,04999999999995;0;301,25;1,0425517400000002;289,66499999999996;0;4,574226804123711;0;0;0;0;0;0;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T13:00:00;84,06;84,6;157,873936626818;0;301,34999999999997;0;300,95;0;301,25;1,1333960669999998;290,9975;0;3,503505154639173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;9,6;19,793814432989684;3,503505154639174;0;0;0;0;45;45;0;0
