timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-03-18T14:00:00;80,42;82,7;163,53657204865098;0;301,34999999999997;0;300,84999999999997;0;301,15;0,7028616030000001;288,98749999999995;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;7,7;15,876288659793822;2,8101030927835065;0;0;0;0;45;45;0;0
2023-03-18T15:00:00;87,52;74,5;218,93216335400402;0;301,34999999999997;0;300,95;0;301,15;0,631189698;286,9675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287316;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,5;29,5;0;0
2023-03-18T16:00:00;92,08;70,3;267,11223444290397;0;301,34999999999997;0;300,95;0;301,25;0,44661368800000006;285,35499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012069;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0
2023-03-18T17:00:00;104,43;71,5;290,750146858149;0;301,34999999999997;0;300,95;0;301,25;0,3615617920000001;285,3425;0;5,474226804123781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463262;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0
2023-03-18T18:00:00;130,74;77,6;301,860553889353;0;301,34999999999997;0;300,84999999999997;0;301,15;0,3841239660000002;284,6925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,2979297929793;29,98487230171699;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,615127698283004;32,615127698283004;0;0
2023-03-18T19:00:00;156,95;81,8;307,29419201934;0;301,34999999999997;0;300,84999999999997;0;301,15;0,3420371360000001;284,58;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-18T20:00:00;169,54;84,4;353,191154929607;0;301,34999999999997;0;300,84999999999997;0;301,15;0,32763498199999996;284,66499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0
2023-03-18T21:00:00;144,15;85;389,30526408190303;0;301,34999999999997;0;300,95;0;301,25;0,739269218;286,78749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631598;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0
2023-03-18T22:00:00;132,92;84;381,24439789826795;0;301,34999999999997;0;300,95;0;301,25;0,2709235390000001;284,07;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367423;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0
2023-03-18T23:00:00;129,95;83,3;382,507083403293;0;301,45;0;300,95;0;301,25;0,254243841;283,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094756;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0
2023-03-19T00:00:00;118,46;80,1;387,434805952584;0;301,45;0;301,04999999999995;0;301,25;0,3555455970000001;284,7625;0;5,474226804123827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,147774433045427;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0
2023-03-19T01:00:00;110,03;75,2;354,27116116364397;0;301,45;0;301,15;0;301,34999999999997;0,3223300990000001;284,215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,647559655601583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,2;30,2;0;0
2023-03-19T02:00:00;106;77,5;316,02594030791795;0;301,34999999999997;0;301,04999999999995;0;301,25;0,27223413599999996;284,135;0;5,474226804123827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,261111907214179;0;20,31421384280089;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,18578615719911;42,18578615719911;0;0
2023-03-19T03:00:00;99,6;80;297,56145537238297;0;301,34999999999997;0;300,95;0;301,25;0,5971764390000001;285,98749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,760185796023606;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0
2023-03-19T04:00:00;99,18;84,2;276,82131698759997;0;301,34999999999997;0;300,95;0;301,15;0,26813661000000005;283,87;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25640977744416;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-03-19T05:00:00;98,74;94,5;298,124754664712;0;301,25;0;300,84999999999997;0;301,15;0,2651422730000002;283,9;0;3,9742268041238145;0;4,5;1,5;1;0;4,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804525;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T06:00:00;103,36;107,1;312,571451456784;0;301,15;0;300,65;0;300,95;0,2980175140000001;284,03999999999996;0;0;0;6,293886536762083;2,097962178920694;1;0;6,293886536762083;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;63,16736968436838;30;0;0;0;0;0,20415972046253156;0,4381109881170205;0,15771995572212738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T07:00:00;100;111,6;345,095337163682;0;301,15;0;300,65;0;300,95;0,3303436400000001;284,41249999999997;0;0;0;6,316570334627859;2,1055234448759528;1;0;6,316570334627859;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,582105578978897;0;30;0;0;0;1,5605633427134855;3,3488483749216424;1,2055854149717913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T08:00:00;102,45;113;321,470114112171;0;301,65;0;303,04999999999995;0;302,34999999999997;0,2456049440000001;283,9325;0;0;0;7,294578096594227;2,4315260321980756;1;0;7,294578096594227;3;1,785456289941619;0,5951520966472064;1;0;1,785456289941619;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;0;0;30;0;0;0;1,982555580747124;4,254411117483098;1,5315880022939155;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T09:00:00;101,44;105;289,78819464170704;0;301,84999999999997;0;303,04999999999995;0;302,65;0,4076785200000002;284,69;0;0,47422680412371165;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,71606467653045;1,5720215588434832;1;0;4,71606467653045;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;0;0;0;15;30,927835051546456;5,474226804123722;0;0;0;0;45;45;0;0
2023-03-19T10:00:00;102,26;97,7;264,850301707364;0;301,84999999999997;0;303,34999999999997;0;302,75;0,33212182229565723;284,1600780204053;0;2,9075601374570437;0;5,914543710058415;1,9715145700194716;1;0;5,914543710058415;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999956;30;0;0;0;0;0;0;0;15;30,9278350515464;5,474226804123712;0;0;0;0;45;45;0;0
2023-03-19T11:00:00;100,41;91,3;234,56934669273;0;301,84999999999997;0;303,34999999999997;0;302,75;0,37945836357800544;284,2344986338298;0;4,414031429846267;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228326284;1,0601953742775427;1;0;3,1805861228326284;3;0;0;0;0;0;0;25,41250291657866;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,11941387716738;43,11941387716738;0;0
2023-03-19T12:00:00;99,18;86,4;235,779345385009;0;301,95;0;303,25;0;302,75;0,3539701720000001;284,5825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287145;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,4;41,4;0;0
2023-03-19T13:00:00;97,39;84,4;208,898303447199;0;301,45;0;301,45;0;301,54999999999995;0,3333586830000002;284,51;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012066;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0
2023-03-19T14:00:00;94,04;80,5;239,652723664609;0;300,84999999999997;0;299,75;0;300,34999999999997;0,317144551;284,59749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463242;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,5;35,5;0;0
2023-03-19T15:00:00;95,01;77,8;301,282241369976;0;300,65;0;299,54999999999995;0;300,15;0,565439361;285,7725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634817;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0
2023-03-19T16:00:00;98,67;81,4;335,884365547813;0;300,54999999999995;0;299,34999999999997;0;299,95;0,3878116640000001;285,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,784873814486826;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,615126185513176;44,615126185513176;0;0
2023-03-19T17:00:00;106,09;84;315,307309559269;0;300,95;0;300,65;0;300,75;0,38279768000000003;284,8425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,23763763610171;0;28,26474424570309;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,735255754296915;40,735255754296915;0;0
2023-03-19T18:00:00;133,17;84,7;384,05670640978;0;302,04999999999995;0;303,34999999999997;0;302,65;0,3567082650000001;284,5175;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,23061387233828;0;24,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T19:00:00;145;88,8;367,37732153430005;0;302,04999999999995;0;303,54999999999995;0;302,84999999999997;0,3069856770000001;284,3175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,72619081095118;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,8;43,8;0;0
2023-03-19T20:00:00;152,91;93,6;398,427378557469;0;302,04999999999995;0;303,45;0;302,84999999999997;0,3843274300000001;284,7725;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,139970823448856;0;30;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T21:00:00;144,71;96,3;433,030251790001;0;301,95;0;303,25;0;302,75;0,5760035100000002;286,22749999999996;0;3,3742268041237127;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;2,0999999999999996;1;0;6,3;3,0000000000000004;0;0;0;0;0;0;69,63585682636669;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T22:00:00;135,27;98,5;448,62960655720303;0;301,75;0;302,95;0;302,45;0,343515382;284,8775;0;2,6408934707903784;0;2,684543710058378;0,8948479033527926;1;0;2,684543710058378;3;5,815456289941622;1,9384854299805405;1;0;5,815456289941622;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;98,12889324068348;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-19T23:00:00;132,9;93,6;413,303363450628;0;302,04999999999995;0;304,34999999999997;0;303,34999999999997;0,490664224;285,40999999999997;0;8,255342683952033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,54013298293837;0;30;0;0;0;3,6;7,725321888412004;2,7811158798283215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T00:00:00;130;88,6;410,818704027928;0;302,15;0;305,04999999999995;0;303,84999999999997;0,4538000040000001;285,5775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,428215811745346;0;28,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T01:00:00;124;84,4;396,19531976459996;0;302,25;0;305,54999999999995;0;304,15;0,488128725;285,63;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,92457299016436;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0
2023-03-20T02:00:00;114,94;85,8;385,394521376431;0;302,25;0;305,75;0;304,25;0,762394978;287,47499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,76018579602344;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T03:00:00;113,06;87,2;380,249475729868;0;302,34999999999997;0;305,95;0;304,34999999999997;1,296505494;290,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25640977744403;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0
2023-03-20T04:00:00;110,18;90;370,294462940347;0;302,25;0;305,84999999999997;0;304,34999999999997;0,9356875520000001;291,195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,670836768045014;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T05:00:00;110,25;99,4;356,919133677747;0;302,25;0;306,04999999999995;0;304,54999999999995;1,035910015;291,53749999999997;0;2,598963327805185;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436846;30;0;0,45152096647267126;0,6076998202862331;0,10756286819066327;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T06:00:00;116,4;106,7;375,06211425457496;0;302,34999999999997;0;306,65;0;304,84999999999997;1,0527590150000001;291,41499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;31,582105578978954;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;2,3025154639175267;2,4599524187153063;0;0;45;45;0,9974845360824732;1,0075601374570438
2023-03-20T07:00:00;135,77;104,7;401,16241530660903;0;302,45;0;306,75;0;304,95;0,9644418349999999;291,53999999999996;0;0,5742268041237104;0;5,567892910695778;1,8559643035652593;1;0;5,567892910695778;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;3,1805861228325654;1,0601953742775216;1;0;3,1805861228325654;3,0000000000000004;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T08:00:00;148,43;108,9;385,012568318904;0;302,45;0;306,75;0;304,95;1,4144296944347827;290,99934861974543;0;0;0;6,2158687979200735;2,0719562659733577;1;0;6,2158687979200735;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;0,7467211693629068;1,6024059428388557;0,5768661394219881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T09:00:00;148,51;103,1;388,374734526901;0;302,34999999999997;0;306,75;0;304,95;1,800443026826087;291,3770541798976;0;1,107560137457047;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;0;0;0;0;0;0;10,415456289941655;3,471818763313885;1;0;10,415456289941655;3,0000000000000004;0;0;0;0;0;0;56,997150000000076;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T10:00:00;137,56;90,9;353,22037806372;0;302,54999999999995;0;307,54999999999995;0;305,34999999999997;1,4702823360579709;291,2187452809396;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500014;30;0;0;0;0;0,9;1,9313304721030127;0,6952789699570846;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-20T11:00:00;122,75;88,7;308,406280909786;0;303,04999999999995;0;309,04999999999995;0;306,15;1,5834248063478262;290,9354244736422;0;5,474226804123774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9039537715504;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,7;43,7;0;0
2023-03-20T12:00:00;115,79;81,6;303,01946345736604;0;303,95;0;312,25;0;308,15;21,194877989590204;296,6043207396463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617331;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0
2023-03-20T13:00:00;104,59;76,2;303,304394868255;0;304,04999999999995;0;312,34999999999997;0;308,45;26,040525679201465;298,6500232919051;0;5,4742268041237665;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,811376151414564;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,2;31,2;0;0
2023-03-20T14:00:00;99,96;70,4;314,925757790659;0;304,15;0;313,15;0;308,95;33,12143469960835;298,58181102852615;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,227347645378238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0
2023-03-20T15:00:00;101,73;67,2;319,349876427948;0;305,04999999999995;0;315,54999999999995;0;310,04999999999995;18,541669302950268;293,2142636959648;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,725424910613626;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0
2023-03-20T16:00:00;104,74;64,6;328,182240180912;0;305,34999999999997;0;316,04999999999995;0;310,65;29,566735893704962;295,6771099860246;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,22065236812286;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0
2023-03-20T17:00:00;113,83;66,1;340,813462513973;0;305,25;0;315,65;0;310,45;35,20021587779555;296,4927514632853;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,63408293446484;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0
2023-03-20T18:00:00;132,84;68,3;342,936528815075;0;305,15;0;315,54999999999995;0;310,34999999999997;21,52715779931254;294,72761149871457;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,12961952617151;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0
2023-03-20T19:00:00;150,96;77,7;362,613469540776;0;305,34999999999997;0;315,45;0;310,34999999999997;12,13246551333365;294,8272095780438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;28,292308879769564;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,40769112023044;34,40769112023044;0;0
2023-03-20T20:00:00;165,47;84,2;388,809735578681;0;305,15;0;315,04999999999995;0;309,95;12,38344732271402;297,42327883194173;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-03-20T21:00:00;152,36;87,4;406,929123002647;0;305,15;0;315,25;0;310,04999999999995;13,650494076268348;297,3540409033194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,9042115263158;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0
2023-03-20T22:00:00;135,49;89,8;441,564271224619;0;305,15;0;315,25;0;310,04999999999995;15,04151461603695;298,0560479785396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674192;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,8;44,8;0;0
2023-03-20T23:00:00;127,5;85,9;455,11827518930795;0;305,34999999999997;0;316,15;0;310,54999999999995;3,269871552546394;289,64555756204015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0
2023-03-21T00:00:00;117,04;81,5;442,214931822935;0;305,84999999999997;0;317,25;0;311,54999999999995;1,04880269;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,692070616067557;0;23,782918626128605;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,717081373871395;42,717081373871395;0;0
2023-03-21T01:00:00;120,79;81,3;432,342932490422;0;305,75;0;317,04999999999995;0;311,34999999999997;1,037372659;291,685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,19120140900604;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,3;36,3;0;0
2023-03-21T02:00:00;112,28;83,6;414,450327879228;0;305,65;0;316,54999999999995;0;311,15;0,963756246;291,05499999999995;0;5,474226804123816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,345377025707348;0;23,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T03:00:00;111,56;89,6;376,45327852073603;0;305,84999999999997;0;317,65;0;311,65;1,131638406;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,844142488004785;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0
2023-03-21T04:00:00;108,65;97,8;319,85165764557;0;305,54999999999995;0;316,84999999999997;0;311,25;1,241298542;291,195;0;2,8742268041237127;0;7,8;2,5999999999999996;1;0;7,8;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,34005807375603;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T05:00:00;110;116,4;340,72352161583404;0;305,65;0;316,54999999999995;0;311,15;1,0338893820000001;291,97249999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,056717060640527;0,6855723535468423;1;0;2,056717060640527;3,0000000000000004;37,75417669952772;0;30;0;0;0;3,0073938731145238;6,453634920846617;2,323308571504782;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T06:00:00;118,21;127;358,514716821202;0;305,84999999999997;0;317,75;0;311,75;1,0797213300000001;292,41749999999996;0;0,93340284096434;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;6,171453913436846;0;30;0;0;0;7,046525290752392;15,121298907193973;5,44366760658983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T07:00:00;129,81;144;346,89779768266897;0;305,54999999999995;0;316,84999999999997;0;311,25;1,124963824;293,135;0;14,06645005126487;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;34,670836768045504;30;0;0;0;0;24,046525290752484;51,601985602473135;18,57671481689033;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T08:00:00;145,49;141,1;315,479321589473;0;305,54999999999995;0;316,54999999999995;0;311,15;1,5823629225942029;292,65598157641006;0;11,826106703625417;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;63,16736968436856;30;0;0;0;0;21,146525290752514;45,378809636807965;16,336371469250867;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T09:00:00;143,45;129,1;285,94434372592195;0;305,84999999999997;0;317,65;0;311,65;2,41747295110923;290,44471101410454;0;2,5557204375309954;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;31,58210557897895;0;30;0;0;0;9,146525290752502;19,62773667543455;7,065985203156439;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T10:00:00;128,53;113,2;230,06931331079;0;305,84999999999997;0;316,95;0;311,34999999999997;12,505242869843391;292,48037712728376;0;0;0;7,434293491160885;2,4780978303869614;1;0;7,434293491160885;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;30;0;0;0;2,0428401861805026;4,3837772235633095;1,5781598004827915;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T11:00:00;115,01;103,7;226,966791873019;0;306,04999999999995;0;316,84999999999997;0;311,34999999999997;19,03022955471708;293,9636897200583;0;0,9075601374568194;0;3,098046257224599;1,0326820857415329;1;0;3,098046257224599;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T12:00:00;106,72;95,2;246,63210349807198;0;306,54999999999995;0;318,25;0;312,15;32,42756001674758;297,41744102489577;0;3,740893470790377;0;5,2;1,7333333333333334;1;0;5,2;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-21T13:00:00;101,98;84;243,935241714705;0;273,15;0;273,15;0;273,15;26,537696213052488;294,1319104069171;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0
2023-03-21T14:00:00;99,56;82,6;294,941105017189;0;273,15;0;273,15;0;273,15;14,98819807844893;292,3214252310149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,13946358297294;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,46053641702706;43,46053641702706;0;0
2023-03-21T15:00:00;98,67;79,3;317,859393819359;0;273,15;0;273,15;0;273,15;22,380510705863273;295,91859309023255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0
2023-03-21T16:00:00;98,32;73,4;338,61134113146;0;273,15;0;273,15;0;273,15;24,684760348466334;297,1555890448298;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000021;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,4;28,4;0;0
2023-03-21T17:00:00;101,21;71,7;346,54455777612606;0;273,15;0;273,15;0;273,15;34,64123301337916;299,26566102190753;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500025;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0
2023-03-21T18:00:00;112,99;72,8;383,938164445162;0;303,65;0;308,15;0;273,15;22,83259034412106;296,403302930221;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155046;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,8;27,8;0;0
2023-03-21T19:00:00;132,08;76,8;379,760910933865;0;301,15;0;299,65;0;273,15;8,388157707508583;288,6274247124813;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,31961600775209;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0
2023-03-21T20:00:00;143,29;81,5;393,635211862713;0;301,15;0;300,25;0;273,15;13,719594481827821;293,4060284597983;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817384046151126;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0
2023-03-21T21:00:00;125,25;85,4;386,082880293102;0;301,15;0;300,34999999999997;0;273,15;3,3610607376555253;287,0657144989727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,3123023077467;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0
2023-03-21T22:00:00;105,13;84,2;365,852104189069;0;301,15;0;300,25;0;273,15;1,5044449480000002;290,7025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542370909488;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-03-21T23:00:00;99,69;83,2;324,608562825766;0;301,04999999999995;0;300,25;0;273,15;1,199099453;292,825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,22065116672397;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0
2023-03-22T00:00:00;92,59;78,3;330,298616639866;0;301,04999999999995;0;300,15;0;273,15;1,159025774;292,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,038916735150206;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,26108326484979;38,26108326484979;0;0
2023-03-22T01:00:00;77,06;75,4;315,735184341521;0;300,95;0;300,15;0;273,15;1,242221061;293,02;0;0,14597938144330103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;0,4;0,8247422680412531;0,14597938144330178;0;0;0;0;45;45;0;0
2023-03-22T02:00:00;73,19;79,4;299,07857219884596;0;300,95;0;300,15;0;273,15;1,216650891;292,9525;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631603;30;0;0;0;0;0;0;0;4,4;9,072164948453622;1,605773195876291;0;0;0;0;45;45;0;0
2023-03-22T03:00:00;73,5;83;301,25036271485;0;300,95;0;300,04999999999995;0;273,15;1,391008896;292,46999999999997;0;2,919587628865982;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674244;0;30;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;45;45;0;0
2023-03-22T04:00:00;69,05;88,7;294,178875010078;0;300,84999999999997;0;300,04999999999995;0;273,15;1,228311965;291,15999999999997;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947136;0;30;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;45;45;0;0
2023-03-22T05:00:00;66,67;98,9;317,40340573755196;0;300,84999999999997;0;299,95;0;273,15;1,001159721;292,05249999999995;0;2,5075601374563874;0;0;0;0;0;0;0;0;0;0;0;0;0;8,9;2,966666666666667;1;0;8,9;3;0;0;0;0;0;0;62,22672180146613;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-22T06:00:00;74,03;115,6;338,829162582487;0;300,75;0;299,95;0;273,15;0,974751074;291,5575;0;0;0;6,280269839371499;2,0934232797904997;1;0;6,280269839371499;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;90,72049912928605;30;0;0;0;0;2,7662554513810282;5,936170496525811;2,137021378749292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-22T07:00:00;92,03;131,3;379,018636857044;0;300,75;0;299,84999999999997;0;273,15;1,065659027;291,54999999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;59,132479710952126;0;30;7,964105194920277;10,71884952209997;1,8972363654116946;3,382420095832251;7,258412222815988;2,613028400213756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-22T08:00:00;109,01;129,2;363,870433978906;0;300,84999999999997;0;300,84999999999997;0;301,54999999999995;1,535076834567304;290,141881770914;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;87,62656646298105;30;0;4,9278129106793385;6,632318856903551;1,1739204376719286;4,318712380073173;9,267623133204232;3,3363443279535234;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-22T09:00:00;110,21;114,3;319,46774707741696;0;302,95;0;303,95;0;303,45;4,444311930744039;291,61267327571073;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;7,0255944839359135;2,341864827978638;1;0;7,0255944839359135;3;0;0;0;0;0;0;56,038856437913694;0;30;0;0;0;2,3744055160640682;5,095290807004438;1,8343046905215978;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-22T10:00:00;82,37;102,2;284,13441133129203;0;303,84999999999997;0;307,45;0;305,65;16,857952457671836;293,8630343717746;0;1,4075601374570441;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;3,251520966472075;1,0838403221573583;1;0;3,251520966472075;3;84,53325255226994;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-22T11:00:00;58,35;83,9;264,227223039411;0;300,15;0;297,65;0;298,75;29,084886141517856;298,5988160845789;0;0;0;0;0;0;0;0;0;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;52,94585185859355;0;30;0;0;0;0;0;0;4,248523622047246;8,759842519685044;1,5504921259842528;0;0;0;0;45;45;0;0
2023-03-22T12:00:00;33,29;73,7;248,722394551176;0;299,54999999999995;0;296,84999999999997;0;297,95;28,912657457554772;298,2086247352115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,361609904986636;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,7;43,7;0;0
2023-03-22T13:00:00;22,93;67,6;231,75114172705298;0;299,45;0;297,54999999999995;0;298,34999999999997;24,634209610379692;297,04333823801846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,85947374399598;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0
2023-03-22T14:00:00;16,99;64,4;257,77180807829603;0;300,34999999999997;0;299,15;0;299,65;22,152022489127443;297,47155104079116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,35448779662141;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0
2023-03-22T15:00:00;39,43;60,7;279,93739156182403;0;299,65;0;297,15;0;298,15;32,19274129677271;298,92782837920527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,76770497942056;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,7;30,7;0;0
2023-03-22T16:00:00;68,41;54,4;311,950681881683;0;299,65;0;297,54999999999995;0;298,45;33,839932319896796;299,00962885777574;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,2630282089226;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,4;24,4;0;0
2023-03-22T17:00:00;81,12;58,7;318,02484284184203;0;297,45;0;292,54999999999995;0;294,54999999999995;29,746039821403546;297,4650150915566;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;26,046840098840306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,6531599011597;32,6531599011597;0;0
2023-03-22T18:00:00;100,62;70,7;344,91924007086;0;302,25;0;305,75;0;303,95;16,92053338003563;292,14178328003055;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,4110526315791;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0
2023-03-22T19:00:00;119,25;76,8;359,698513267815;0;302,34999999999997;0;303,65;0;303,15;10,603947355327742;290,38033435252373;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894935;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0
2023-03-22T20:00:00;139,85;83;315,60249994121295;0;300,84999999999997;0;298,95;0;299,75;4,892362887525732;288,4354906375975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147925;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0
2023-03-22T21:00:00;125,31;81,1;248,16814097995098;0;300,84999999999997;0;300,65;0;300,65;4,666806482598615;287,9796390885188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,76027105073445;27,837075344650902;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,262924655349096;38,262924655349096;0;0
2023-03-22T22:00:00;108,41;83,1;249,030425936503;0;302,75;0;304,84999999999997;0;303,84999999999997;5,726690385206195;289,92512858873556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,17214765520833;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0
2023-03-22T23:00:00;99,9;81,7;229,113842631519;0;304,04999999999995;0;308,25;0;306,25;1,197327756;291,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,78113044044282;21,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-23T00:00:00;83,29;75,5;219,799368606385;0;303,75;0;306,34999999999997;0;305,25;0,8958850520000001;291,1425;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,19410495897772;0;30;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0
2023-03-23T01:00:00;68,05;75,5;228,188515393079;0;304,54999999999995;0;303,15;0;303,04999999999995;1,4824577859999999;293,91999999999996;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68918554848183;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0
2023-03-23T02:00:00;65,89;78,1;230,422418015087;0;306,45;0;299,75;0;301,34999999999997;1,417880876;293,73499999999996;0;1,1313402061858784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150593;0;30;0;0;0;0;0;0;3,1;6,39175257732078;1,131340206185778;0;0;0;0;45;45;0;0
2023-03-23T03:00:00;55,29;79,9;225,324078448266;0;306,15;0;299,95;0;302,84999999999997;1,388461739;293,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458014;30;0;0;0;0;0;0;0;3,599503203429114;7,421656089544565;1,313633127849388;0;0;0;0;45;45;1,3004967965705205;1,3136331278490108
2023-03-23T04:00:00;45,94;90,2;220,894887633042;0;312,04999999999995;0;304,15;0;309,34999999999997;1,555758534;293,2575;0;0;0;4,7635083653563575;1,5878361217854524;1;0;4,7635083653563575;3;0;0;0;0;0;0;3,1805861228326213;1,0601953742775403;1;0;3,1805861228326213;3,0000000000000004;0;0;0;0;0;0;43,01145186025749;0;30;0;0;0;0;0;0;7,255905511811026;14,960629921259848;2,648031496062993;0;0;0;0;45;45;0;0
2023-03-23T05:00:00;33,17;97,9;233,596752204531;0;331,45;0;325,84999999999997;0;327,75;1,498839451;293,575;0;0;0;2,684543710058406;0,894847903352802;1;0;2,684543710058406;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;7,498405511811026;2,499468503937009;1;0;7,498405511811026;3;0;0;0;0;0;0;71,50715071507149;30;0;0;0;0;0;0;0;10,931594488188978;22,539370078740163;3,9894685039370086;0;0;0;0;45;45;0;0
2023-03-23T06:00:00;55,78;111,2;347,744693025262;0;338,04999999999995;0;329,15;0;332,04999999999995;1,210780044;292,34499999999997;0;0;0;3,2065311589057868;1,0688437196352623;1;0;3,2065311589057868;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;100;30;0;0;0;0;1,4399941318467355;3,090116162761235;1,1124418185940446;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-23T07:00:00;80,64;122,3;430,324071677559;0;335,75;0;326,54999999999995;0;330,15;1,2703618779999999;291,8125;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;2,012256523825462;0,6707521746084872;1;0;2,012256523825462;3,0000000000000004;68,41105263157893;0;30;0;0;0;4,785789733399121;10,269935050212705;3,697176618076574;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-23T08:00:00;92,22;121,3;436,11713108155;0;323,45;0;317,45;0;321,65;1,3671489207246377;290,1899734133625;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;7,464112327293764;2,4880374424312546;1;0;7,464112327293764;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,82526415789471;0;30;0;0;0;4,484366706232245;9,623104519811683;3,464317627132206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-23T09:00:00;95;106,2;449,234619852995;0;319,54999999999995;0;318,75;0;322,04999999999995;2,5705659638210756;286,6490635101879;0;0,07422680412371041;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;2,913502547166221;0,9711675157220736;1;0;2,913502547166221;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;5,2426342630578695;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-23T10:00:00;72,8;94,8;440,955208804042;0;326,84999999999997;0;327,25;0;328,54999999999995;18,283379643939945;295,04358454440535;0;3,8742268041237127;0;4,8;1,5999999999999999;1;0;4,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,742109999631566;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-23T11:00:00;40,74;79,4;442,964195453354;0;328,95;0;326,34999999999997;0;327,25;20,339183136726025;296,84704622138344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,159788420210475;0;30;0;0;0;0;0;0;3,232206958181493;6,664344243673182;1,179588931130153;0;0;0;0;45;45;1,1677930418187616;1,1795889311300622
2023-03-23T12:00:00;35,68;65,8;405,521827124225;0;328,84999999999997;0;326,25;0;327,45;17,13255077627311;295,1152551963822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,65957244136824;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,8;35,8;0;0
2023-03-23T13:00:00;36,52;57,8;379,152282526381;0;331,75;0;324,95;0;325,34999999999997;21,79344551876167;296,95481737353305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,123681159918174;0;0;0;0;0;0;0;0;0;0;0;0;0;28,676318840081823;28,676318840081823;0;0
2023-03-23T14:00:00;37,19;55,2;364,703918088588;0;326,45;0;318,84999999999997;0;324,15;18,97175396475079;296,6902301730387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0
2023-03-23T15:00:00;51,28;55,8;385,167864823061;0;325,95;0;322,15;0;325,34999999999997;14,589734785031347;295,3656473485619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999856;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,8;25,8;0;0
2023-03-23T16:00:00;55,28;52,1;386,251860607302;0;330,54999999999995;0;327,25;0;328,25;10,57027109771729;293,1746490269997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578962;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0
2023-03-23T17:00:00;89,9;52,2;365,550799666163;0;331,15;0;326,45;0;327,54999999999995;18,340018104456956;297,9203773136942;0;5,4742268041232265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628717;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0
2023-03-23T18:00:00;119,45;57,2;367,380267529903;0;328,34999999999997;0;327,04999999999995;0;327,45;14,877793133803358;296,1548977313073;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0
2023-03-23T19:00:00;136,86;65,4;366,373235616602;0;326,95;0;327,15;0;327,54999999999995;6,474481930618458;291,1024986035093;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463247;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0
2023-03-23T20:00:00;144,38;72,1;348,066138057216;0;327,15;0;327,25;0;327,84999999999997;1,98156072;294,40999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,1;27,1;0;0
2023-03-23T21:00:00;122,12;73,3;326,867599551808;0;330,84999999999997;0;326,95;0;327,45;2,0868824850000003;294,22749999999996;0;5,474226804123788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,78487381448663;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,51512618551317;36,51512618551317;0;0
2023-03-23T22:00:00;92,65;74,4;297,07539075376997;0;329,45;0;327,45;0;327,95;2,263070187;294,91749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157874;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0
2023-03-23T23:00:00;88,85;72,6;295,610167578161;0;330,34999999999997;0;328,25;0;328,45;1,875433161;294,085;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789433;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,6;27,6;0;0
2023-03-24T00:00:00;77,35;66,9;291,950392366365;0;334,25;0;329,15;0;329,15;1,847563378;294,375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147841;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0
2023-03-24T01:00:00;55,12;65;287,23697116686196;0;334,15;0;329,25;0;329,34999999999997;2,14932456;294,1425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,736102104894485;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0
2023-03-24T02:00:00;43,8;72,3;265,22783339474995;0;333,65;0;329,45;0;329,75;1,59876884;294,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23272849468408;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0
2023-03-24T03:00:00;40,67;74,1;248,002318810091;0;333,75;0;328,65;0;328,84999999999997;1,766495502;294,54749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,647557853413616;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1;44,1;0;0
2023-03-24T04:00:00;40,18;78,5;246,142193229525;0;329,84999999999997;0;327,54999999999995;0;328,75;1,8383914609999998;294,8725;0;1,2773195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,14449309762836;30;0;0;0;0;0;0;0;3,5;7,216494845360826;1,277319587628866;0;0;0;0;45;45;0;0
2023-03-24T05:00:00;35,07;90,6;313,740974052963;0;326,84999999999997;0;328,45;0;328,84999999999997;1,7271245441944207;293,21167517637207;0;0;0;8,153149606299209;2,7177165354330697;1;0;8,153149606299209;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,63857864831861;30;0;0;0;0;0;0;0;7,446850393701839;15,354330708663587;2,7177165354334547;0;0;0;0;45;45;0;0
2023-03-24T06:00:00;40,19;108,3;438,33128193287604;0;326,65;0;327,95;0;328,54999999999995;1,5461722070000001;294,47499999999997;0;0;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;7,33109071399307;2,4436969046643564;1;0;7,33109071399307;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,050867422032724;0;30;0;0;0;0,565867353062775;1,2143076245982296;0,43715074485536265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-24T07:00:00;62,44;117,5;467,878270160122;0;326,65;0;327,15;0;327,65;1,6415604860000002;293,66999999999996;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,2751517307569538;1,0917172435856513;1;0;3,2751517307569538;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;84,54526233529059;30;0;0;0;0;3,3389592029980975;7,165148504287762;2,5794534615435945;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-24T08:00:00;81,23;114,4;451,84641509199105;0;326,75;0;328,15;0;328,45;1,9073002182608696;292,3573818528635;0;0;0;5,441977471971765;1,813992490657255;1;0;5,441977471971765;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;52,95786044063589;0;30;0;0;0;2,404547818781469;5,159973860046071;1,8575905896165854;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-24T09:00:00;81,23;101,1;427,645941963668;0;327,25;0;327,54999999999995;0;327,95;1,5977018917536232;291,12722855293157;0;1,7742268041237135;0;2,684543710058378;0,8948479033527926;1;0;2,684543710058378;3;0;0;0;0;0;0;8,415456289941616;2,8051520966472054;1;0;8,415456289941616;3;0;0;0;0;0;0;21,373617286170663;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-24T10:00:00;62,36;88,3;390,841423289099;0;328,75;0;327,34999999999997;0;328,75;1,7894993516172715;290,22272130256164;0;4,853814432989691;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,871479924442205;30;0;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;45;45;0;0
2023-03-24T11:00:00;36,95;71,4;380,687275122377;0;328,25;0;328,65;0;329,15;2,785317356874317;289,96736664816615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,36649277644987;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,4;41,4;0;0
2023-03-24T12:00:00;25,28;56,9;371,040093090611;0;327,95;0;328,04999999999995;0;328,54999999999995;1,5562420619275363;290,90918290806184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,77970875875103;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,9;26,9;0;0
2023-03-24T13:00:00;11,47;51,5;375,979180500206;0;329,25;0;328,54999999999995;0;328,95;2,0090755221394843;290,048960914701;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,196083419454084;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,5;21,5;0;0
2023-03-24T14:00:00;3,99;49,8;378,741154960937;0;331,04999999999995;0;327,84999999999997;0;328,45;2,1827118249999997;293,38494266201434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,69456381111218;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0
