timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-03-24T15:00:00;2,07;46,3;368,929325571871;0;332,25;0;329,34999999999997;0;329,65;2,442103603101449;293,8408755184686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,111246986310018;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0
2023-03-24T16:00:00;5,84;44,9;320,975475255452;0;334,45;0;329,25;0;329,54999999999995;2,2630800608695654;291,5844327315186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6100358616114;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0
2023-03-24T17:00:00;29,59;47,5;333,286030678886;0;332,84999999999997;0;328,95;0;329,34999999999997;1,8952553082463768;291,7788820229682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,10597485802536;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0
2023-03-24T18:00:00;79,53;53,7;369,08936043912;0;327,45;0;329,25;0;329,45;1,7564587465797101;291,57147659328814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,520116892118324;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7;23,7;0;0
2023-03-24T19:00:00;101,02;63,2;350,43569898909396;0;327,15;0;329,25;0;329,45;1,6178339526647563;289,41780085708086;0;5,47422680412329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,01636488042917;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0
2023-03-24T20:00:00;116,23;68;305,366272603252;0;327,04999999999995;0;328,95;0;329,15;1,133057956;291,5575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,50976324394112;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0
2023-03-24T21:00:00;96,92;66,6;297,93890989679;0;327,04999999999995;0;329,25;0;329,34999999999997;1,184373572;291,74249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,92136489919568;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-03-24T22:00:00;82,5;68,1;299,23726813370996;0;326,95;0;329,04999999999995;0;329,25;1,415933555;291,8875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,336125394284636;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0
2023-03-24T23:00:00;76,2;64,3;269,525221928435;0;326,95;0;328,95;0;329,04999999999995;1,0107427709999999;291,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,832991781745385;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0
2023-03-25T00:00:00;64,9;59,2;254,40250495182897;0;326,95;0;328,84999999999997;0;328,95;0,8583742480000001;290,62;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,248061114146047;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,2;29,2;0;0
2023-03-25T01:00:00;15,3;62,2;263,95428677207;0;327,25;0;328,65;0;328,34999999999997;1,01117722;290,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,5109016343464194;0;24,447617940003717;0;0;0;0;0;0;0;0;0;0;0;0;0;37,752382059996286;37,752382059996286;0;0
2023-03-25T02:00:00;0,97;63,6;253,90124122324;0;327,54999999999995;0;328,75;0;328,34999999999997;0,9134972739999999;291,2475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,01065054418293;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,6;33,6;0;0
2023-03-25T03:00:00;0,11;68,6;246,766707108041;0;327,15;0;328,95;0;328,25;0,8833207439999998;290,2775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,16544421597078;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-03-25T04:00:00;0,08;72,2;243,964773417331;0;326,54999999999995;0;327,95;0;327,84999999999997;0,8978020389999999;289,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154918;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0
2023-03-25T05:00:00;0,29;83,7;250,519535880199;0;325,95;0;327,15;0;327,25;0,800366012;291,34499999999997;0;0;0;4,546948818897639;1,5156496062992129;1;0;4,546948818897639;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360898;0;30;0;0;0;0;0;0;4,153051181102364;8,562992125984257;1,5156496062992133;0;0;0;0;45;45;0;0
2023-03-25T06:00:00;0,1;94,7;249,171552624634;0;326,04999999999995;0;327,15;0;326,95;0,9124825930000001;291,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,960508276987513;2,986836092329171;1;0;8,960508276987513;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,58210557897894;30;0;0;0;0;0;0;0;9,404035433071796;19,389763779529478;3,4319881889767174;0;0;0;0;45;45;0;0
2023-03-25T07:00:00;3,53;109,1;245,542155467212;0;326,04999999999995;0;327,25;0;327,04999999999995;1,004266607;291,10749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,594687408721704;3,8404780007710513;0;0;45;45;0,4518378820308064;0,4564019010412186
2023-03-25T08:00:00;7,72;109;227,79700322452402;0;326,34999999999997;0;325,54999999999995;0;326,45;0,8487517290000001;291,23499999999996;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,58707185138995;3,1956906171299835;1;0;9,58707185138995;3;0;0;0;0;0;0;28,5;30;0;0;0;0;0,7768634720795937;1,6670889958789563;0,6001520385164243;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-25T09:00:00;5,93;90,2;205,31699442739;0;326,25;0;327,54999999999995;0;327,25;0,865411736;291,34499999999997;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,2595507781306;1,7531835927102;1;0;5,2595507781306;3;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000076;30;0;0;0;0;0;0;0;7,255905511811026;14,960629921259848;2,648031496062993;0;0;0;0;45;45;0;0
2023-03-25T10:00:00;0,06;79,3;202,33945196772498;0;326,15;0;327,04999999999995;0;327,04999999999995;1,1880837160000002;290,30499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657891;0;30;0;0;0;0;0;0;3,158747709131664;6,5128818744982775;1,152780091786195;0;0;0;0;45;45;1,1412522908679872;1,1527800917858457
2023-03-25T11:00:00;-0,06;66,6;204,280504180534;0;326,25;0;326,84999999999997;0;326,84999999999997;0,8971058359999999;290,3975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6;36,6;0;0
2023-03-25T12:00:00;-1,18;66,1;204,4928882003;0;326,54999999999995;0;327,25;0;327,04999999999995;0,79413281;290,965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699626;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,1;36,1;0;0
2023-03-25T13:00:00;-3,62;61,3;196,67624289490098;0;326,54999999999995;0;327,15;0;326,95;0,915747181;292,2075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,82339073936946;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0
2023-03-25T14:00:00;-6,02;58,7;203,443737836744;0;326,75;0;327,34999999999997;0;327,15;0,6043185879999999;289,4025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31830840029552;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0
2023-03-25T15:00:00;-5,38;56,3;201,877494505109;0;326,75;0;326,95;0;326,84999999999997;0,4204216710000001;287,4325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,731429201034445;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,3;26,3;0;0
2023-03-25T16:00:00;-0,87;53,8;196,164733445226;0;326,95;0;325,84999999999997;0;326,04999999999995;0,441989841;288,13;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,147708689693292;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,8;23,8;0;0
2023-03-25T17:00:00;-0,02;49,9;214,606982929887;0;327,25;0;327,04999999999995;0;327,04999999999995;0,279220584;286,84999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64609391882432;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0
2023-03-25T18:00:00;23,9;52,8;253,66387861496398;0;326,95;0;326,45;0;326,54999999999995;0,3636604022736666;285,76058195536064;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,062681941011391;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0
2023-03-25T19:00:00;60;56,7;211,334754320948;0;333,54999999999995;0;328,45;0;329,84999999999997;0,41066997015626;285,3817716844519;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,56137567281729;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0
2023-03-25T20:00:00;77,04;61,8;151,151324797776;0;326,95;0;326,45;0;326,65;0,24342249348097783;285,4698451437066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05721953524991;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0
2023-03-25T21:00:00;60;62,6;138,499240889118;0;327,04999999999995;0;326,04999999999995;0;326,25;0,377333673070739;285,44114845185123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,55021381329661;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,6;32,6;0;0
2023-03-25T22:00:00;41,84;63,9;142,42048532664;0;327,54999999999995;0;327,84999999999997;0;327,84999999999997;0,3100317500000001;286,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,96141142349401;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,9;33,9;0;0
2023-03-25T23:00:00;38,91;62,9;154,724916256024;0;328,75;0;329,84999999999997;0;329,84999999999997;0,203834736;285,22749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3757679139307;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9;32,9;0;0
2023-03-26T00:00:00;33,36;59,6;155,200178204492;0;328,75;0;330,45;0;330,75;0,210576917;285,155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7932829687180316;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,6;29,6;0;0
2023-03-26T01:00:00;39,66;62;127,92352210129701;0;328,65;0;330,34999999999997;0;330,95;0,248539164;285,40749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,292903640421635;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32;32;0;0
2023-03-26T02:00:00;39,23;67;169,52832979044598;0;273,15;0;273,15;0;273,15;0,2248621430000001;285,315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,789674350057496;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0
2023-03-26T03:00:00;40,12;69;174,16380254675101;0;328,75;0;330,54999999999995;0;331,04999999999995;0,567777225;288,005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,204648014201375;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39;39;0;0
2023-03-26T04:00:00;40,88;70,1;164,18035058101498;0;329,15;0;331,15;0;332,04999999999995;0,240695882;285,1425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,7017275493999;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0
2023-03-26T05:00:00;41,42;78,2;162,06896094214298;0;329,95;0;331,84999999999997;0;332,95;0,2813451820000001;285,42749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,117010008223883;0;30;0;0;0;0;0;0;2,3506959695863583;4,846795813580121;0,8578828590036813;0;0;0;0;45;45;0,8493040304136446;0,8578828590036814
2023-03-26T06:00:00;63,49;79,8;159,904981238295;0;329,15;0;330,95;0;332,15;0,187448257;284,67249999999996;0;1,7517525773195866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,614398307223055;30;0;0;0;0;0;0;0;4,8;9,89690721649484;1,7517525773195866;0;0;0;0;45;45;0;0
2023-03-26T07:00:00;73,09;81,9;159,215834233246;0;329,04999999999995;0;330,84999999999997;0;332,04999999999995;0,1850035860000001;284,78249999999997;0;2,5181443298972113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,02998949897128;0;30;0;0;0;0;0;0;6,9;14,22680412371262;2,5181443298971335;0;0;0;0;45;45;0;0
2023-03-26T08:00:00;77,24;81,2;185,361690113588;0;329,15;0;330,84999999999997;0;332,04999999999995;0,2062970970000001;284,645;0;2,262680412371135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,5276865000214;30;0;0;0;0;0;0;0;6,2;12,78350515464123;2,2626804123714974;0;0;0;0;45;45;0;0
2023-03-26T09:00:00;79,6;74,5;174,21523809584798;0;329,15;0;330,84999999999997;0;332,04999999999995;0,209960058;285,35749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,02253373137154;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0
2023-03-26T10:00:00;78,58;68,6;147,08854945245;0;329,25;0;331,45;0;332,54999999999995;0,344269560934225;285,1388020390824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,43558410957749;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0
2023-03-26T11:00:00;76;64,2;121,390968193038;0;328,95;0;331,25;0;332,15;0,27548243957368873;284,91478260869565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,85179318274519;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,2;34,2;0;0
2023-03-26T12:00:00;61,89;58,2;103,01928451781201;0;328,45;0;330,95;0;331,95;0,5370409307068438;285,3762854381711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,35010800342691;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,2;28,2;0;0
2023-03-26T13:00:00;55,44;54,3;88,2820485278952;0;327,65;0;330,25;0;331,04999999999995;0,3593749905391785;284,9752986448415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,76662562420552;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0
2023-03-26T14:00:00;50,46;50,4;106,404500781946;0;327,65;0;330,34999999999997;0;331,15;0,21248952499999998;284,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,265248961643124;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,4;20,4;0;0
2023-03-26T15:00:00;46,02;51,1;114,586655566619;0;327,65;0;330,34999999999997;0;331,15;0,25721887262501125;284,8569256029777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,76102243674703;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0
2023-03-26T16:00:00;48,35;49,8;125,898966956045;0;327,15;0;329,84999999999997;0;330,45;0,4277104009329214;284,6791249429184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,1749989660825;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0
2023-03-26T17:00:00;77,09;49,4;155,121839571957;0;326,95;0;328,84999999999997;0;330,04999999999995;0,2601656129089048;284,78186857562406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,67108146618612;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0
2023-03-26T18:00:00;106,65;52,2;176,160072919591;0;327,34999999999997;0;329,54999999999995;0;329,75;0,26767490099999997;284,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,08536698961845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0
2023-03-26T19:00:00;117,86;58,7;169,21447464620402;0;328,04999999999995;0;329,65;0;329,65;0,2099082930000001;284,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,502811084498436;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0
2023-03-26T20:00:00;112,59;63,9;165,755835647308;0;327,95;0;330,34999999999997;0;330,45;0,21573033300000008;284,3875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,00236080338907;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,9;18,9;0;0
2023-03-26T21:00:00;104,63;64,5;159,562379541935;0;327,95;0;329,54999999999995;0;329,84999999999997;0,32533808852556406;284,9447026554947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,49906056730883;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0
2023-03-26T22:00:00;99,42;66,6;168,813192159079;0;328,04999999999995;0;329,75;0;330,15;0,2992644270000001;284,5025;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,913963292831134;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-03-26T23:00:00;94,64;66,7;172,18719836993802;0;328,15;0;329,84999999999997;0;330,04999999999995;0,2412481289999999;285,55499999999995;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,410971896502;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0
2023-03-27T00:00:00;96;66,2;169,909934375517;0;328,15;0;329,95;0;330,04999999999995;0,3454530749999999;288,245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,9051307993125;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0
2023-03-27T01:00:00;93,15;67,1;165,318076101556;0;328,25;0;329,95;0;330,15;0,6718407089999998;290,96999999999997;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,31749291781146;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0
2023-03-27T02:00:00;87,48;68;172,560882661601;0;328,34999999999997;0;329,75;0;329,95;0,6606531179999998;291,10749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7330138000986;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0
2023-03-27T03:00:00;83,99;70,9;181,671826882544;0;328,34999999999997;0;329,95;0;330,15;0,6345519289999998;290,98249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,230640498718586;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,9;40,9;0;0
2023-03-27T04:00:00;84,9;75,5;187,306858297762;0;328,45;0;330,45;0;330,84999999999997;0,68957476;290,96999999999997;0;0,1824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,64647006624768;0;30;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;45;45;0;0
2023-03-27T05:00:00;92,85;77,7;206,06789171318098;0;328,75;0;330,75;0;331,25;0,7512621679999998;291,34749999999997;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,14440541924104;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0
2023-03-27T06:00:00;115;79,4;249,57479462961803;0;328,34999999999997;0;330,65;0;331,25;0,7470434799999996;291,41749999999996;0;5,474226804123305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,317821255809786;0;27,380586236744865;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,01941376325337;37,01941376325337;0;0
2023-03-27T07:00:00;142,99;79,3;272,812041979875;0;328,15;0;330,45;0;330,95;1,0443389785827433;290,3045216220475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-27T08:00:00;151,31;76,5;302,05970845270303;0;328,15;0;330,25;0;330,95;1,4864729693850804;288,8472255145391;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0
2023-03-27T09:00:00;118,76;71,7;267,209613875196;0;328,04999999999995;0;329,84999999999997;0;330,75;1,0675970373188404;290,70895306160463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0
2023-03-27T10:00:00;94,85;66,5;251,17435959291;0;328,25;0;330,65;0;331,15;1,2586723680861907;289,5402373369131;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0
2023-03-27T11:00:00;80,93;64,4;229,867387244767;0;328,15;0;330,45;0;330,95;1,1201009110869564;290,19045618686636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628736;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0
2023-03-27T12:00:00;68,26;59;222,049147255877;0;327,65;0;329,84999999999997;0;330,34999999999997;1,1833563507681157;291,4204689815609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012075;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0
2023-03-27T13:00:00;54,91;53,1;216,695515143833;0;327,45;0;329,95;0;330,45;1,650314279121496;290,7692747811129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463262;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0
2023-03-27T14:00:00;42,74;50,8;226,915192805651;0;327,34999999999997;0;329,45;0;329,95;1,194935676710145;291,2452396062454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737927093;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;20,8;20,8;0;0
2023-03-27T15:00:00;46,16;45,6;235,68110072974798;0;327,25;0;329,54999999999995;0;329,95;1,0989644254202897;290,8807401464742;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,7314304025533;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6;15,6;0;0
2023-03-27T16:00:00;49,62;45,2;300,823532376782;0;327,54999999999995;0;329,45;0;329,65;1,1687603536231883;291,5377337074352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14770989109185;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,2;15,2;0;0
2023-03-27T17:00:00;74,37;46,2;381,021217757648;0;327,34999999999997;0;329,34999999999997;0;329,54999999999995;0,9902541713913041;289,7454015055071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64609512010285;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,2;16,2;0;0
2023-03-27T18:00:00;95,95;47,5;419,602528845335;0;327,54999999999995;0;329,65;0;329,84999999999997;0,9334461899130433;289,8024649961513;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,14163051059087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0
2023-03-27T19:00:00;124,38;53,6;439,948136678535;0;327,54999999999995;0;329,54999999999995;0;329,65;0,9934549589710143;290,26085589071687;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,555368979118754;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0
2023-03-27T20:00:00;116,07;62,2;466,04038940360397;0;327,25;0;329,34999999999997;0;329,65;0,8188470449999998;290,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,97226607379973;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0
2023-03-27T21:00:00;105,99;62;480,077591597735;0;327,34999999999997;0;329,25;0;329,45;0,9336678093251339;289,55752572369323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,47126884719253;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-03-27T22:00:00;103,52;63,5;473,717814068595;0;327,25;0;328,75;0;329,15;0,853291766;290,78499999999997;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,888474351886893;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,5;18,5;0;0
2023-03-27T23:00:00;91,46;63,1;384,28974083399595;0;327,34999999999997;0;328,84999999999997;0;329,34999999999997;1,14270179;290,08;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,387785504451955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,1;18,1;0;0
2023-03-28T00:00:00;78,68;67,2;319,351674588643;0;326,84999999999997;0;327,95;0;328,65;0,945303169;291,205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,88424672590165;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0
2023-03-28T01:00:00;82,3;68,1;308,20352328261504;0;326,95;0;328,45;0;329,25;0,9667959100000002;291,33;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,298910932808084;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0
2023-03-28T02:00:00;84,67;69;365,091742634231;0;326,84999999999997;0;328,95;0;329,45;1,001647878;290,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,79568104171498;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39;39;0;0
2023-03-28T03:00:00;92,83;70,7;446,739168514998;0;326,95;0;328,84999999999997;0;329,45;1,015916806;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,21065410518878;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0
2023-03-28T04:00:00;92,5;75,7;457,667008692999;0;326,95;0;329,04999999999995;0;329,45;0,929610747;290,5775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,747346387789435;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,95265361221057;32,95265361221057;0;0
2023-03-28T05:00:00;99,44;84,1;472,670031828695;0;326,95;0;329,04999999999995;0;329,65;1,317498275;290,0225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0
2023-03-28T06:00:00;130,05;96;479,096852874927;0;327,04999999999995;0;328,75;0;329,15;1,3155449510000001;291,92499999999995;0;3,474226804123714;0;6;2;1;0;6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-28T07:00:00;159,92;100,3;462,075090020711;0;326,65;0;328,04999999999995;0;328,34999999999997;1,495084705;293,12;0;13,431308349188086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657891;0;30;0;0;0;10,3;22,103004291845487;7,9570815450643755;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-28T08:00:00;159,92;97,5;417,803800698081;0;326,45;0;328,34999999999997;0;328,45;1,6122157898985507;291,9695116282251;0;11,268218220432724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;7,5;16,094420600858367;5,793991416309012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-28T09:00:00;127,14;83,5;364,606375228569;0;326,45;0;328,15;0;328,34999999999997;1,6620699172753626;292,0697115399041;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0
2023-03-28T10:00:00;104,28;72,5;331,881495193944;0;326,54999999999995;0;328,84999999999997;0;329,04999999999995;1,7841236920724637;291,7295309910209;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463256;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0
2023-03-28T11:00:00;94,89;63,6;313,311677864718;0;326,65;0;328,84999999999997;0;328,95;1,4173859662028985;289,5285239836875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,3123011063481;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0
2023-03-28T12:00:00;94,84;56,1;293,971787545023;0;326,54999999999995;0;328,95;0;329,04999999999995;1,3923362352463768;289,821297332329;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781656;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0
2023-03-28T13:00:00;92,99;52,2;283,462422086188;0;326,65;0;328,75;0;328,75;1,3678160480724637;289,55577804931386;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,141702597144725;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0
2023-03-28T14:00:00;91,76;48,6;289,668198365544;0;326,54999999999995;0;329,04999999999995;0;329,04999999999995;1,4613319860572809;288,97472476387964;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,640088426885015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,6;3,6;0;0
2023-03-28T15:00:00;94,67;44,3;306,555462138443;0;326,45;0;328,65;0;328,84999999999997;1,2850460952463771;290,2301433981332;0;5,218762886598027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13562441804231;30;0;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;0;0;0;0
2023-03-28T16:00:00;96,22;42,8;320,648900158124;0;326,25;0;328,04999999999995;0;328,34999999999997;1,4386224266376813;290,32443641614526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,86515296086368;0;27,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-03-28T17:00:00;108,59;42;372,211726103302;0;326,25;0;328,04999999999995;0;328,25;1,331146783304348;289,76510723346064;0;4,379381443298969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,36076644556759;30;0;0;0;0;0;0;0;12;24,742268041237118;4,3793814432989695;0;0;0;0;0;0;0;0
2023-03-28T18:00:00;136,87;44,8;366,156118322705;0;326,45;0;327,45;0;327,75;1,4031845127971014;290,2042473455009;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,985109316291364;0;29,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-03-28T19:00:00;160,98;50,6;361,725448503925;0;326,04999999999995;0;327,04999999999995;0;327,25;1,3515653928840579;289,97713864354785;0;5,474226804123109;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,402063436938679;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,6;5,6;0;0
2023-03-28T20:00:00;161;53,1;371,22458889064205;0;328,04999999999995;0;327,65;0;329,34999999999997;1,123885198;291,065;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,90112323059498;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0
2023-03-28T21:00:00;133,02;55;361,68400554735905;0;328,15;0;329,34999999999997;0;329,75;1,144025466;290,945;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,39733311827197;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0
2023-03-28T22:00:00;127,09;55,4;334,040137071908;0;328,15;0;329,84999999999997;0;330,15;1,313472408;289,7075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,8117460165388;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0
2023-03-28T23:00:00;110,98;52,2;294,578893441342;0;327,95;0;329,84999999999997;0;330,75;1,235603145;292,16499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,30826484193755;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0
2023-03-29T00:00:00;97,53;52,7;308,918049448922;0;328,04999999999995;0;329,75;0;330,34999999999997;1,207805137;291,97749999999996;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,80193401545321;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,7;7,7;0;0
2023-03-29T01:00:00;95,1;54,4;312,720336348329;0;328,04999999999995;0;329,34999999999997;0;330,15;1,1640030730000002;291,58;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,21380645363058;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0
2023-03-29T02:00:00;97,13;57,5;309,27942089946805;0;328,04999999999995;0;329,65;0;330,25;1,1335470410000001;291,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,628837704564166;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0
2023-03-29T03:00:00;98,78;59,9;317,295291966935;0;327,95;0;329,65;0;330,25;1,010491776;290,7025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,12597482079373;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,9;14,9;0;0
2023-03-29T04:00:00;98,18;66,6;332,829399320667;0;327,84999999999997;0;330,34999999999997;0;330,95;1,0979991889999998;290,35249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,091573562775764;0;22,827254227508917;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,772745772491078;28,772745772491078;0;0
2023-03-29T05:00:00;99,2;78,7;342,247094627207;0;328,04999999999995;0;330,65;0;331,15;1,009694914;291,255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,58826440541963;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0
2023-03-29T06:00:00;117,04;88,5;378,500274127396;0;327,95;0;330,54999999999995;0;331,15;1,072871269;290,755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578979032;0;28,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-29T07:00:00;144,13;93,4;372,123990119691;0;328,34999999999997;0;331,04999999999995;0;331,75;1,123800895;290,7525;0;8,100836246183801;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;3,4;7,296137339055803;2,626609442060089;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-29T08:00:00;152;90,3;394,10081544979397;0;328,04999999999995;0;330,65;0;331,84999999999997;1,3373391705362319;290,51928815902164;0;5,70598646077616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0,3;0,6437768240343287;0,23175965665235831;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-29T09:00:00;144,17;79,2;390,891828875011;0;328,25;0;329,45;0;331,15;1,362074308231884;290,8045860855604;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0
2023-03-29T10:00:00;130,03;67,6;331,87090326969997;0;328,25;0;329,45;0;331,15;2,297355729942029;293,58691666055773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4125029165789;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0
2023-03-29T11:00:00;119,05;60,6;289,304248585637;0;328,25;0;329,65;0;331,65;2,6069103009130434;294,78265946296716;0;5,474226804123814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287764;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0
2023-03-29T12:00:00;110,98;58,3;258,463105045514;0;328,45;0;329,54999999999995;0;331,25;2,065169823130435;292,8265393921767;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012107;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0
2023-03-29T13:00:00;105,6;53,3;246,058721729051;0;331,15;0;330,04999999999995;0;331,75;1,6951151213913045;291,3922062841222;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463288;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0
2023-03-29T14:00:00;101,55;50,7;246,58529419937798;0;336,04999999999995;0;331,25;0;332,54999999999995;1,4336096921594204;290,9207035820251;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634823;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0
2023-03-29T15:00:00;104,94;49,2;231,855393436983;0;335,04999999999995;0;330,84999999999997;0;332,15;1,7713585851304348;290,7806275295405;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781641;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0
2023-03-29T16:00:00;106,2;49,1;227,164008367936;0;330,34999999999997;0;330,95;0;332,15;1,6101756029130434;291,2050914269787;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14170259714446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0
2023-03-29T17:00:00;128,15;50,4;300,78947704545;0;336,45;0;330,84999999999997;0;331,84999999999997;1,3177797279855075;289,82164443817095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,640088426884915;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0
2023-03-29T18:00:00;145,41;51,8;318,012744642601;0;334,25;0;330,34999999999997;0;331,34999999999997;1,4332075537826088;290,6294794401581;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13562441804238;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,8;6,8;0;0
2023-03-29T19:00:00;149,87;54,7;315,95321210758897;0;330,25;0;329,95;0;330,95;1,407556835652174;290,61898333044775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,549363487179704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0
2023-03-29T20:00:00;132,28;53,9;295,04491957843;0;331,15;0;328,65;0;329,75;1,1471440970000002;291,5925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,04520855083115;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0
2023-03-29T21:00:00;114,92;53;234,828715792396;0;333,15;0;329,54999999999995;0;330,54999999999995;1,2038864249999999;290,98499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,53820402997565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0
2023-03-29T22:00:00;109,9;47,4;209,76669201270002;0;329,75;0;329,25;0;330,25;0,7300579189999999;290,90749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,94940284115148;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0
2023-03-29T23:00:00;94,8;47,9;211,167612846591;0;330,65;0;329,34999999999997;0;330,34999999999997;0,7018069019999998;290,6825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,44270790086739;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0
2023-03-30T00:00:00;89,71;46,8;229,360325740082;0;334,54999999999995;0;329,54999999999995;0;330,45;0,8055578820000001;291,35499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,85421626165625;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0
2023-03-30T01:00:00;82,25;46,4;206,832289949576;0;334,84999999999997;0;329,65;0;330,65;0,8206257599999999;291,6375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,26888347160899;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,4;16,4;0;0
2023-03-30T02:00:00;80,75;48,5;170,31404658113001;0;334,45;0;329,45;0;330,45;0,8436457569999999;291,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6867092148406329;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,5;18,5;0;0
2023-03-30T03:00:00;78,77;51,1;161,03782399515802;0;328,84999999999997;0;329,15;0;330,84999999999997;0,8645746219999998;290,5725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,18664054391929;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0
2023-03-30T04:00:00;77,91;54,3;182,21582096348098;0;331,04999999999995;0;329,65;0;331,15;0,835498062;291,53249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7245357858717;0;0;0;0;0;0;0;0;0;0;0;0;0;26,575464214128296;26,575464214128296;0;0
2023-03-30T05:00:00;76,8;63,7;231,795877405747;0;334,25;0;329,25;0;330,84999999999997;0,8358031419999998;291,60749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0
2023-03-30T06:00:00;89,77;75,5;302,034961356238;0;331,75;0;329,15;0;330,54999999999995;1,688526877916824;291,28864837079846;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999984;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0
2023-03-30T07:00:00;119,37;79,3;330,130769228662;0;329,95;0;328,75;0;330,34999999999997;2,1155981315009567;289,26973051852536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578646;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,3;34,3;0;0
2023-03-30T08:00:00;129,3;73,1;258,572332645589;0;327,65;0;329,75;0;331,04999999999995;1,9611084904907015;289,0443212409999;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287096;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0
2023-03-30T09:00:00;110;76,2;215,46579954097;0;329,15;0;329,95;0;331,34999999999997;1,023429963347826;290,22156421306033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012103;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,2;31,2;0;0
2023-03-30T10:00:00;90,66;74,8;182,821497651498;0;331,34999999999997;0;328,65;0;330,15;1,137833127521739;290,9879851402753;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463285;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0
2023-03-30T11:00:00;80;71,1;156,789971453121;0;328,04999999999995;0;329,15;0;330,45;1,32247308042029;292,07339961761835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634833;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0
2023-03-30T12:00:00;64,83;67,5;156,933570873661;0;329,65;0;329,34999999999997;0;330,45;1,4930859346376812;292,382799303752;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,7254225078165;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,5;37,5;0;0
2023-03-30T13:00:00;25,59;70,3;169,482269757297;0;331,95;0;328,65;0;330,04999999999995;1,4684231637101448;292,18953282564195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14170259714459;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,3;40,3;0;0
2023-03-30T14:00:00;5,75;70,5;167,243364824218;0;327,34999999999997;0;327,45;0;328,45;2,2033400906370186;288,75984272316543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,640088426884915;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,5;40,5;0;0
2023-03-30T15:00:00;10,05;71,4;153,364500774433;0;325,04999999999995;0;326,04999999999995;0;326,45;1,7225810575759999;288,96406779296325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13562441804223;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,4;41,4;0;0
2023-03-30T16:00:00;39,62;68;136,217300864112;0;325,04999999999995;0;325,65;0;326,15;1,2457837765652175;291,10805962884353;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,54936348717932;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0
2023-03-30T17:00:00;72,44;68,6;155,872681179776;0;326,65;0;328,25;0;327,95;0,9317653911014493;289,98647271452654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,04520855083057;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,6;38,6;0;0
2023-03-30T18:00:00;97,55;68,7;234,49103960294;0;334,15;0;328,84999999999997;0;328,65;1,0127622393768114;290,2717508157816;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,45925666155444;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,7;23,7;0;0
2023-03-30T19:00:00;120;77,2;248,515459572128;0;333,25;0;328,95;0;329,04999999999995;0,979827967405797;289,88163483338565;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,876463367467299;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0
2023-03-30T20:00:00;119,37;75,5;197,819020315855;0;333,65;0;329,25;0;329,15;1,043184375;290,075;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,37577572113064;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0
2023-03-30T21:00:00;103,28;71,7;201,391216443735;0;330,84999999999997;0;328,54999999999995;0;328,65;0,9077463709999998;290,955;0;5,474226804123843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,87223814355875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0
2023-03-30T22:00:00;100,05;66,1;198,09241127824902;0;327,25;0;327,04999999999995;0;327,54999999999995;0,8893671569999999;291,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,28690355132292;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0
2023-03-30T23:00:00;90,76;62,2;169,085171103414;0;329,25;0;328,84999999999997;0;329,65;0,8102139479999998;291,5725;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,78367486096789;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0
2023-03-31T00:00:00;65,13;59,8;131,99870198313602;0;326,84999999999997;0;328,84999999999997;0;328,95;0,8736962239999998;291,0725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,27759649348181;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0
2023-03-31T01:00:00;64,9;61,9;124,016299120877;0;326,84999999999997;0;327,75;0;328,15;0,8227206039999999;291,275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,6897213654114;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,9;31,9;0;0
2023-03-31T02:00:00;57,1;62,7;111,60135665079301;0;326,54999999999995;0;328,34999999999997;0;328,65;0,9153069609999999;290,2475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,75938567600781;0;22,728338381403695;0;0;0;0;0;0;0;0;0;0;0;0;0;39,97166161859631;39,97166161859631;0;0
2023-03-31T03:00:00;48,62;63,3;114,431284822152;0;326,45;0;327,95;0;328,34999999999997;0,7893460119999999;291,375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,25600973744041;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,3;33,3;0;0
2023-03-31T04:00:00;68,84;71,2;123,12927153186399;0;326,54999999999995;0;327,65;0;328,15;0,769127328;291,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804547;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-03-31T05:00:00;79,97;82,5;147,14318509707;0;326,54999999999995;0;327,84999999999997;0;328,25;0,7626564419999999;291,315;0;2,7371134020619268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,167369684368566;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;45;45;0;0
2023-03-31T06:00:00;111,72;91,8;180,480597179274;0;326,54999999999995;0;328,25;0;328,45;2,276462363636921;291,24379332597914;0;5,903028957555743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;0;30;1,8;2,422611036339162;0,42880215343203165;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-31T07:00:00;132,12;92,7;191,229169198805;0;326,54999999999995;0;327,95;0;328,25;2,0939581650844574;290,56762788060877;0;4,57422680412371;0;2,7;0,9;1;0;2,7;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-31T08:00:00;137,64;90,7;167,97255187134;0;326,54999999999995;0;328,04999999999995;0;328,25;2,675141655146996;289,9295704025944;0;6,014999336312555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0,7;1,502145922746787;0,5407725321888434;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-03-31T09:00:00;132,19;86,3;122,25373834351801;0;326,84999999999997;0;328,34999999999997;0;328,65;1,3179055110724638;291,93928876664995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000204;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,3;41,3;0;0
2023-03-31T10:00:00;124,2;88,8;113,39394048407;0;327,25;0;328,65;0;328,84999999999997;2,3028437553423524;288,87035860936277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916579037;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,8;43,8;0;0
2023-03-31T11:00:00;119,67;88,4;95,39921297624369;0;327,15;0;327,34999999999997;0;327,84999999999997;1,6687453149092857;290,04163162617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628727;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0
2023-03-31T12:00:00;103,77;84,1;105,244767394397;0;327,34999999999997;0;327,25;0;327,84999999999997;1,087366474333333;291,1216123816819;0;5,4742268041232744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012065;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0
2023-03-31T13:00:00;97,14;80,5;104,531316755578;0;328,84999999999997;0;327,54999999999995;0;328,25;1,1962513529130436;291,4132668133426;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463259;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,5;35,5;0;0
2023-03-31T14:00:00;93,05;82,7;92,9884102135736;0;334,54999999999995;0;328,84999999999997;0;329,25;1,1980024910144929;291,3468453220854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,23335373792708;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0
2023-03-31T15:00:00;94,72;82,4;98,73377380846709;0;335,54999999999995;0;328,45;0;329,15;1,0357234605217391;290,7269335882402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73143040255329;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,4;37,4;0;0
2023-03-31T16:00:00;101,89;81;119,648114442719;0;331,45;0;328,54999999999995;0;329,75;0,9962598751159419;290,6858804600517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,147709891092077;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0
2023-03-31T17:00:00;103,51;75,3;146,02634313590502;0;331,15;0;328,34999999999997;0;329,75;1,2063558224927535;290,2366206197863;0;5,47422680412382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,33879036409793;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,96120963590227;44,96120963590227;0;0
2023-03-31T18:00:00;114,97;76,6;150,662402454345;0;328,84999999999997;0;328,95;0;330,15;1,0334901062173911;290,78316483350415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0
2023-03-31T19:00:00;115,56;76,3;135,80223368696102;0;327,95;0;329,15;0;330,25;0,9875561109999998;290,5473923926557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999986;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0
2023-03-31T20:00:00;109,98;74,3;123,05635838696199;0;327,65;0;328,65;0;329,84999999999997;0,8824366789999999;291,715;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500001;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0
