timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-03-31T21:00:00;98,83;71,2;125,343598497339;0;327,54999999999995;0;328,75;0;329,95;3,789257356243098;293,19929121031294;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155033;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0
2023-03-31T22:00:00;86,73;70,3;125,649673163311;0;327,34999999999997;0;328,84999999999997;0;330,45;2,659162347194577;292,616070930745;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,31961600775187;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0
2023-03-31T23:00:00;80;65,6;116,089182333918;0;328,15;0;329,95;0;331,65;0,679716674;291,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,201514843843412;0;0;0;0;0;0;0;0;0;0;0;0;0;44,39848515615658;44,39848515615658;0;0
2023-04-01T00:00:00;82,19;65;111,157163263863;0;328,34999999999997;0;330,45;0;332,25;0,7200321839999999;291,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0
2023-04-01T01:00:00;63,9;67;108,609070302915;0;328,34999999999997;0;330,34999999999997;0;332,15;0,6945609039999999;291,60499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;39,9277075;39,9277075;0;0
2023-04-01T02:00:00;53,84;69,8;97,55796467109711;0;328,45;0;330,65;0;332,34999999999997;0,625748428;291,145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,32528018827533;26,65818967186889;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,14181032813111;43,14181032813111;0;0
2023-04-01T03:00:00;38,83;71,1;96,122973966534;0;328,34999999999997;0;330,54999999999995;0;332,25;0,6518388289999999;291,515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,11774766025636;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-04-01T04:00:00;36,05;80,3;97,2307250149584;0;329,15;0;331,45;0;333,15;0,7598006959999998;290,71;0;0;0;0;0;0;0;0;0;2,7699803149606286;0,9233267716535428;1;0;2,7699803149606286;3;0;0;0;0;0;0;0;0;0;0;0;0;78,61273588549062;30;0;0;0;0;0;0;0;2,5300196850393686;5,216535433070864;0,9233267716535428;0;0;0;0;45;45;0;0
2023-04-01T05:00:00;35,33;91,8;103,019308481036;0;329,54999999999995;0;331,84999999999997;0;333,45;0,6438922489999998;291,02;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,78031496062992;2,926771653543306;1;0;8,78031496062992;3,0000000000000004;0;0;0;0;0;0;47,025927243481;0;30;0;0;0;0;0;0;8,019685039370078;16,53543307086614;2,9267716535433066;0;0;0;0;45;45;0;0
2023-04-01T06:00:00;34,36;106,2;104,599725984947;0;329,45;0;331,95;0;333,54999999999995;0,5991191489999999;291,15749999999997;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,4062992125984215;0,4687664041994738;1;0;1,4062992125984215;3,0000000000000004;75,52122465075665;30;0;0;0;0;0;0;0;14,893700787401576;30,708661417322837;5,435433070866142;0;0;0;0;45;45;0;0
2023-04-01T07:00:00;51,71;117,3;104,206896133337;0;329,45;0;332,04999999999995;0;333,54999999999995;0,6870712189999999;291,53499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;43,934725159870496;0;30;0,040093765472756046;0,05396199929038499;0,009551273874398143;3,257952491751835;6,9913143599824785;2,5168731695936923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T08:00:00;61,16;123,7;105,17442111161999;0;329,75;0;332,45;0;334,04999999999995;0,6894784509999999;291,4525;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,490264285791833;1,4967547619306107;1;0;4,490264285791833;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;72,43033168735454;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T09:00:00;60,41;120,5;120,387147022624;0;329,75;0;332,45;0;334,04999999999995;0,6598303009999998;291,41499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;2,254817972725854;0,751605990908618;1;0;2,254817972725854;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;40,844141285764756;0;30;0;0;0;4,2432282844987395;9,105640095490857;3,2780304343767086;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T10:00:00;49,57;116,8;136,971563049718;0;329,75;0;332,45;0;334,04999999999995;0,7883713219999998;291,09499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;2,7861478497737697;0,9287159499245898;1;0;2,7861478497737697;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;69,34005687163624;30;0;0;0;0;3,1279630839812747;6,712367133007027;2,4164521678825297;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T11:00:00;46,09;114,6;135,21767276935;0;330,15;0;332,75;0;334,45;0,691837978;291,36749999999995;0;0;0;5,58169286653894;1,8605642888463132;1;0;5,58169286653894;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;37,754175497527825;0;30;0;0;0;2,4648324242141326;5,289339966124747;1,9041623878049092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T12:00:00;40,96;113,6;128,940978579722;0;331,25;0;332,04999999999995;0;333,95;0,6523283779999999;290,61749999999995;0;0;0;7,713724280294095;2,571241426764698;1;0;7,713724280294095;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;66,25040007997832;30;0;0;0;0;2,16340939704725;4,642509435723712;1,6713033968605364;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T13:00:00;38,62;114,6;129,130293894363;0;330,54999999999995;0;332,25;0;334,04999999999995;0,4154309739999999;290,12;0;0;0;5,581692866538381;1,860564288846127;1;0;5,581692866538381;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;34,6648276715492;0;30;0;0;0;2,4648324242141326;5,289339966124747;1,9041623878049092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T14:00:00;33,5;111,3;132,39162951351898;0;330,04999999999995;0;331,75;0;333,75;0,3574521945284532;285,9310505226994;0;0;0;6,1069972427779255;2,035665747592642;1;0;6,1069972427779255;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;3,082413820360983;0;30;0;0;0;1,4701364345636478;3,154799215801819;1,1357277176886549;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T15:00:00;36,37;112,1;133,378450854444;0;327,95;0;330,04999999999995;0;330,84999999999997;0,3838360403105227;285,9687568021545;0;0;0;6,665858821044417;2,221952940348139;1;0;6,665858821044417;3,0000000000000004;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416398;0,4451520966472132;1;0;1,3354562899416398;3,0000000000000004;31,58210557897895;30;0;0;0;0;1,7112748562969218;3,672263640122149;1,3220149104439738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T16:00:00;40,57;111,1;158,521510432057;0;327,65;0;329,25;0;329,95;0,5468760663741454;286,5497365287288;0;0;0;2,851217171680902;0,950405723893634;1;0;2,851217171680902;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;0;0;30;0;0;0;1,4098518291300457;3,0254331097211278;1,089155919499606;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T17:00:00;52,06;112,9;235,74897963462098;0;327,75;0;329,25;0;329,84999999999997;0,167723037;287,3425;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;8,50251546391753;9,083884042646934;0;0;45;45;0,9974845360824732;1,0075601374570438
2023-04-01T18:00:00;84,89;111,6;274,348756603155;0;327,84999999999997;0;328,95;0;329,54999999999995;0,1919437499999999;287,05499999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;43,5149762158198;15,80823812191575;0;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T19:00:00;90,89;109,4;282,477813220732;0;327,75;0;329,15;0;329,65;0,1881979939999999;286,59499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;63,16736968436875;20,69131049070594;0;2,076852378787373;2,7952252742764108;0,4947548735469247;2,6298833877312875;5,64352658311435;2,031669569921166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T20:00:00;84,89;107,3;275,72443317014597;0;327,65;0;329,04999999999995;0;329,75;0,05710056499999995;285,23999999999995;0;0;0;5,098145641387407;1,699381880462469;1;0;5,098145641387407;3;0;0;0;0;0;0;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;31,58210557897906;0;30;0;0;0;0,26444432589589273;0,5674770941971946;0,20429175391099008;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-01T21:00:00;75,6;103,3;273,430292335658;0;327,95;0;329,84999999999997;0;330,34999999999997;0,13074989299999998;286,13;0;1,0408934707903792;0;2,6980462572245636;0,8993487524081878;1;0;2,6980462572245636;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,9278350515464;5,474226804123712;0;0;0;0;45;45;0;0
2023-04-01T22:00:00;79,95;98,1;278,07217906618996;0;329,45;0;328,25;0;330,15;0,2713857699999999;287,14;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;27,258346595562166;28,69299641638127;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;3,4554826171466884;3,490386481966352
2023-04-01T23:00:00;66,64;91,6;230,453244193052;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;0,13613565700000002;286,23499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,12711045162425;26,18051546391752;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;5,419484536082474;5,474226804123711
2023-04-02T00:00:00;69,59;90,2;186,037727541587;0;327,54999999999995;0;328,04999999999995;0;328,75;0,14601569599999992;286,385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,66338743130076;24,780515463917528;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;5,419484536082474;5,474226804123711
2023-04-02T01:00:00;60,46;91,7;194,75194623922602;0;326,95;0;327,25;0;328,15;0,119485916;286,03499999999997;0;3,4493772979631476;0;6,074548518481691;2,024849506160564;1;0;6,074548518481691;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,625451481518315;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T02:00:00;58,51;91,5;184,494775732027;0;333,75;0;324,04999999999995;0;327,54999999999995;0,1255406229999999;286,2025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,623523622047244;2,874507874015748;1;0;8,623523622047244;3;0;0;0;0;0;0;68,41105263157905;0;30;0;0;0;0;0;0;7,8764763779527565;16,240157480314963;2,874507874015748;0;0;0;0;45;45;0;0
2023-04-02T03:00:00;60,46;93,3;193,90734188059;0;330,65;0;327,15;0;329,15;0,198894354;286,1225;0;4,374226804123713;0;0;0;0;0;0;0;3,3;1,0999999999999999;1;0;3,3;3;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789472;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T04:00:00;58,51;103,6;202,328666751941;0;324,84999999999997;0;323,54999999999995;0;325,15;0,250344269;287,6925;0;0;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;3,136182959537352;1,045394319845784;1;0;3,136182959537352;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;62,64003523972635;27,177319587628723;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T05:00:00;60,46;121,1;215,309704283807;0;330,15;0;325,75;0;328,45;0,03875423699999995;284,97249999999997;0;0;0;8,948479033527898;2,982826344509299;1;0;8,948479033527898;3;5,790028832956174;1,9300096109853913;1;0;5,790028832956174;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;91,13377123620249;30;0;0;0;0;4,424082100798868;9,493738413731476;3,417745828943332;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T06:00:00;58,72;123,7;223,99399971279098;0;330,65;0;326,04999999999995;0;328,95;0,064449078;285,2775;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,490264285791833;1,4967547619306107;1;0;4,490264285791833;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;59,54571049065762;0;30;0;0;0;5,207781971432484;11,175497792773568;4,023179205398485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T07:00:00;70,08;124;222,74185565505599;0;324,04999999999995;0;324,54999999999995;0;325,15;0,174171593;286,8825;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;4,699837377641766;1,5666124592139221;1;0;4,699837377641766;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;88,03975591960867;30;0;0;0;0;5,298208879582602;11,369546951893994;4,093036902681838;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T08:00:00;75,55;123,4;197,376996620039;0;323,95;0;324,65;0;325,45;0,10825824699999989;285,71;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;2,7806911939418972;0,926897064647299;1;0;2,7806911939418972;3;56,452004575595716;0;30;0;0;0;5,1173550632827;10,981448633653862;3,9533215081153905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T09:00:00;66,09;123,1;187,448319828364;0;325,15;0;323,84999999999997;0;325,04999999999995;0,09378382499999995;285,98499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,0711181020919565;1,3570393673639853;1;0;4,0711181020919565;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;84,94635937513843;30;0;0;0;0;5,026928155132632;10,787399474533544;3,883463810832076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T10:00:00;51,66;123,3;186,290820467755;0;336,04999999999995;0;329,84999999999997;0;332,25;0,215909727;286,42499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,7108334966585796;0,9036111655528598;1;0;2,7108334966585796;3,0000000000000004;53,35891737077971;0;30;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T11:00:00;50,24;121,9;172,651783356285;0;326,84999999999997;0;327,65;0;327,15;0,05205346299999994;285,0725;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;81,85358147904245;30;0;3,586451023389065;4,826986572529025;0,8543766233376373;2,811595233835533;6,033466167029039;2,1720478201304543;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T12:00:00;42,64;117,5;177,138734409243;0;326,04999999999995;0;327,25;0;327,15;0,11790135600000001;286,075;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;7,925584507060218;2,641861502353406;1;0;7,925584507060218;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;50,266448752473465;0;30;0;0;0;3,3389592029980935;7,165148504287753;2,5794534615435913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T13:00:00;26,07;116,2;170,956812359984;0;325,84999999999997;0;327,15;0;327,15;0,129017723;286,0125;0;0;0;6,699416023071337;2,233138674357112;1;0;6,699416023071337;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;78,76142210759822;30;0;0;0;0;2,947109267681145;6,3242688147664055;2,276736773315906;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T14:00:00;14,21;115,3;178,327185879265;0;326,95;0;327,45;0;327,34999999999997;0,126453978;286,17749999999995;0;0;0;6,070696747521565;2,0235655825071883;1;0;6,070696747521565;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;47,17459859696642;0;30;0;0;0;2,675828543230951;5,742121337405473;2,0671636814659706;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T15:00:00;14,79;114,1;165,392469141428;0;328,45;0;326,84999999999997;0;326,65;0,12329808199999989;285,8925;0;0;0;5,232404380121822;1,7441347933739406;1;0;5,232404380121822;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;15,590933768685655;0;30;0;0;0;2,3141209106306704;4,965924700924185;1,7877328923327065;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T16:00:00;31,85;116,1;167,42102396217402;0;325,75;0;326,95;0;326,84999999999997;0,26939700901127106;285,79648020695464;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,8471439687905837;0,6157146562635278;1;0;1,8471439687905837;3,0000000000000004;44,08937467530879;30;0;0;0;0;2,9169669649644554;6,259585761726298;2,2534508742214676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T17:00:00;41,74;118,9;240,343856019842;0;325,45;0;326,95;0;326,84999999999997;0,20101778327646025;285,6327096052359;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,253159492723323;1,417719830907774;1;0;4,253159492723323;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;72,5849657378416;30;0;0;0;0;3,760951441031914;8,070711246849601;2,9054560488658563;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T18:00:00;100,41;122,6;269,28112113809397;0;325,34999999999997;0;326,75;0;326,75;0,15616160446621802;285,03433426091874;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;2,2218296156753348;0,7406098718917782;1;0;2,2218296156753348;3,0000000000000004;40,99875987284676;0;30;0;0;0;4,876216641549192;10,463984209333029;3,7670343153598904;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T19:00:00;130;123;295,255398079355;0;326,15;0;327,34999999999997;0;327,45;0,09143984199999995;285,48999999999995;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;8,651693181111975;2,8838977270373247;1;0;8,651693181111975;3,0000000000000004;4,451520966472077;1,4838403221573588;1;0;4,451520966472077;3,0000000000000004;9,415712628438424;0;30;0;0;0;4,996785852415946;10,722716421493445;3,8601779117376402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T20:00:00;131,5;121,1;316,382863338461;0;326,65;0;327,95;0;327,75;0,12302545299999999;286,11499999999995;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;2,673964156425721;0,8913213854752403;1;0;2,673964156425721;3;10,60195374277534;3,533984580925113;1;0;10,60195374277534;3;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;37,91477105717558;30;0;0;0;0;4,424082100798866;9,493738413731473;3,41774582894333;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T21:00:00;120,6;115,9;333,564833105442;0;326,75;0;327,95;0;328,04999999999995;0,19042502;286,135;0;0;0;6,48984293122141;2,163280977073803;1;0;6,48984293122141;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;66,41097958006947;30;0;0;0;0;2,8566823595310846;6,130219655646104;2,2068790760325974;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T22:00:00;112,68;110,3;345,33110929524105;0;325,95;0;327,34999999999997;0;327,54999999999995;0,09785411999999996;285,84;0;0;0;2,6845437100582785;0,8948479033527594;1;0;2,6845437100582785;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,495221916073003;3,4984073053576674;1;0;10,495221916073003;3,0000000000000004;0;0;0;0;0;0;94,90433848211146;30;0;0;0;0;1,1687134073965402;2,5079686854003005;0,9028687267441082;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-02T23:00:00;109,12;107,2;329,46910404646;0;324,75;0;325,84999999999997;0;326,15;0,119587677;286,06;0;0;0;6,363744234045393;2,121248078015131;1;0;6,363744234045393;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;63,3159006798422;0;30;0;0;0;0,23430202317920582;0,502794041157094;0,18100585481655385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T00:00:00;108,53;104,9;340,58978900606104;0;324,34999999999997;0;324,95;0;325,45;0,22493200399999988;287,60749999999996;0;0,5075601374570429;0;7,613022743586308;2,5376742478621024;1;0;7,613022743586308;3,0000000000000004;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;1,3354562899416222;0,4451520966472074;1;0;1,3354562899416222;3;31,73062172135301;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T01:00:00;107,68;102,7;355,485694722622;0;323,75;0;323,25;0;324,15;0,5921384719999999;290,54499999999996;0;0,6230909815682959;0;8,60188650119417;2,8672955003980563;1;0;8,60188650119417;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;58,46671156489815;28,14659253233376;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T02:00:00;108,04;103,8;372,242395941971;0;323,65;0;323,65;0;324,95;0,7310271279999999;291,825;0;0,8742268041237118;0;8,833957587225754;2,944652529075251;1;0;8,833957587225754;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;3,180586122832585;1,0601953742775283;1;0;3,180586122832585;3;0;0;0;0;0;0;86,96086489374177;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T03:00:00;103,9;103,1;377,83349300206896;0;324,34999999999997;0;326,15;0;325,75;0,9650261559999997;291,7025;0;1,107560137457231;0;7,1484790335279165;2,382826344509305;1;0;7,1484790335279165;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;55,373221438831145;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T04:00:00;100,43;108,1;406,12991803508703;0;324,45;0;326,34999999999997;0;326,65;0,833281447;292,46;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,307919799536812;1,4359732665122706;1;0;4,307919799536812;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;83,86768411668726;30;0;0;0;0;0,505582747629396;1,0849415185180171;0,3905789466664862;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T05:00:00;110,07;115,9;406,897363730694;0;324,45;0;326,04999999999995;0;326,15;1,0585412887573746;291,91952403557457;0;0;0;6,489842931221442;2,1632809770738137;1;0;6,489842931221442;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;52,280349979854265;0;30;0;0;0;2,856682359531098;6,130219655646132;2,2068790760326076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T06:00:00;139,22;119,3;383,378349590631;0;325,65;0;327,65;0;327,95;0,9521482999999998;293,06;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,082590281856584;1,360863427285528;1;0;4,082590281856584;3;20,69617457643536;0;30;0;0;0;3,8815206518984766;8,329443459009607;2,9985996452434582;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T07:00:00;167,54;120,7;384,299769758478;0;326,45;0;328,75;0;329,04999999999995;1,215349313;293,67749999999995;0;29,190965001548683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,194104958977874;30;0;0;0;0;30,7;65,87982832618026;23,716738197424895;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T08:00:00;163,79;122,6;368,663199685973;0;326,45;0;329,04999999999995;0;329,34999999999997;1,3137787664166665;289,1439271493243;0;30,658776160346882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68918554848206;30;0;0;0;0;32,6;69,95708154506436;25,18454935622317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T09:00:00;128,38;119,9;340,174777317576;0;326,45;0;329,15;0;329,45;1,4206775224166666;289,00924838128844;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,95173646555644;1,6505788218521467;1;0;4,95173646555644;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;46,10246926150607;0;30;0;0;0;4,0623744681984535;8,717541777249899;3,1383150398099637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T10:00:00;103,8;118,3;332,13632882091997;0;326,45;0;329,25;0;329,54999999999995;3,966138124646062;290,0670936719634;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;3,834013309023446;1,2780044363411487;1;0;3,834013309023446;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899415559;0,44515209664718525;1;0;1,3354562899415559;3,0000000000000004;74,59785901458004;30;0;0;0;0;3,5800976247316134;7,682612928608612;2,7657406542991003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T11:00:00;88,76;113,8;322,37471380756;0;326,45;0;329,25;0;329,45;9,230939302280031;296,4712148212312;0;0;0;5,022831288271889;1,6742770960906297;1;0;5,022831288271889;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;0;0;0;0;0;0;43,01145186025753;0;30;0;0;0;2,2236940024806424;4,7718755418039525;1,717875195049423;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T12:00:00;80,98;108,9;302,76559121214405;0;326,54999999999995;0;329,15;0;329,34999999999997;10,006309007994759;297,1028701723998;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;71,5071507150715;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,394687408721717;3,6268027870958517;0;0;45;45;0,45183788203080505;0,45640190104121725
2023-04-03T13:00:00;74,9;106,8;297,16704747355;0;326,54999999999995;0;329,04999999999995;0;329,25;14,350635369834674;298,7574925767678;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;1,3975154639173866;1,4930720768348147;0;0;45;45;0,5024845360826;0,5075601374571718
2023-04-03T14:00:00;71,66;107,6;298,703169480227;0;326,25;0;328,84999999999997;0;329,34999999999997;13,185133395711985;295,94812086211664;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;68,41105263157905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;3,202515463917518;3,4214908802537587;0;0;45;45;0,9974845360836615;1,007560137458244
2023-04-03T15:00:00;78,91;105,8;306,117599623065;0;326,04999999999995;0;329,04999999999995;0;329,45;15,94027882838972;295,06055567843686;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,5226804123707425;0,5075601374569141;1;0;1,5226804123707425;3,0000000000000004;37,480717223547856;0;29,377319587629543;0;0;0;0;0;0;15;30,92783505154574;5,474226804123595;0;0;0;0;45;45;0;0
2023-04-03T16:00:00;82;102;344,925629113765;0;326,34999999999997;0;328,65;0;329,04999999999995;7,529044993910469;291,18215049310163;0;1,4742268041237139;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;9,315456289941622;3,105152096647207;1;0;9,315456289941622;3,0000000000000004;0;0;0;0;0;0;65,9769691518257;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T17:00:00;100,35;104,7;424,48405734058196;0;326,54999999999995;0;328,84999999999997;0;328,95;1,1703331035833333;288,884697478796;0;0,5742268041238631;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,230000000000002;3,4100000000000006;1;0;10,230000000000002;3;0;0;0;0;0;0;94,47037145491073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T18:00:00;133,77;106,7;452,536509011188;0;326,45;0;328,54999999999995;0;328,65;1,3416825132499999;288,74852131851685;0;0;0;6,014455747628835;2,0048185825429448;1;0;6,014455747628835;3,0000000000000004;0;0;0;0;0;0;10,601953742775406;3,533984580925135;1;0;10,601953742775406;3,0000000000000004;0;0;0;0;0;0;62,881977049344385;0;30;0;0;0;0,08359050959576554;0,17937877595657842;0,06457635934436823;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T19:00:00;158,11;114,1;455,451172102321;0;326,34999999999997;0;328,75;0;328,84999999999997;1,2671407416666667;288,8095721746029;0;26,56851991015545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804523;0;26,794609479414582;0;0;0;27,30539052058541;58,59525862786568;21,094293106031646;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T20:00:00;156,25;121;466,008096349591;0;326,45;0;328,45;0;328,75;0,937589285;290,9675;0;29,422724658200963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436843;30;0;0;0;0;31;66,52360515021459;23,948497854077257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T21:00:00;142,94;124,3;464,21769063981696;0;326,34999999999997;0;328,34999999999997;0;328,54999999999995;0,892740988;291,04999999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;9,559843245795026;3,1866144152650087;1;0;9,559843245795026;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;31,582105578978897;0;30;0;0;0;5,388635787732892;11,563596111014789;4,162894599965324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T22:00:00;132,02;120,5;449,59985795851696;0;326,25;0;327,75;0;328,25;0,7609816049999999;290,8325;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,95152096647212;1,983840322157373;1;0;5,95152096647212;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;0;0;30;1,5622561672284496;2,1026327957314264;0,37216600484446244;3,435790089996142;7,372940107287858;2,654258438623629;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-03T23:00:00;113,12;112,5;430,21047536017096;0;326,25;0;327,25;0;327,75;0,844853404;290,67249999999996;0;0;0;6,945289610177669;2,3150965367258896;1;0;6,945289610177669;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;6,4358890662450206;2,145296355415007;1;0;6,4358890662450206;3;1,3354562899415559;0,44515209664718525;1;0;1,3354562899415559;3,0000000000000004;28,5;30;0;0;0;0;1,8318440671636818;3,9309958522825785;1,4151585068217283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T00:00:00;110,85;112,3;452,05220490469003;0;326,25;0;327,54999999999995;0;328,15;0,8042627999999997;290,57;0;0;0;6,805574215611078;2,268524738537026;1;0;6,805574215611078;3;1,7854562899415924;0,5951520966471975;1;0;1,7854562899415924;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;56,99715000000012;30;0;0;0;0;1,7715594617303057;3,801629746202372;1,368586708632854;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T01:00:00;110;115,2;463,344772611051;0;326,25;0;327,45;0;328,15;0,8071130939999999;291,23749999999995;0;0;0;6,000839050238581;2,0002796834128604;1;0;6,000839050238581;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;85,49145028500018;30;0;0;0;0;2,645686240514264;5,6774382843653735;2,0438777823715344;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T02:00:00;113,68;115,7;462,846337772774;0;326,34999999999997;0;327,75;0;328,34999999999997;0,8868469989999997;290,42999999999995;0;0;0;6,350127536654816;2,1167091788849386;1;0;6,350127536654816;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;53,90395377155094;0;30;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T03:00:00;115,42;118,2;469,636848111086;0;326,25;0;327,84999999999997;0;328,34999999999997;0,991636527;290,5075;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,023964775164099;1,3413215917213661;1;0;4,023964775164099;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415638;0,4451520966471879;1;0;1,3354562899415638;3,0000000000000004;82,04524697032103;29,628087993839397;0;0;0;0;3,6620581647515458;7,858493915775848;2,8290578096793055;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T04:00:00;116,64;128,8;469,047121299053;0;326,34999999999997;0;328,15;0;328,45;1,130645098;290,38;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,45809507720277;0;30;4,349471523204907;5,85393206353285;1,0361459752453144;4,49705376754734;9,650329973277552;3,4741187903799187;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T05:00:00;121,91;143,2;468,717597184264;0;327,45;0;322,45;0;325,65;1,118294694;289,935;0;13,448424300191935;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775402;3,533984580925134;1;0;10,601953742775402;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;18,87410189927387;0;30;0;0;0;23,2465252907525;49,88524740504828;17,95868906581738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T06:00:00;145,35;154,8;432,40413294246;0;331,45;0;323,04999999999995;0;329,95;1,051804161;290,16999999999996;0;22,40979769074948;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,372214489083845;30;0;0;0;0;34,846525290752524;74,77795126770928;26,92006245637534;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T07:00:00;180,38;161,7;385,581543005313;0;327,15;0;321,04999999999995;0;326,04999999999995;1,1572497849999999;290,60499999999996;0;27,501687414758692;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;75,86747726763477;30;0;0,44652529075418423;0,6009761652142452;0,1063727812429214;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T08:00:00;178,53;151,8;311,321189481612;0;323,65;0;318,65;0;322,34999999999997;1,8813990627499997;288,4175925492991;0;30,546472869932003;0;3,9465252907525326;1,3155084302508442;1;0;3,9465252907525326;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;44,28094315148676;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T09:00:00;147,63;139,9;216,493726354545;0;321,04999999999995;0;318,15;0;320,34999999999997;2,548709732126525;287,1743697739774;0;10,899068077015983;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;12,697567688750397;0;30;0;0;0;19,946525290752522;42,80370234067065;15,409332842641433;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T10:00:00;118,43;132,2;171,823265555295;0;318,95;0;317,34999999999997;0;318,54999999999995;5,593376554966141;287,19701784754034;0;4,950570222939933;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;41,19629793198132;30;0;0;0;0;12,24652529075384;26,280097190458882;9,460834988565198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T11:00:00;112,02;124,5;186,953076637585;0;317,15;0;316,45;0;316,95;16,005790087428803;293,8226303362566;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,4650045180073;28,708238121915123;0;0;0;0;5,838287168837389;12,528513237848474;4,51026476562545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T12:00:00;108,86;118;187,540331605706;0;315,65;0;315,45;0;315,45;4,161841034696285;287,80011053509565;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,6244402171733996;1,2081467390577998;1;0;3,6244402171733996;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;1,3354562899415336;0,44515209664717786;1;0;1,3354562899415336;3;36,8792106491342;0;30;0;0;0;3,4896707165814638;7,488563769488119;2,695882957015723;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T13:00:00;108,12;115,2;191,65025674717;0;314,34999999999997;0;314,45;0;314,45;9,901632195280715;290,1342698979227;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;61,36700528042342;25,780507949846452;0;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T14:00:00;107,31;110,5;171,692253937944;0;313,45;0;313,65;0;313,54999999999995;16,63128614573077;294,25940556524927;0;0;0;2,7175272779226023;0,9058424259742007;1;0;2,7175272779226023;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;29,781921211474284;0;30;0;0;0;1,228998012829917;2,6373347914805083;0,949440524932983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T15:00:00;108,71;103,5;214,140668950595;0;312,45;0;312,95;0;312,65;4,957081106608429;290,007464794524;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;43,15542557170857;14,080507949847823;0;0;0;0;3,9175383073787877;8,406734565190531;3,026424443468591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T16:00:00;112,73;99,1;296,98082226497803;0;311,75;0;312,34999999999997;0;311,95;5,24552512578348;287,6385381469485;0;2,44089347079038;0;5,919413877167372;1,9731379590557907;1;0;5,919413877167372;3;0;0;0;0;0;0;3,180586122832622;1,0601953742775407;1;0;3,180586122832622;3;0;0;0;0;0;0;71,6511100291514;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T17:00:00;122;95,8;416,839379826482;0;311,45;0;312,15;0;311,95;15,446509581599294;294,6644143033973;0;3,490386481966352;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;100;29,848479033527983;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T18:00:00;147,1;97,7;445,70767513168704;0;311,04999999999995;0;311,95;0;311,65;14,026256574918134;295,3129703895416;0;4,8411428168806285;0;0;0;0;0;0;0;0;0;0;0;0;0;5,951520966472085;1,9838403221573615;1;0;5,951520966472085;3,0000000000000004;0;0;0;0;0;0;68,41105263157883;0;30;0;0;0;1,7484790335279274;3,7521009303174404;1,3507563349142786;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T19:00:00;180;101,2;449,91134295431;0;310,54999999999995;0;311,84999999999997;0;311,45;6,526830187703098;290,62004589865586;0;37,30255298438122;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,40421152631578;0;0;0;0;0;41,2;88,41201716738198;31,828326180257513;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T20:00:00;177,32;97,1;478,515641678789;0;309,65;0;311,84999999999997;0;310,84999999999997;1,0466539929999998;290,965;0;12,700719350588125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,75579263205259;27,745706870409947;0;0;0;0;9,354293129590047;20,073590406845593;7,226492546464414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T21:00:00;155,56;94,3;487,590883797423;0;309,65;0;311,54999999999995;0;310,84999999999997;1,218512952;290,84999999999997;0;8,796115216140953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,167369684368325;0;30;0;0;0;4,3;9,227467811158792;3,3218884120171652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T22:00:00;141,19;96,4;487,49955686166203;0;309,34999999999997;0;311,25;0;310,54999999999995;1,095822246;290,65749999999997;0;3,3408934707903764;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;2,1333333333333333;1;0;6,4;3;0;0;0;0;0;0;31,58210557897884;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-04T23:00:00;129,93;90,9;456,10479349428704;0;309,04999999999995;0;311,45;0;310,54999999999995;1,268372594;289,575;0;6,169505774081493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0,9;1,9313304721047249;0,695278969957701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T00:00:00;127,51;86,6;442,142610392523;0;308,84999999999997;0;311,15;0;310,75;1,187655212;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,269999999999992;26,6;0;0;0;0;0;0;0;15;30,927835051546378;5,474226804123709;0;0;0;0;45;45;0;0
2023-04-05T01:00:00;118,26;89,9;445,375519512899;0;308,84999999999997;0;311,04999999999995;0;310,75;1,136852084;290,935;0;5,474226804123106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,672473;29,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T02:00:00;119,61;91,6;447,772692546785;0;308,84999999999997;0;311,54999999999995;0;311,15;1,215075031;291,53;0;6,71027830626963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,1671057527;30;0;0;0;0;1,6;3,4334763948494698;1,2360515021458092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T03:00:00;118,25;95,1;455,84247658912403;0;308,75;0;310,84999999999997;0;310,65;1,238281817;291,3275;0;3,774226804123713;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;2,415456289941616;0,8051520966472052;1;0;2,415456289941616;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;50,57994167370367;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T04:00:00;124,99;104,8;467,839784922244;0;308,75;0;311,15;0;310,75;1,294945787;290,91999999999996;0;0;0;8,94847903352792;2,9828263445093066;1;0;8,94847903352792;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;73,55038532314637;24,184738572221395;0;0;0;0;1,2637404613065542;2,711889401945395;0,9762801847003422;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T05:00:00;134,46;118,5;445,49625495602504;0;308,75;0;311,45;0;310,95;1,302861279;290,59749999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,9737287035900715;1,3245762345300238;1;0;3,9737287035900715;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;41,96408291619276;0;30;0;0;0;3,6403822301649753;7,811979034688787;2,8123124524879635;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T06:00:00;165,82;132,7;404,584339576644;0;308,65;0;311,04999999999995;0;310,65;1,348561335;290,2675;0;37,71331898926803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,4598865079013;30;0;1,4;1,884253028263784;0,33351278600268974;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T07:00:00;207,92;140,6;369,357297878306;0;308,54999999999995;0;310,84999999999997;0;310,54999999999995;1,209198558;290,885;0;39,595283995997505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,95284051925051;30;0;9,3;12,516823687752352;2,215477792732166;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T08:00:00;179,74;144,3;329,568602624554;0;308,34999999999997;0;310,75;0;310,34999999999997;2,0664062399166663;289,4500061100749;0;33,046472869932;0;5,713022743586314;1,9043409145287713;1;0;5,713022743586314;3;5,951520966472131;1,983840322157377;1;0;5,951520966472131;3;0;0;0;0;0;0;1,3354562899415652;0,44515209664718836;1;0;1,3354562899415652;3,0000000000000004;67,36399786677754;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
