timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-04-05T09:00:00;142,16;136,9;260,531092583167;0;308,25;0;311,25;0;310,65;9,890435082937671;289,8129073008663;0;15,722740783977756;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;87,08149124046064;20,762347129968187;0;0;0;0;26,190501628097486;56,20279319334224;20,233005549603206;15;30,927835051546396;5,474226804123711;0;0;0;0;44,99367653268672;44,99367653268672;0;0
2023-04-05T10:00:00;119,6;128,6;233,620751649942;0;307,54999999999995;0;310,04999999999995;0;309,65;16,672424450302408;294,1184872968373;0;2,1694543431103943;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;55,49383572291575;0;30;0;0;0;8,64652529075251;18,554775302044014;6,679719108735845;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T11:00:00;115;116;206,272573677963;0;307,25;0;310,95;0;310,15;14,60331543198012;294,57174018770513;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;80,73976889169745;26,58050794984645;0;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T12:00:00;113,59;115,7;209,150330686284;0;306,84999999999997;0;309,95;0;309,34999999999997;8,6277272797563;291,45068233231814;0;0;0;6,350127536651954;2,1167091788839842;1;0;6,350127536651954;3,0000000000000004;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;49,15274754638696;0;30;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T13:00:00;113,84;105,5;220,226110759151;0;306,65;0;310,04999999999995;0;309,34999999999997;5,248723047286557;288,62099971485134;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;0;0;0;0;0;0;4,451520966471502;1,4838403221571674;1;0;4,451520966471502;3;72,78833391524357;24,884738572222215;0;0;0;0;1,2637404613062735;2,7118894019447923;0,9762801847001253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T14:00:00;113,81;97,6;222,655738111178;0;306,54999999999995;0;310,45;0;309,54999999999995;3,5526368274268862;286,0558521532354;0;2,491400459614402;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;28,651520966472066;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T15:00:00;113,59;94;266,016360580633;0;306,45;0;310,15;0;309,25;2,350745224833333;288,40805131994546;0;4,140893470790378;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157918;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T16:00:00;116,3;91,4;340,224145068549;0;306,54999999999995;0;309,75;0;309,04999999999995;2,4623595143087353;288,9123012418066;0;5,8077395901264115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631595;30;0;1,4;1,8842530282638126;0,3335127860026948;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T17:00:00;135,61;91,7;408,246699574616;0;306,65;0;310,34999999999997;0;309,34999999999997;2,1748116063333334;289,3733339947886;0;4,5793789007709185;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674215;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,015456289941625;44,015456289941625;0;0
2023-04-05T18:00:00;156,52;90,5;403,588615765386;0;306,54999999999995;0;310,15;0;309,15;2,071282048583333;289,17483268272895;0;5,8604928985443125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947264;0;30;0;0;0;0,5;1,0729613733905579;0,38626609442060084;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T19:00:00;199,56;91,5;415,04431824474403;0;306,54999999999995;0;309,65;0;308,95;2,447542944916666;289,41779048599017;0;6,633025087385514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,226721801466255;30;0;0;0;0;1,5;3,2188841201716762;1,1587982832618036;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T20:00:00;191,68;90,9;433,65956832634;0;306,65;0;310,54999999999995;0;309,45;1,223414561;291,28499999999997;0;6,169505774080798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72049912928613;30;0;0;0;0;0,9;1,9313304721027336;0,6952789699569841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-05T21:00:00;164,98;89,1;463,065602569107;0;306,45;0;309,95;0;309,04999999999995;0,993495688;290,5225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13247971095214;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0
2023-04-05T22:00:00;151,39;84,9;451,14496309010497;0;306,45;0;309,54999999999995;0;308,75;1,1103803330000002;290,9325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,54761909455995;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0
2023-04-05T23:00:00;139,13;76,7;428,09644101954905;0;306,45;0;310,04999999999995;0;309,04999999999995;1,1703681959999999;290,59;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,04486433265063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0
2023-04-06T00:00:00;135,54;69;425,916985718977;0;306,34999999999997;0;310,25;0;309,15;1,21477346;291,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,46031247779611;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0
2023-04-06T01:00:00;124,12;67,5;420,767661070904;0;306,15;0;309,25;0;308,54999999999995;1,386092584;290,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,95786644654841;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0
2023-04-06T02:00:00;120;70,9;423,00207040910396;0;306,25;0;310,25;0;309,15;1,362430759;291,09499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,45257065990383;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0
2023-04-06T03:00:00;115,33;66,8;426,27676512902804;0;306,04999999999995;0;309,54999999999995;0;308,65;1,2982685779999998;291,60999999999996;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,86547803441675;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0
2023-04-06T04:00:00;114,85;74,8;421,893101777644;0;306,04999999999995;0;309,45;0;308,54999999999995;1,1099583540000002;290,9375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,64246424642464;26,08628711559087;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,71371288440913;33,71371288440913;0;0
2023-04-06T05:00:00;124,91;86,7;437,11007959151897;0;306,04999999999995;0;309,95;0;308,84999999999997;1,0524441039999999;290,75;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;26,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-06T06:00:00;142,51;98,6;417,51517811189;0;305,84999999999997;0;309,54999999999995;0;308,54999999999995;1,253590424;290,88;0;2,607560137457047;0;7,264543710058372;2,421514570019457;1;0;7,264543710058372;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;68,41105263157868;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-06T07:00:00;161,63;102,7;375,2541184588;0;305,75;0;309,04999999999995;0;308,25;1,331368511;289,67249999999996;0;15,285385602407784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631518;30;0;0;0;0;12,7;27,25321888412204;9,811158798283936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-06T08:00:00;155,96;98,2;314,091530123387;0;305,75;0;309,84999999999997;0;308,75;1,7707627094166665;288,5747718594069;0;11,808990752621655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674121;0;30;0;0;0;8,2;17,596566523605155;6,334763948497856;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-06T09:00:00;129,45;94,2;263,229670691966;0;305,65;0;309,45;0;308,45;1,9533346429999998;288,7367399349719;0;4,074226804123715;0;4,2;1,4;1;0;4,2;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094623;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-06T10:00:00;114,63;88,9;228,006858839953;0;305,65;0;309,04999999999995;0;308,15;4,761988098302179;288,19251581878586;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22672180146497;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,9;43,9;0;0
2023-04-06T11:00:00;105,1;83,6;201,400538968321;0;305,65;0;309,54999999999995;0;308,45;10,4726902182485;292,8397000558044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72049912928716;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0
2023-04-06T12:00:00;104,02;78,7;187,393594732998;0;305,65;0;309,75;0;308,54999999999995;14,15254324630053;293,9241374595192;0;5,474226804123799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13247971095303;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0
2023-04-06T13:00:00;103,1;73,8;178,513801128802;0;305,54999999999995;0;309,15;0;308,15;18,16239457070746;294,9887301300379;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,547619094560766;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,8;28,8;0;0
2023-04-06T14:00:00;106,01;69,1;200,52174209697398;0;305,54999999999995;0;309,15;0;308,15;21,4053909823859;295,58273329160136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,044864332651116;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0
2023-04-06T15:00:00;108,13;63,8;235,081947316405;0;305,54999999999995;0;309,54999999999995;0;308,34999999999997;18,257598340719138;294,2954314973797;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,4603124777966;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0
2023-04-06T16:00:00;109,87;62;293,897605597987;0;305,45;0;309,54999999999995;0;308,34999999999997;5,832006154499999;284,8595828183718;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,95786644654872;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-04-06T17:00:00;121,16;60,7;365,36620949002304;0;305,45;0;309,15;0;308,04999999999995;5,826080147083332;284,75191784286966;0;5,474226804123821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,4525706599039;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0
2023-04-06T18:00:00;140;67;392,41268533026005;0;305,54999999999995;0;309,45;0;308,25;15,183126212304794;290,89227969965424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,86547803441675;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0
2023-04-06T19:00:00;150;67,6;395,77102687672;0;305,45;0;309,65;0;308,25;24,71452757812061;297,1625736904087;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,2815441181921;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,6;22,6;0;0
2023-04-06T20:00:00;144,08;71,3;361,952807512859;0;305,45;0;309,25;0;308,04999999999995;4,35342587189796;285,3300844909835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,7797159637804;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0
2023-04-06T21:00:00;129,43;69;305,330713138823;0;305,45;0;309,34999999999997;0;308,04999999999995;2,610045046666666;286,141036768067;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,196090623762972;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0
2023-04-06T22:00:00;115,38;66,5;277,72790275120104;0;305,45;0;309,75;0;308,34999999999997;1,085290345;291,195;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,69457101470053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0
2023-04-06T23:00:00;107,62;59,5;284,756871169431;0;305,34999999999997;0;309,15;0;307,95;1,1798984080000001;290,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,1902015575989;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0
2023-04-07T00:00:00;100,31;56,9;285,523288989914;0;305,34999999999997;0;309,15;0;307,95;1,124186566;290,48749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6040351690219;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0
2023-04-07T01:00:00;98,73;55,7;294,955436810583;0;305,34999999999997;0;309,65;0;308,25;1,403080726;290,7525;0;5,47422680412329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,09997476550524;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0
2023-04-07T02:00:00;100,07;56,9;305,02342437227196;0;305,15;0;308,95;0;307,84999999999997;1,168666998;290,8425;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,59306476802891;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0
2023-04-07T03:00:00;101,79;58,3;308,387627703256;0;305,15;0;309,25;0;308,04999999999995;1,027687297;289,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,00435809313046;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0
2023-04-07T04:00:00;103,15;67,8;327,144926654085;0;304,95;0;308,95;0;307,84999999999997;0,9884871559999999;289,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,41881028890022;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0
2023-04-07T05:00:00;106,95;80;340,365627736198;0;305,04999999999995;0;308,65;0;307,65;1,057777175;289,2725;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,915368407871554;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0
2023-04-07T06:00:00;102,94;94,3;350,792987804252;0;305,15;0;309,54999999999995;0;308,15;0,9547994219999998;289,7725;0;4,04089347079038;0;4,3;1,4333333333333331;1;0;4,3;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,33012950260988;0;30;0;0;0;0;0;0;15;30,927835051546403;5,474226804123713;0;0;0;0;45;45;0;0
2023-04-07T07:00:00;106,66;97,5;314,99108773625403;0;304,95;0;308,34999999999997;0;307,34999999999997;0,9077988029999999;288,17749999999995;0;2,9742268041237114;0;7,5;2,5;1;0;7,5;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,82699648965969;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-07T08:00:00;110,74;91;271,051464459709;0;305,15;0;309,84999999999997;0;308,34999999999997;1,0607980034999998;285,89629991784807;0;5,712450222697063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,32101379001074;30;0;1;1,3458950201884254;0,23822341857335128;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-07T09:00:00;103,95;81,8;208,66859617932602;0;304,84999999999997;0;308,34999999999997;0;307,34999999999997;1,136121281583333;286,3124230812332;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,733234320210684;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0
2023-04-07T10:00:00;101,76;76,3;178,636156487645;0;305,04999999999995;0;309,34999999999997;0;308,04999999999995;1,061153703;286,0480081550333;0;5,4742268041230915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,148613628357612;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0
2023-04-07T11:00:00;100,9;70,7;159,119825816638;0;304,84999999999997;0;308,75;0;307,54999999999995;1,0096324649166664;285,8125433194465;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,646098766995024;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0
2023-04-07T12:00:00;91,96;68;151,37447670788;0;304,84999999999997;0;308,65;0;307,54999999999995;0,953762241833333;285,8035888709328;0;5,474226804123106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,061786788697276;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0
2023-04-07T13:00:00;86,77;68,2;150,23699742112302;0;304,95;0;309,54999999999995;0;307,95;1,0740057272499999;286,09287042822393;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,55958061001841;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0
2023-04-07T14:00:00;85;69,2;162,726546203293;0;304,75;0;308,25;0;307,15;1,1905837286666665;286,4396173128447;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,05452465195741;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2;39,2;0;0
2023-04-07T15:00:00;92,12;72,5;171,294408910573;0;305,04999999999995;0;309,84999999999997;0;308,15;1,0694654848333331;285,91916263349617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,467671831070916;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,5;27,5;0;0
2023-04-07T16:00:00;100,81;73,8;192,70141153678;0;304,65;0;308,25;0;307,15;1,1114675091666664;286,25768514917985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,96292506388781;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,8;28,8;0;0
2023-04-07T17:00:00;107,74;71;228,181634198136;0;304,75;0;309,04999999999995;0;307,84999999999997;1,186362972;286,361173709279;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,310180240651142;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,689819759348858;30,689819759348858;0;0
2023-04-07T18:00:00;127,78;69,2;256,237234091514;0;304,54999999999995;0;308,65;0;307,54999999999995;1,1286110984166666;286,1253703092017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,2;24,2;0;0
2023-04-07T19:00:00;138,55;70,4;266,072066795233;0;304,45;0;308,34999999999997;0;307,34999999999997;1,1165004084166665;286,0259183657993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789461;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0
2023-04-07T20:00:00;135,07;70,7;274,77353546225703;0;304,45;0;309,15;0;307,84999999999997;0,6276932549999998;286,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3215816314787;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0
2023-04-07T21:00:00;135;74,3;268,469809939151;0;304,25;0;307,84999999999997;0;306,95;0,43579381699999986;285,3725;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489461;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0
2023-04-07T22:00:00;136,6;71,4;265,869304457768;0;304,45;0;309,34999999999997;0;308,04999999999995;0,37179644300000003;285,01;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,232728494684224;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0
2023-04-07T23:00:00;131,78;66,5;277,636612723517;0;304,15;0;307,95;0;306,95;0,5026108899999999;286,03749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72650522183477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0
2023-04-08T00:00:00;123,85;61,9;287,21257353980303;0;304,34999999999997;0;308,75;0;307,65;0,351993474;285,0075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289153;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0
2023-04-08T01:00:00;113,74;62,4;296,450242703851;0;304,04999999999995;0;308,34999999999997;0;307,25;0,4197415919999999;285,60499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,553623985950125;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,4;17,4;0;0
2023-04-08T02:00:00;114,26;64;296,604253234747;0;304,04999999999995;0;308,15;0;307,15;0,5685906459999999;285,5025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,050868623551615;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0
2023-04-08T03:00:00;110,75;69,6;297,719501418392;0;304,04999999999995;0;308,75;0;307,54999999999995;0,6455464959999999;286,36499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,46631616826819;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0
2023-04-08T04:00:00;110,78;76,9;297,94320061020704;0;303,95;0;307,75;0;306,75;0,4387109269999999;285,2625;0;5,474226804123788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,96386953665136;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0
2023-04-08T05:00:00;112,16;86,9;302,314518461482;0;304,04999999999995;0;309,15;0;307,84999999999997;0,4393268;285,23249999999996;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,45857314969768;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0
2023-04-08T06:00:00;114,74;96;304,424874397218;0;303,75;0;307,65;0;306,65;0,3648972559999999;284,73499999999996;0;3,4742268041237128;0;6;2;1;0;6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,87147992396166;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-08T07:00:00;129,35;97,9;290,15672391244004;0;303,95;0;308,75;0;307,54999999999995;0,506330169;285,58;0;4,995649254648871;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;78,36649277596926;30;0;0;0;0;1,9484790335277917;4,181285479673372;1,5052627726824142;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-08T08:00:00;133,2;101,9;269,693621931047;0;303,75;0;308,04999999999995;0;306,95;0,6984542409999999;286,8425;0;1,5075601374570424;0;0;0;0;0;0;0;4,267892910695278;1,4226309702317592;1;0;4,267892910695278;3,0000000000000004;3,1805861228326253;1,0601953742775416;1;0;3,1805861228326253;3,0000000000000004;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;46,779708758270615;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-08T09:00:00;129,35;99,7;240,535890543172;0;303,75;0;308,04999999999995;0;306,95;0,6619650489999999;286,775;0;6,386207194563032;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;15,196083418973739;0;30;0;0;0;3,748479033527925;8,043946423879666;2,89582071259668;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-08T10:00:00;114,74;92,5;231,150799625669;0;303,84999999999997;0;308,65;0;307,45;0,5545532539999999;285,61499999999995;0;4,414031429846245;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;43,694563810631855;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,31941387716738;44,31941387716738;0;0
2023-04-08T11:00:00;106,95;92,9;237,96299938203998;0;303,65;0;307,54999999999995;0;306,54999999999995;0,42566394300000004;285,11499999999995;0;4,507560137457043;0;0;0;0;0;0;0;2,9;0,9666666666666666;1;0;2,9;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;72,1901943542509;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-08T12:00:00;101,84;91;231,85528348568198;0;303,84999999999997;0;309,04999999999995;0;307,65;0,43716888099999984;284,9375;0;4,579378900770305;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,60402796639419;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,31545628994162;43,31545628994162;0;0
2023-04-08T13:00:00;99;85,5;215,165573392626;0;303,54999999999995;0;307,54999999999995;0;306,54999999999995;0,4942362119999999;285,645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,09996756359763;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0
2023-04-08T14:00:00;95,36;85;210,271665474761;0;303,75;0;308,65;0;307,34999999999997;0,5102986159999999;285,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,5930575668413;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0
2023-04-08T15:00:00;94,4;73,5;184,118725275901;0;303,54999999999995;0;307,95;0;306,84999999999997;0,6529678859999999;286,53749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,00435089266355;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0
2023-04-08T16:00:00;98,12;65,3;187,770339949168;0;303,54999999999995;0;308,04999999999995;0;306,95;0,4317974139999999;285,2;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,41880308915319;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,3;20,3;0;0
2023-04-08T17:00:00;107;78,1;207,838259861443;0;303,65;0;308,45;0;307,15;0,4247179339999998;284,96;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,91536120884474;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,1;33,1;0;0
2023-04-08T18:00:00;121,9;82,7;254,985703509294;0;303,54999999999995;0;307,65;0;306,65;0,4774119199999999;285,3925;0;5,474226804123802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,33012230430269;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0
2023-04-08T19:00:00;135,01;75,4;285,251102377095;0;303,65;0;308,75;0;307,34999999999997;0,4422193759999999;285,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,826989292072184;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0
2023-04-08T20:00:00;139,77;77,7;304,25050053800703;0;303,45;0;307,65;0;306,54999999999995;0,35362127299999996;284,505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,32100659314284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0
2023-04-08T21:00:00;137,31;74,8;324,694167125844;0;303,65;0;308,54999999999995;0;307,34999999999997;0,4496865279999998;285,645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,7332271240624;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0
2023-04-08T22:00:00;134,9;71,7;348,19667705463496;0;303,45;0;307,95;0;306,84999999999997;0,41785171999999987;285,125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,148606432928926;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0
2023-04-08T23:00:00;126,98;61,3;357,054217187155;0;303,54999999999995;0;308,04999999999995;0;306,95;0,4190849159999999;284,88;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,646091572285634;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0
2023-04-09T00:00:00;127,99;58,4;370,02100935954;0;303,54999999999995;0;308,34999999999997;0;307,15;0,6200346159999999;286,31;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,17368705307373;10,034694831521257;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,365305168478606;33,365305168478606;0;0
2023-04-09T01:00:00;117,86;58,6;375,80349370704505;0;303,45;0;307,54999999999995;0;306,54999999999995;0,3930035049999998;284,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436846;0;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0
2023-04-09T02:00:00;119,83;66,2;340,963230845932;0;303,54999999999995;0;308,75;0;307,34999999999997;0,4516581509999999;285,11749999999995;0;5,474226804123134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0
2023-04-09T03:00:00;117,99;90,1;312,13300787557;0;303,34999999999997;0;307,45;0;306,45;0,42199982199999986;284,79749999999996;0;5,551480023007822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0,1;0,21459227467808412;0,07725321888411028;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T04:00:00;118,24;96,7;322,807835229108;0;303,54999999999995;0;308,75;0;307,45;0,370743163;284,59749999999997;0;0,5075601374564727;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;20,709999999997024;21,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T05:00:00;117,86;98,4;348,281866014476;0;303,25;0;307,45;0;306,45;0,36669980899999977;284,61499999999995;0;2,491400459614402;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,686873918145494;29,451520966472074;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T06:00:00;120;99,9;324,084313871483;0;303,34999999999997;0;308,15;0;306,95;0,42485530699999996;285,7075;0;0;0;8,62626967205774;2,8754232240192463;1;0;8,62626967205774;3,0000000000000004;0;0;0;0;0;0;10,60195374277544;3,5339845809251464;1;0;10,60195374277544;3;0;0;0;0;0;0;67,17018012815598;19,461236734107683;0;0;0;0;1,210539851059142;2,597725002272837;0,9351810008182213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T07:00:00;118,9;104,5;283,571980869131;0;303,34999999999997;0;308,15;0;306,95;0,416837619;284,98499999999996;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;81,48994566249718;15,080507949846446;0;0;0;0;3,917538307378141;8,406734565189144;3,0264244434680916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T08:00:00;122,98;108,4;155,518579575645;0;303,25;0;308,04999999999995;0;306,84999999999997;0,421770229;285,11749999999995;0;0;0;5,8665803115035144;1,9555267705011714;1;0;5,8665803115035144;3;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;49,902849299509654;0;30;0;0;0;0,5960096557794656;1,2789906776383382;0,46043664394980177;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T09:00:00;112,21;100,9;81,5411862352084;0;302,75;0;304,65;0;304,25;0,4901588989999999;285,63;0;0,5075601374570424;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901457951;26;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T10:00:00;100;93,5;77,1469085425217;0;302,45;0;304,34999999999997;0;303,95;0,5793398729999999;285,92249999999996;0;6,308008769129728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025668;0;30;3,5;4,710632570659488;0,8337819650067294;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T11:00:00;87;90,6;102,492143689742;0;302,45;0;303,75;0;303,54999999999995;0,399134627;285,1825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507047;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,641025641025635;0;0;45;45;0;0
2023-04-09T12:00:00;81,96;90,3;113,618632829313;0;302,34999999999997;0;303,45;0;303,25;0,3837216779999999;284,85999999999996;0;5,171196501093411;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,3;0,30303030303030015
2023-04-09T13:00:00;60,01;90,9;110,77574530187401;0;302,25;0;303,25;0;303,15;0,4748198999999998;285,505;0;4,565135895032796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157871;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,9;0,909090909090915
2023-04-09T14:00:00;55;86,1;94,09688684576969;0;302,25;0;303,04999999999995;0;302,95;0,527145731;285,79249999999996;0;0;0;5,8012795275590525;1,933759842519684;1;0;5,8012795275590525;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631545;30;0;0;0;0;0;0;0;5,298720472440942;10,925196850393696;1,933759842519684;0;0;0;0;45;45;0;0
2023-04-09T15:00:00;56;84,8;103,089098968696;0;302,54999999999995;0;305,04999999999995;0;304,45;0,4268811019999999;285,23249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,121850393700786;1,7072834645669286;1;0;5,121850393700786;3;0;0;0;0;0;0;65,31557373674177;0;30;0;0;0;0;0;0;4,678149606299211;9,64566929133858;1,7072834645669286;0;0;0;0;45;45;0;0
2023-04-09T16:00:00;74;84,8;93,256927063086;0;303,04999999999995;0;306,75;0;305,75;0,6446272539999999;286,455;0;3,5764948453601875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936809;30;0;0;0;0;0;0;0;9,8;20,206185567010305;3,576494845360824;0;0;0;0;45;45;0;0
2023-04-09T17:00:00;86,35;84,3;125,29341112772299;0;302,75;0;305,04999999999995;0;304,54999999999995;0,6152394659999998;286,435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,26004405515485;0;28,062636358995547;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,23736364100445;41,23736364100445;0;0
2023-04-09T18:00:00;115,2;83,9;221,475960781876;0;302,65;0;304,75;0;304,25;0,37316915799999995;284,79749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,09572331390717;0;23,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T19:00:00;129,97;86,5;253,038466066479;0;302,65;0;304,75;0;304,25;0,2900183859999999;284,3875;0;5,474226804123454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,59181374157583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0
2023-04-09T20:00:00;133,46;89,1;244,387687462392;0;302,54999999999995;0;304,65;0;304,25;0,32962992100000005;284,48499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,08505456020168;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0
2023-04-09T21:00:00;126,39;90,2;230,147284102342;0;302,54999999999995;0;304,54999999999995;0;304,15;0,36904350199999986;284,7775;0;5,628733241891954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,49649868632461;0;30;0;0;0;0,2;0,4291845493558889;0,15450643776812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T22:00:00;115;91,7;180,46170270041202;0;302,54999999999995;0;304,54999999999995;0;304,04999999999995;0,455494909;285,5775;0;5,87920661569841;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,91110166803493;0;30;1,7;2,288021534320327;0,40497981157469787;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-09T23:00:00;106,94;86,6;149,89209542294398;0;302,45;0;304,45;0;304,04999999999995;0,3811263229999999;285,17249999999996;0;5,474226804123262;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,407810557868174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0
2023-04-10T00:00:00;98,21;85,4;130,44698356565502;0;302,45;0;304,34999999999997;0;303,95;0,32381205699999993;284,7575;0;5,474226804123788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154936;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-10T01:00:00;81,85;84,6;126,814480297891;0;302,45;0;304,34999999999997;0;303,95;0,4351707809999999;285,57;0;3,503505154639173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203609195;0;30;0;0;0;0;0;0;9,6;19,79381443298968;3,503505154639173;0;0;0;0;45;45;0;0
2023-04-10T02:00:00;78,14;84,4;120,11001091118901;0;302,45;0;304,34999999999997;0;303,95;0,4487271209999999;285,48499999999996;0;3,4305154639175277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;30;0;0;0;0;0;0;0;9,4;19,381443298969085;3,4305154639175277;0;0;0;0;45;45;0;0
2023-04-10T03:00:00;71,9;83,5;110,14945389881001;0;303,04999999999995;0;308,45;0;306,95;0,4455365989999999;285,2625;0;3,1020618556701063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;45;45;0;0
2023-04-10T04:00:00;70;90,7;115,04333761748201;0;303,25;0;308,65;0;307,25;0,503160904;285,98499999999996;0;3,2725680947792046;0;0;0;0;0;0;0;0;0;0;0;0;0;6,604976128033396;2,201658709344465;1;0;6,604976128033396;3,0000000000000004;0;0;0;0;0;0;22,89027267836835;24,09502387196672;0;0;0;0;0;0;0;15;30,927835051546158;5,47422680412367;0;0;0;0;45;45;0;0
2023-04-10T05:00:00;72,96;100,9;115,287477771273;0;303,25;0;308,65;0;307,25;0,2042005999999999;286,0075;0;1,840893470790379;0;5,933957587225763;1,9779858624085875;1;0;5,933957587225763;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;51,38798365110046;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-10T06:00:00;80;101,1;107,871938006481;0;303,15;0;308,65;0;307,25;0,1818893629999999;286,2475;0;1,3025481122778408;0;0;0;0;0;0;0;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;19,803897484314284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,6969580670558411;0,7039980475311527
2023-04-10T07:00:00;77,61;104,8;97,7422952931215;0;303,15;0;308,95;0;307,34999999999997;0,46247851500000003;285,23999999999995;0;0,5408934707903816;0;7,513022743586297;2,5043409145287656;1;0;7,513022743586297;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;48,30191709456585;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-10T08:00:00;69,43;99,3;82,1457925055804;0;303,95;0;312,95;0;310,25;0,5581816421666664;286,0212530932832;0;2,3742268041237526;0;7,514543710058374;2,504847903352791;1;0;7,514543710058374;3;1,785456289941564;0,5951520966471879;1;0;1,785456289941564;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;16,71813953443528;0;30;0;0;0;0;0;0;15;30,92783505154651;5,474226804123732;0;0;0;0;45;45;0;0
2023-04-10T09:00:00;54,88;92,8;70,2708645492366;0;304,15;0;313,04999999999995;0;310,45;0,5537919339166665;285,9662975422322;0;0;0;5,820726669595731;1,940242223198577;1;0;5,820726669595731;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;32,274921328729164;16,37731958762886;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-10T10:00:00;22,07;88;63,65837640093989;0;304,25;0;313,15;0;310,34999999999997;0,5563128579999997;286,0418347329175;0;0;0;0;0;0;0;0;0;5,951520966472074;1,983840322157358;1;0;5,951520966472074;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;60,77169383659644;30;0;0;0;0;0;0;0;6,620500828415703;13,65051717199114;2,4161415394424317;0;0;0;0;45;45;0,42797820511222345;0,4323012172850742
2023-04-10T11:00:00;0,2;81,1;62,3006267543995;0;304,45;0;313,25;0;310,34999999999997;0,8556276314166664;286,89117491029685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,186669298791564;0;30;0;0;0;0;0;0;4,481014192023988;9,23920451963709;1,6353391999757647;0;0;0;0;45;45;1,6189858079760069;1,6353391999757647
2023-04-10T12:00:00;-1,01;81,7;62,928604424810395;0;305,04999999999995;0;315,65;0;311,45;0,36061523199999973;286,07127843045816;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,78307838485443;19,578239739992615;0;0;0;0;0;0;0;8,173281226480311;16,85212624016559;2,9828263445093093;0;0;0;0;45;45;0;0
2023-04-10T13:00:00;-8,82;81,1;66,4784577746748;0;305,25;0;315,15;0;311,25;0,4551081939999997;286,48583005200413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,27830007701594;30;0;0;0;0;0;0;0;4,481014192023987;9,239204519637088;1,6353391999757645;0;0;0;0;45;45;1,6189858079760067;1,6353391999757645
2023-04-10T14:00:00;-7,77;87,1;71,37250920294649;0;305,45;0;316,54999999999995;0;311,95;0,5533223151666665;286,84837204903147;0;0;0;8,948479033528102;2,982826344509367;1;0;8,948479033528102;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;24,978239739991427;0;0;0;0;0;0;0;8,17328122648047;16,852126240165916;2,982826344509367;0;0;0;0;45;45;0;0
2023-04-10T15:00:00;-4,07;87,3;86,48972007264851;0;304,95;0;314,34999999999997;0;310,65;0,6487679513333329;286,16696825301835;0;0;0;6,428444881889763;2,142814960629921;1;0;6,428444881889763;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157905;0;30;0;0;0;0;0;0;5,871555118109883;12,106299212597696;2,142814960629792;0;0;0;0;45;45;0;0
2023-04-10T16:00:00;-0,07;94,4;88,81264071590519;0;304,84999999999997;0;313,84999999999997;0;310,45;0,945297649333333;285,8817873928366;0;0;0;8,803716938404769;2,9345723128015893;1;0;8,803716938404769;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;36,82526415789472;0;30;0;0;0;0;0;0;9,26082677165349;19,094488188976268;3,3797244094487993;0;0;0;0;45;45;0;0
2023-04-10T17:00:00;19,49;84,3;70,81269093236659;0;304,95;0;313,84999999999997;0;310,45;0,7783920933333329;286,67430280870866;0;0;0;0;0;0;0;0;0;4,860531496062991;1,6201771653543302;1;0;4,860531496062991;3;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147906;30;0;0;0;0;0;0;0;4,4394685039370065;9,153543307086611;1,6201771653543302;0;0;0;0;45;45;0;0
2023-04-10T18:00:00;44,58;90,8;124,408478567661;0;305,65;0;317,25;0;312,15;1,234433260833333;285,720002581849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,472220875412707;2,157406958470902;1;0;6,472220875412707;3;1,7854562899416255;0,5951520966472085;1;0;1,7854562899416255;3;93,81504947331578;30;0;0;0;0;0;0;0;7,542322834645669;15,551181102362206;2,7525590551181103;0;0;0;0;45;45;0;0
2023-04-10T19:00:00;65,54;92,7;133,035362803026;0;305,54999999999995;0;316,45;0;311,95;0,9814394261666665;285,8694116850266;0;2,7469540768509813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22672059994726;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;2,7;2,7272727272721595
2023-04-10T20:00:00;40,84;95,9;105,67991598641099;0;305,75;0;317,54999999999995;0;312,65;0,8933739999999999;284,55249999999995;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,9746508877319076;0,6582169625773024;1;0;1,9746508877319076;3,0000000000000004;90,72049792788741;30;0;0;0;0;0;0;0;9,976870078740163;20,570866141732296;3,641043307086616;0;0;0;0;45;45;0;0
2023-04-10T21:00:00;21,81;93,6;104,528487976627;0;305,54999999999995;0;316,65;0;312,25;0,2886817179999998;286,55249999999995;0;0;0;8,385606702184358;2,7952022340614526;1;0;8,385606702184358;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;59,132478509673405;0;30;0;0;0;0;0;0;8,878937007874011;18,307086614173222;3,24035433070866;0;0;0;0;45;45;0;0
2023-04-10T22:00:00;11,52;86,2;105,408044635342;0;305,65;0;317,15;0;312,65;0,5543120899999999;285,575;0;0;0;5,853543307086616;1,9511811023622052;1;0;5,853543307086616;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,6265652618223;30;0;0;0;0;0;0;0;5,346456692913387;11,023622047244098;1,9511811023622052;0;0;0;0;45;45;0;0
2023-04-10T23:00:00;0,1;88,6;104,480280216566;0;305,25;0;316,04999999999995;0;312,45;0,3804377179999999;285,7175;0;0;0;7,1078740157480285;2,369291338582676;1;0;7,1078740157480285;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03885523687477;0;30;0;0;0;0;0;0;6,492125984251756;13,385826771653107;2,3692913385825998;0;0;0;0;45;45;0;0
2023-04-11T00:00:00;1,45;86;102,11909736434801;0;304,45;0;313,75;0;311,25;0,1690053589999998;285,97499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,749015748031725;1,9163385826772417;1;0;5,749015748031725;3,0000000000000004;0;0;0;0;0;0;84,53325135135067;30;0;0;0;0;0;0;0;5,250984251968715;10,826771653543743;1,9163385826772423;0;0;0;0;45;45;0;0
2023-04-11T01:00:00;0,99;90,2;105,92245810166;0;304,75;0;314,84999999999997;0;311,75;0,7348303909999999;290,0175;0;0;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;5,259550778130633;1,7531835927102108;1;0;5,259550778130633;3;0;0;0;0;0;0;0;0;0;0;0;0;52,94585065779449;0;30;0;0;0;0;0;0;7,255905511811024;14,960629921259846;2,6480314960629925;0;0;0;0;45;45;0;0
2023-04-11T02:00:00;0,72;93,6;109,403971254455;0;304,25;0;312,54999999999995;0;310,25;0,8741177969999999;291,04499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,721062992125983;3,240354330708661;1;0;9,721062992125983;3;0;0;0;0;0;0;81,44055607272898;30;0;0;0;0;0;0;0;8,878937007874015;18,307086614173226;3,240354330708661;0;0;0;0;45;45;0;0
2023-04-11T03:00:00;1,09;96,8;109,575141180152;0;303,84999999999997;0;310,95;0;308,95;0,7786926589999998;290,30249999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;2,4450249034799456;0,8150083011599818;1;0;2,4450249034799456;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;49,85346464870083;0;30;0;0;0;0;0;0;10,406496062992126;21,45669291338583;3,7978346456692913;0;0;0;0;45;45;0;0
2023-04-11T04:00:00;6,1;106,9;109,359890079406;0;303,65;0;310,34999999999997;0;308,45;0,8694218850000001;290,85249999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,627059728610315;1,542353242870105;1;0;4,627059728610315;3;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;78,34847930223617;30;0;0;0;0;0,14387511502914166;0,30874488203678463;0,11114815753324248;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-11T05:00:00;34,02;118,5;149,67515178681;0;303,84999999999997;0;310,65;0;308,75;0,9280703829999998;289,8275;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,9737287035900715;1,3245762345300238;1;0;3,9737287035900715;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;46,7616970858852;0;30;0;0;0;3,6403822301649753;7,811979034688787;2,8123124524879635;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-11T06:00:00;93,8;127;204,892183517164;0;303,65;0;310,65;0;308,65;0,8025634869999998;290,71;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;75,25702091617734;30;0;1,7469352795698252;2,351191493364502;0,4161608943255169;5,2995900111826915;11,372510753610925;4,094103871299933;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-11T07:00:00;105,63;129,6;218,359465505765;0;303,45;0;310,04999999999995;0;308,25;0,8677622730000001;291,15749999999997;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;43,670547845665304;0;30;5,506154298153802;7,410705650274296;1,3116949000985503;4,14037099259871;8,884916293130278;3,1985698655269;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
