timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-04-11T08:00:00;108,26;120,6;203,67244296967;0;303,75;0;311,15;0;308,84999999999997;1,4262477336666666;289,41277079719436;0;0;0;8,948479033527578;2,9828263445091925;1;0;8,948479033527578;3;5,440740346539615;1,8135801155132047;1;0;5,440740346539615;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;12,087233422459164;0;30;0;0;0;4,2733705872152745;9,170323148530631;3,3013163334710276;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-11T09:00:00;93,8;105,6;181,158923596292;0;303,75;0;309,95;0;308,04999999999995;1,4200330214517602;289,0415865667065;0;0,6743165304585743;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;40,58602469911692;30;0;0,7;0,9421265141318824;0,16675639300134318;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-11T10:00:00;54,25;96,8;185,76565208997602;0;303,54999999999995;0;311,45;0;309,25;1,2806735070833333;288,85865964841696;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416264;0,5951520966472088;1;0;1,7854562899416264;3;6,923503937007872;2,3078346456692906;1;0;6,923503937007872;3;0;0;0;0;0;0;69,08196609664701;30;0;0;0;0;0;0;0;10,406496062992128;21,456692913385833;3,797834645669292;0;0;0;0;45;45;0;0
2023-04-11T11:00:00;9,03;86,8;167,84467945703798;0;303,34999999999997;0;309,84999999999997;0;308,04999999999995;1,4898361593333331;289,43257430599067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1671259842519675;2,0557086614173223;1;0;6,1671259842519675;3;0;0;0;0;0;0;37,49611053161547;0;30;0;0;0;0;0;0;5,63287401574803;11,614173228346454;2,0557086614173223;0;0;0;0;45;45;0;0
2023-04-11T12:00:00;0,07;82,1;162,043538558029;0;303,25;0;309,75;0;307,95;1,562773979583333;290,06355042818916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,9923609205623;30;0;0;0;0;0;0;0;5,215606682519724;10,753828211380874;1,9034275934144147;0;0;0;0;45;45;1,8843933174802705;1,9034275934144147
2023-04-11T13:00:00;-0,1;79,5;155,960770808557;0;303,25;0;310,34999999999997;0;308,45;1,4187853014166665;289,7252491463188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,40681431604896;0;30;0;0;0;0;0;0;3,305666207230814;6,815806612847039;1,206397770473926;0;0;0;0;45;45;1,1943337927692939;1,2063977704740343
2023-04-11T14:00:00;-0,09;74,7;166,411454050616;0;303,15;0;310,34999999999997;0;308,45;1,4653279572499998;289,5655697757513;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,90337363461753;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7;44,7;0;0
2023-04-11T15:00:00;-0,01;70,7;177,14273599543102;0;303,25;0;311,25;0;308,95;1,313721286;289,40678238615493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,31813592883286;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,7;40,7;0;0
2023-04-11T16:00:00;6,61;64;216,84255233463801;0;303,65;0;312,54999999999995;0;309,95;1,4208655874166667;289,294418090139;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,815004115240285;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34;34;0;0
2023-04-11T17:00:00;82,2;62,4;276,828782018396;0;304,04999999999995;0;312,65;0;309,84999999999997;1,155101078333333;288,76555839219003;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,230075246407708;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0
2023-04-11T18:00:00;130,8;64,6;303,80169506091;0;303,84999999999997;0;312,65;0;310,04999999999995;1,140114603333333;288,663529434925;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,81588962693892;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,784110373061075;22,784110373061075;0;0
2023-04-11T19:00:00;162,46;67,9;321,042619432166;0;304,04999999999995;0;312,65;0;309,95;1,315776506333333;289,18895589134445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0
2023-04-11T20:00:00;165,38;71,2;279,697471200897;0;303,04999999999995;0;306,95;0;305,95;0,9548149659999998;291,03;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999987;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0
2023-04-11T21:00:00;141,39;70,4;246,258614923522;0;302,45;0;304,75;0;304,25;0,933453537;291,53999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0
2023-04-11T22:00:00;130,8;70,9;218,746637681811;0;302,15;0;303,45;0;303,25;1,086863189;290,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628739;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0
2023-04-11T23:00:00;111;64,8;199,285534172159;0;302,04999999999995;0;303,75;0;303,34999999999997;0,7090959359999998;291,0225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012093;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0
2023-04-12T00:00:00;97,6;60,5;184,032809217501;0;302,15;0;303,84999999999997;0;303,45;0,7774237059999999;290,46;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632625;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0
2023-04-12T01:00:00;86,23;61,5;203,908429986561;0;302,04999999999995;0;303,15;0;302,95;0,8836719919999998;291,4675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,68904475549195;8,291309104361677;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,20869089563833;38,20869089563833;0;0
2023-04-12T02:00:00;80,63;65;175,75011383734;0;301,45;0;300,45;0;300,84999999999997;0,984321973;291,1325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68317585101629;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-04-12T03:00:00;78,71;71,1;179,14822042761;0;301,15;0;299,54999999999995;0;300,15;0,8402908919999998;291,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,09646016501013;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0
2023-04-12T04:00:00;80,2;79,8;188,677537851885;0;301,04999999999995;0;299,45;0;300,04999999999995;1,0515364329999999;290,79999999999995;0;1,7517525773195866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,512903150572527;0;30;0;0;0;0;0;0;4,8;9,896907216494842;1,751752577319587;0;0;0;0;45;45;0;0
2023-04-12T05:00:00;85,8;94;229,983919198232;0;301,04999999999995;0;299,34999999999997;0;299,95;2,332934834764807;291,59598776633374;0;4,140893470790378;0;0;0;0;0;0;0;0;0;0;0;0;0;4;1,3333333333333333;1;0;4;3;0;0;0;0;0;0;43,01145186025727;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-12T06:00:00;108,22;106,8;237,195120507253;0;300,95;0;299,04999999999995;0;299,75;2,846342003973048;291,6867956435584;0;0;0;6,084313444912109;2,0281044816373694;1;0;6,084313444912109;3;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;71,50715071507138;30;0;0;0;0;0,11373281231245072;0,24406182899667536;0,08786225843880313;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-12T07:00:00;124,87;106,9;281,435109377919;0;300,84999999999997;0;298,95;0;299,65;1,2052845392634266;291,72464011875195;0;0;0;4,818714852253838;1,6062382840846126;1;0;4,818714852253838;3,0000000000000004;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415567;0,4451520966471856;1;0;1,3354562899415567;3;100;30;0;0;0;0;0,14387511502889908;0,30874488203626405;0,11114815753305507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-12T08:00:00;136,41;96,2;268,66734408403096;0;300,95;0;298,95;0;299,65;2,50973552024938;289,35301063613434;0;3,407560137457044;0;6,2;2,0666666666666664;1;0;6,2;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-12T09:00:00;131,99;82,2;240,31575953487499;0;302,34999999999997;0;305,84999999999997;0;304,75;2,3908146596523268;288,93827792465834;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0
2023-04-12T10:00:00;120;71;223,591383044974;0;302,84999999999997;0;306,75;0;305,75;3,246307294891053;288,7044921566837;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674204;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0
2023-04-12T11:00:00;111,56;63,8;213,720562358761;0;302,75;0;305,54999999999995;0;304,84999999999997;2,456116502999444;288,3155005565586;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947364;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0
2023-04-12T12:00:00;100,72;58,8;193,17516803374198;0;302,04999999999995;0;302,25;0;302,34999999999997;1,3625668334900725;288,9450925841132;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22672180146627;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,8;13,8;0;0
2023-04-12T13:00:00;97,36;56,6;213,02940817012;0;301,84999999999997;0;302,15;0;302,15;1,4005713433925913;288,58778183033616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72049912928613;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0
2023-04-12T14:00:00;97,62;50,5;197,411537544563;0;302,75;0;305,04999999999995;0;304,34999999999997;6,552349839910634;290,02637795070166;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,1324797109521;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0
2023-04-12T15:00:00;97,07;52,9;201,606553501891;0;303,25;0;306,04999999999995;0;305,04999999999995;1,2738828211666664;289,1937987383937;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62656646298105;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0
2023-04-12T16:00:00;100,34;47,3;198,545137355821;0;302,84999999999997;0;304,65;0;304,25;1,5988629224203055;288,6437507733696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,038856437913694;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0
2023-04-12T17:00:00;109,92;48,2;165,799093000795;0;302,15;0;301,75;0;301,95;1,1867914059166664;289,0388336106489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,454305183848803;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0
2023-04-12T18:00:00;134,66;47,4;181,15934300747998;0;302,04999999999995;0;302,04999999999995;0;302,15;20,941141296280385;296,2398228334346;0;5,474226804123425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,22926676566394;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,17073323433415;9,17073323433415;0;0
2023-04-12T19:00:00;145;49,5;199,32029791095098;0;301,95;0;301,34999999999997;0;301,65;17,490489091125042;294,6805111125576;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0
2023-04-12T20:00:00;129,7;53,1;207,111129759553;0;301,54999999999995;0;299,75;0;300,45;1,482738611435485;285,71391582458415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000103;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,027707499999899;11,027707499999899;0;0
2023-04-12T21:00:00;122,76;53;192,88062442861602;0;301,75;0;300,75;0;301,15;1,0432941670812934;288,7503002047094;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0
2023-04-12T22:00:00;109,3;53,8;200,64218027476798;0;302,25;0;302,75;0;302,65;1,241047315;292,4025;0;5,474226804123797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0
2023-04-12T23:00:00;97,95;50,4;174,700597382954;0;302,25;0;302,54999999999995;0;302,54999999999995;1,185237163;293,30249999999995;0;5,474226804123116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657883;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0
2023-04-13T00:00:00;97,23;50;159,47973848130002;0;301,84999999999997;0;300,75;0;301,15;1,5216652749536157;290,01393643005815;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628711;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0
2023-04-13T01:00:00;85,09;49,7;155,91084257545202;0;301,95;0;301,54999999999995;0;301,84999999999997;1,2578100045121412;291,1503874728314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012034;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0
2023-04-13T02:00:00;79,33;54;133,05779108859102;0;303,54999999999995;0;304,34999999999997;0;304,84999999999997;1,5641290778420787;291,8106651762098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463237;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0
2023-04-13T03:00:00;72,86;55,1;128,317491977255;0;308,95;0;310,45;0;311,65;1,3358020757632032;291,39947966247666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737927033;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,1;25,1;0;0
2023-04-13T04:00:00;71,27;61,8;128,42248690378298;0;316,15;0;313,65;0;317,04999999999995;0,7617691580000001;291,5825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,7314304025533;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0
2023-04-13T05:00:00;82,5;73,4;127,822856350753;0;323,04999999999995;0;318,84999999999997;0;322,34999999999997;0,8098820139999999;291,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,147709891091996;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,4;43,4;0;0
2023-04-13T06:00:00;102,06;86,9;169,57805201909102;0;327,45;0;317,25;0;322,15;0,8876587959999999;292,385;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64609512010289;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0
2023-04-13T07:00:00;115,04;92,3;186,2949412893;0;328,34999999999997;0;315,25;0;321,65;0,889990918;291,60499999999996;0;4,707560137457046;0;0;0;0;0;0;0;2,3;0,7666666666666666;1;0;2,3;3;0;0;0;0;0;0;0;0;0;0;0;0;73,14163051059094;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-13T08:00:00;118,96;86,6;159,545651510194;0;326,25;0;311,15;0;318,45;1,3242394289166666;289,55036814542007;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,55536897911897;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0
2023-04-13T09:00:00;102,81;75,6;150,95444753894898;0;324,34999999999997;0;308,75;0;316,25;1,3104366130833331;289,44810136801897;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05121344222106;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,6;30,6;0;0
2023-04-13T10:00:00;85,98;67,7;155,339604082953;0;323,25;0;308,34999999999997;0;314,95;1,2084003499166662;289,272280486372;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,54420832087683;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0
2023-04-13T11:00:00;89,22;60,8;151,554956933428;0;325,75;0;318,84999999999997;0;321,75;1,2561678521666664;289,18657520302025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,95540653162371;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0
2023-04-13T12:00:00;90,12;51,2;156,87825962314201;0;324,54999999999995;0;318,95;0;321,45;1,636168777;290,33310040813467;0;5,474226804123347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,36976362254927;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0
2023-04-13T13:00:00;93,77;47,2;167,76235423683102;0;323,45;0;318,75;0;320,84999999999997;14,337397044613038;295,07393345959576;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,866226646187016;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0
2023-04-13T14:00:00;92,48;43,5;193,861169087753;0;322,25;0;318,25;0;320,04999999999995;25,26271589509258;298,108291467454;0;4,926804123711416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,28089265510128;0;30;0;0;0;0;0;0;13,5;27,835051546391757;4,9268041237113405;0;0;0;0;0;0;0;0
2023-04-13T15:00:00;105,02;39,9;209,963668433034;0;320,84999999999997;0;316,25;0;318,25;24,640571879091844;297,6472391171462;0;3,61298969072165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,77766456583571;30;0;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0
2023-04-13T16:00:00;93,23;39,2;234,675667851795;0;319,65;0;315,95;0;317,45;19,25823256378857;295,2129381746736;0;3,357525773195877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,27158679937895;30;0;0;0;0;0;0;0;9,2;18,96907216494846;3,3575257731958774;0;0;0;0;0;0;0;0
2023-04-13T17:00:00;110,14;38,3;294,03028909651204;0;318,45;0;316,04999999999995;0;317,25;25,140257384544356;297,7726380299306;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,683712272278264;0;30;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0
2023-04-13T18:00:00;129,86;37,7;347,723140891675;0;317,45;0;314,75;0;316,04999999999995;14,471108563705117;293,21631852788244;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,24294390105104;22,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-13T19:00:00;171,44;40,4;380,723333000533;0;316,95;0;317,84999999999997;0;317,95;3,450598130869953;287,0437030952023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,4981775013972;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-13T20:00:00;180,93;44,5;383,916124566153;0;316,65;0;318,95;0;318,65;1,783608498734657;286,13405148896857;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,440296104699932;0;29,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-13T21:00:00;160,59;46,3;383,157631688874;0;315,75;0;318,04999999999995;0;317,75;1,2049830367277818;290,42521858468905;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,938152075089675;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0
2023-04-13T22:00:00;139,28;47,2;381,415879168637;0;315,04999999999995;0;317,75;0;317,34999999999997;0,8598665590000001;291,92999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,4331582598823;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0
2023-04-13T23:00:00;132,72;41,9;376,012566700423;0;314,45;0;317,65;0;317,04999999999995;0,834724545;290,695;0;5,474226804123077;2,0808909906385438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,91911390127888;0;28,980890990638542;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T00:00:00;118,09;40,8;377,35171772662403;0;313,75;0;317,15;0;316,45;1,5575131442965506;289,301100105042;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,42432198988875;25,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T01:00:00;112,8;41,7;396,818762569485;0;312,65;0;314,34999999999997;0;314,25;1,5910212295321868;289,0147683840962;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,83813218926866;0;30;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;0;0;0;0
2023-04-14T02:00:00;116,54;42,9;421,971033466287;0;311,45;0;311,04999999999995;0;311,54999999999995;1,32698567031073;290,466440307039;0;5,474226804123711;2,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,255101007628596;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T03:00:00;112,8;50,1;398,5254604454;0;310,54999999999995;0;310,34999999999997;0;310,65;0,978861389;290,5575;0;5,474226804123113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,754175497527974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0
2023-04-14T04:00:00;113,14;56,2;413,291449780511;0;311,75;0;317,45;0;316,25;1,6305986381380464;290,4647319438502;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997808;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0
2023-04-14T05:00:00;127,4;69,4;420,635558481257;0;311,04999999999995;0;315,65;0;314,75;0,9258647299999999;290,67999999999995;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154888;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,4;24,4;0;0
2023-04-14T06:00:00;144,74;75,5;379,976863784673;0;310,75;0;315,04999999999995;0;314,15;1,145132164;290,8975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203608555;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,5;30,5;0;0
2023-04-14T07:00:00;171,76;74,8;340,269624883763;0;310,54999999999995;0;315,95;0;314,75;1,2993563099999998;290,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897891;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0
2023-04-14T08:00:00;176,11;69;301,99629422193203;0;310,15;0;315,45;0;314,25;2,0592531385833333;290,25776095543483;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0
2023-04-14T09:00:00;150,88;60,2;252,499417863555;0;311,25;0;313,15;0;313,65;2,091357467633033;289,34443465106426;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0
2023-04-14T10:00:00;129,86;51,1;239,696889091781;0;316,54999999999995;0;313,15;0;316,54999999999995;4,705718140659492;288,8945062299042;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999985;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0
2023-04-14T11:00:00;118,66;46,2;218,602317222089;0;322,54999999999995;0;312,15;0;317,45;17,38366721512568;295,2193283957485;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0
2023-04-14T12:00:00;107,54;42,2;210,164763895928;0;329,45;0;315,95;0;322,25;11,766833792623402;290,73674700277235;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628742;30;0;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;0;0;0;0
2023-04-14T13:00:00;105,8;40,2;226,511086179152;0;330,54999999999995;0;312,54999999999995;0;319,65;21,807918730507286;295,813352509153;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,404570670121;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0
2023-04-14T14:00:00;106,22;39,1;220,354844941429;0;332,65;0;316,75;0;324,04999999999995;17,777407065282866;293,2342737546306;0;3,3210309278353467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463286;0;30;0;0;0;0;0;0;9,1;18,76288659793937;3,3210309278352685;0;0;0;0;0;0;0;0
2023-04-14T15:00:00;109,3;36,1;236,29625836567;0;333,04999999999995;0;323,95;0;328,75;4,144795573239308;286,4439017918109;0;5,224583004353221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150716;21,7840522197088;0;0;0;0;0;0;0;14,315947780291204;29,517418103693206;5,224583004353697;0;0;0;0;0;0;0;0
2023-04-14T16:00:00;105,24;34,3;291,559494926686;0;340,45;0;326,45;0;332,15;4,3881358593788535;287,1418152027669;0;1,5692783505157204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;4,3;8,865979381444353;1,5692783505156502;0;0;0;0;0;0;0;0
2023-04-14T17:00:00;116,54;33,6;366,657481526286;0;329,84999999999997;0;315,25;0;320,75;4,55071724041915;287,9495321600935;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,41105263157894;0;18,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T18:00:00;138,16;33,8;399,297396511114;0;328,34999999999997;0;312,04999999999995;0;319,75;4,891761176122474;288,40785793119215;0;5,474226804123711;1,8284089196676057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;20,628408919667603;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T19:00:00;151,69;36,5;406,794696878259;0;325,75;0;310,84999999999997;0;317,75;5,463113625271307;288,7984749144579;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,35842105263174;0;21,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T20:00:00;152,21;40,8;418,46619034889795;0;323,45;0;309,84999999999997;0;316,04999999999995;5,2479190672454985;290,23946334580677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,192790473684546;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T21:00:00;151;41,8;419,011662690564;0;324,04999999999995;0;314,04999999999995;0;318,65;1,47605724044931;286,94266813317876;0;5,474226804123711;3,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,6877711946373;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T22:00:00;134,33;42;375,489858913514;0;324,65;0;315,84999999999997;0;320,75;1,0768110798334134;288,81315319551123;0;5,474226804123775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,25884978593842;0;27;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-14T23:00:00;120,29;39,6;333,401290164565;0;335,84999999999997;0;323,65;0;327,95;0,597634755;288,1275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,359087058854566;0;24,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-15T00:00:00;123,9;43,3;326,515455316032;0;327,75;0;325,34999999999997;0;326,65;0,2673857999999999;287,2;0;5,474226804123788;1,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,85665115014871;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-15T01:00:00;112;40,9;334,71250766599803;0;325,54999999999995;0;324,95;0;325,25;0,31252865;286,59499999999997;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,35136548503375;30;0;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0
2023-04-15T02:00:00;114,38;40,8;332,26611050456603;0;326,75;0;325,65;0;325,54999999999995;0,2760576119999999;285,96999999999997;0;5,4742268041238065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,185335611642934;0;25,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-15T03:00:00;108;43,4;311,412221560156;0;326,45;0;325,75;0;325,45;0,35590821299999986;287,17749999999995;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,6799170780819;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0
2023-04-15T04:00:00;105,14;47,2;306,453116540517;0;328,25;0;328,04999999999995;0;328,15;0,316720455;286,84499999999997;0;5,474226804123461;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,09270171795289;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0
2023-04-15T05:00:00;103,55;51,9;302,9532321908;0;326,45;0;328,04999999999995;0;327,34999999999997;0,28596592600000004;286,275;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,508645079359873;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0
2023-04-15T06:00:00;105,56;57,9;289,02187654664004;0;326,25;0;328,04999999999995;0;327,04999999999995;0,5341352819999999;287,385;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,53135950410964;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,368640495890357;24,368640495890357;0;0
2023-04-15T07:00:00;104,85;58,3;242,181195100034;0;326,34999999999997;0;328,15;0;327,34999999999997;0,2744146749999999;286,94;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,3;13,3;0;0
2023-04-15T08:00:00;106,21;59,2;194,825740501606;0;326,65;0;328,54999999999995;0;327,34999999999997;0,35327744899999985;286,745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292499999865;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,12770750000014;17,12770750000014;0;0
2023-04-15T09:00:00;101,83;58,5;151,984291363326;0;326,65;0;328,45;0;327,34999999999997;0,3362555799999999;286,80249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0
2023-04-15T10:00:00;97,96;54,8;148,035244846154;0;326,34999999999997;0;328,65;0;327,34999999999997;0,3625619149999999;287,12;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,9971499999998;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0
2023-04-15T11:00:00;93,95;48,8;170,665628313758;0;326,34999999999997;0;328,75;0;327,54999999999995;0,2893846779999999;286,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0
2023-04-15T12:00:00;88,55;46,8;197,10310933473;0;326,34999999999997;0;328,95;0;328,04999999999995;0,2056670719999999;285,49249999999995;0;5,4742268041237985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,139463582972933;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,6605364170270605;7,6605364170270605;0;0
2023-04-15T13:00:00;83,63;43,3;199,59888441272798;0;326,75;0;329,65;0;329,25;0,164309882;284,8975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0
2023-04-15T14:00:00;82,17;42;209,699916705009;0;326,84999999999997;0;329,54999999999995;0;328,95;0,24469970900000002;286,84749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;14,927707499999997;14,927707499999997;0;0
2023-04-15T15:00:00;84,9;40;198,81493988063602;0;326,95;0;329,54999999999995;0;328,34999999999997;0,2463091509999999;285,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0
2023-04-15T16:00:00;92,97;38,1;197,048943030373;0;327,25;0;329,95;0;328,95;0,2175105849999999;285,40749999999997;0;2,9560824742271588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;8,1;16,701030927836573;2,956082474227073;0;0;0;0;0;0;0;0
2023-04-15T17:00:00;98,81;38,9;225,26248188001898;0;327,15;0;329,84999999999997;0;328,84999999999997;0,338950956;286,705;0;3,7533212432677474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,869896927788336;0;28,615475689351094;0;0;0;0;0;0;10,284524310648905;21,205204764224547;3,7533212432677447;0;0;0;0;0;0;0;0
2023-04-15T18:00:00;112,66;41,2;259,230803150152;0;327,04999999999995;0;330,15;0;329,54999999999995;0,28919438000000003;286,04999999999995;0;4,087422680412372;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,36720993809556;30;0;0;0;0;0;0;0;11,2;23,092783505154646;4,087422680412372;0;0;0;0;0;0;0;0
2023-04-15T19:00:00;132,79;44,4;282,781360505505;0;327,25;0;329,95;0;329,45;0,2591932129999999;285,84999999999997;0;5,474226804123077;0,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,86167321710175;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-15T20:00:00;134,51;46,4;280,55133472745905;0;325,65;0;328,54999999999995;0;327,95;0,3104261218642116;285,36191931649773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,27433968135896;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0
2023-04-15T21:00:00;127,8;47,9;281,846786780013;0;324,95;0;327,65;0;326,84999999999997;0,2961214251185108;285,4247978488849;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,690164878969682;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,9;2,9;0;0
2023-04-15T22:00:00;127,71;49,1;321,16020114431296;0;325,84999999999997;0;328,84999999999997;0;328,25;0,21249790600000001;285,34;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,18809586248163;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0
2023-04-15T23:00:00;119,3;49,6;358,598330736361;0;326,25;0;328,75;0;328,25;0,1692812939999999;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,604229684474156;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0
2023-04-16T00:00:00;111,55;49,4;354,643583989393;0;326,15;0;328,54999999999995;0;328,84999999999997;0,4401848414207424;285,49152920394886;0;5,474226804123778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150555;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0
2023-04-16T01:00:00;103,49;49,7;352,825719204728;0;326,75;0;328,84999999999997;0;329,15;0,2472578859999999;285,54749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901457998;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0
2023-04-16T02:00:00;102,68;52,2;336,25382252978295;0;326,65;0;329,15;0;329,45;0,3531305059999999;286,2;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025752;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0
2023-04-16T03:00:00;101,09;53,9;304,673903523846;0;326,65;0;328,95;0;329,25;0,21659844799999992;285,41999999999996;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0
2023-04-16T04:00:00;102,63;61,5;318,735218278027;0;327,04999999999995;0;329,25;0;329,45;0,2067498449999999;285,32;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0
2023-04-16T05:00:00;103,5;68;333,88775222310704;0;327,15;0;329,45;0;329,84999999999997;0,1816801569999999;284,875;0;5,474226804123809;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23;23;0;0
2023-04-16T06:00:00;103,5;68,5;333,549811970775;0;326,95;0;329,25;0;329,54999999999995;0,1433594699999999;284,6425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631582;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0
2023-04-16T07:00:00;103,37;70;359,877597676329;0;327,84999999999997;0;330,34999999999997;0;330,65;0,2289512589999999;285,48249999999996;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0
2023-04-16T08:00:00;110,43;68,5;370,723455715794;0;327,95;0;330,34999999999997;0;330,65;0,2957135015989034;285,53751398217463;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947364;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0
2023-04-16T09:00:00;114,68;70,3;353,571476758411;0;327,54999999999995;0;329,95;0;330,25;0,15885835369176676;284,6578622683041;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22672180146631;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0
2023-04-16T10:00:00;111,04;68,5;340,749442309235;0;325,04999999999995;0;328,04999999999995;0;327,84999999999997;0,21735290089814377;284,95267585023157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,641551760864957;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0
2023-04-16T11:00:00;107,83;67,5;329,86543173033;0;325,15;0;327,84999999999997;0;327,45;0,15819615999999992;284,625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,10656322540431;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,393436774595685;23,393436774595685;0;0
2023-04-16T12:00:00;104,05;64,4;306,685770653668;0;325,34999999999997;0;328,45;0;327,84999999999997;0,20049782200000002;285,0175;0;5,474226804123077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0
2023-04-16T13:00:00;98,16;60,2;274,037969686939;0;325,25;0;327,95;0;327,54999999999995;0,2057956289999999;285,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999947;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0
2023-04-16T14:00:00;94,71;60,5;292,986719675374;0;325,65;0;326,45;0;327,25;0,296997526;286,1875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657859;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0
2023-04-16T15:00:00;94,26;55,7;307,134005482636;0;325,25;0;327,84999999999997;0;327,34999999999997;0,373113478;286,395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628712;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0
2023-04-16T16:00:00;96,04;57,2;351,379841447579;0;325,65;0;328,15;0;327,84999999999997;0,3843490404826346;286,2367050127276;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0
2023-04-16T17:00:00;100,97;57,2;370,92546907827403;0;326,34999999999997;0;328,84999999999997;0;328,45;0,23797620045199552;284,9107971841248;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632405;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,2;12,2;0;0
2023-04-16T18:00:00;115,21;57,4;342,27245413262;0;326,65;0;329,54999999999995;0;328,95;0,30342503804161525;285,1664754964437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634831;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0
2023-04-16T19:00:00;132,88;59,1;364,616014384746;0;326,75;0;329,25;0;328,65;0,3856359099999999;286,885;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,784873814486645;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,315126185513357;22,315126185513357;0;0
2023-04-16T20:00:00;140;64,9;383,895944347742;0;331,15;0;327,95;0;328,75;0,282335416;287,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157857;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0
2023-04-16T21:00:00;135;67,9;385,39813594697097;0;333,84999999999997;0;329,65;0;331,15;0,2852665527923578;286,5201636263635;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0
2023-04-16T22:00:00;129,97;65,9;394,354983258651;0;327,15;0;329,75;0;329,34999999999997;0,39200590499999993;287,84999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147898;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0
2023-04-16T23:00:00;125,35;67,1;407,177027396459;0;327,15;0;329,34999999999997;0;329,04999999999995;0,6516063107963947;287,136015047122;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,736102104894705;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0
2023-04-17T00:00:00;114,75;69,7;396,541196479891;0;327,45;0;329,65;0;329,34999999999997;0,281267172;289,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1537811262631585;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,7;24,7;0;0
2023-04-17T01:00:00;111,14;69,1;411,489960330472;0;327,34999999999997;0;329,34999999999997;0;329,15;0,217560813;288,10249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,653565748150534;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,1;24,1;0;0
2023-04-17T02:00:00;108,96;70,4;394,718806879787;0;327,34999999999997;0;329,34999999999997;0;329,04999999999995;0,296332266;289,23999999999995;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,117975371996934;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,28202462800307;26,28202462800307;0;0
2023-04-17T03:00:00;110,44;71,2;394,823993560299;0;327,34999999999997;0;329,54999999999995;0;329,25;0,188690617;288,34999999999997;0;5,474226804123301;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0
2023-04-17T04:00:00;110;74,8;386,25699997692595;0;327,25;0;327,84999999999997;0;328,65;0,151890516;287,6325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0
2023-04-17T05:00:00;115,03;80,7;362,26720763960003;0;327,54999999999995;0;329,84999999999997;0;329,45;0,19971227;288,47249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4125029165789;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,7;35,7;0;0
2023-04-17T06:00:00;140,82;80,3;319,62542812411;0;327,45;0;329,75;0;329,45;0,18624153799999998;288,28;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628709;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,3;35,3;0;0
2023-04-17T07:00:00;178,68;79,6;316,764126579502;0;327,45;0;330,04999999999995;0;330,15;0,372064229;290,385;0;5,474226804123099;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,6;34,6;0;0
2023-04-17T08:00:00;200,51;76,4;322,447216257968;0;327,54999999999995;0;330,45;0;330,84999999999997;1,7197807671492507;286,48441538783374;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632405;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0
2023-04-17T09:00:00;163,14;71,2;345,91210090823597;0;327,45;0;330,75;0;331,15;6,0435118699714385;290,5581913000177;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,23335373792675;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0
2023-04-17T10:00:00;135,61;70,9;307,393099524905;0;327,65;0;330,45;0;331,15;1,9921726293707915;286,5218281592741;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73143040255322;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,9;25,9;0;0
2023-04-17T11:00:00;118,18;66,6;279,44980715962595;0;328,15;0;329,84999999999997;0;330,95;22,384518873017804;296,06923035534174;0;5,474226804123219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14770989109192;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-04-17T12:00:00;105,35;63;282,493424524327;0;328,65;0;330,54999999999995;0;331,75;27,040354910155234;296,8447985744625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,646095120102814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0
2023-04-17T13:00:00;102,25;58,7;278,809816277778;0;329,75;0;331,95;0;332,95;24,382577788395285;296,0041188512804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,1416305105908;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0
2023-04-17T14:00:00;97,16;56,1;278,324258634861;0;329,65;0;332,75;0;333,65;20,03392296470367;295,38971096668547;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,555368979118754;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0
2023-04-17T15:00:00;96,94;54,4;256,915070951732;0;329,54999999999995;0;332,65;0;333,54999999999995;37,594965486350375;300,14176696013334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05121344222097;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0
2023-04-17T16:00:00;96,76;54,2;269,645610170752;0;329,45;0;332,45;0;333,34999999999997;35,916662812826196;299,2936889629302;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,54420832087686;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0
2023-04-17T17:00:00;100,99;53,5;303,181804105025;0;329,54999999999995;0;332,54999999999995;0;333,34999999999997;23,017730585837505;297,55102958398464;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,95540653162372;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,5;8,5;0;0
2023-04-17T18:00:00;122,33;56,2;336,95568942030104;0;328,65;0;331,75;0;332,54999999999995;23,69396971558373;295,5515131102398;0;5,474226804123134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,36976362254951;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0
2023-04-17T19:00:00;143,61;59,1;341,215506301862;0;327,75;0;331,04999999999995;0;331,25;16,993653751473676;293,5130418822414;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,866226646187265;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0
2023-04-17T20:00:00;142,78;64,4;355,480514315689;0;327,75;0;330,54999999999995;0;330,75;4,176955721576686;289,10653491135514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,28089265510159;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0
2023-04-17T21:00:00;134,25;66,7;326,408748074731;0;327,65;0;330,54999999999995;0;330,84999999999997;1,289356327;292,245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,777664565836076;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0
2023-04-17T22:00:00;122,82;66,4;313,709802503495;0;326,65;0;329,25;0;329,25;1,073845988;291,65749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,27158679937949;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,4;21,4;0;0
2023-04-17T23:00:00;109,16;65,2;300,93457152927897;0;325,65;0;327,45;0;327,15;0,9731332509999998;291,0775;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,68371227227851;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0
2023-04-18T00:00:00;105,31;66,5;270,640950725003;0;324,95;0;326,95;0;327,15;0,701086484;290,84999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,09899653262996;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0
2023-04-18T01:00:00;102,07;67;267,656600523379;0;325,25;0;327,15;0;327,25;1,1640217607188557;290,04209854426017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,5963866329767;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0
2023-04-18T02:00:00;101,1;69;309,44017702819696;0;325,65;0;327,75;0;327,95;0,8567270480000001;291,82;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,011979625892355;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0
2023-04-18T03:00:00;101,29;70,2;309,481865978392;0;325,84999999999997;0;327,75;0;327,95;0,879661234;291,83;0;5,474226804123823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,50967842792977;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0
