timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-04-18T04:00:00;100,55;78;330,763735228416;0;325,34999999999997;0;326,65;0;327,15;0,9102817249999999;292,53249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,00452746008693;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0
2023-04-18T05:00:00;101,27;88,4;315,824720716755;0;325,65;0;327,75;0;328,04999999999995;0,8999219099999998;292,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,41757963891988;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,4;43,4;0;0
2023-04-18T06:00:00;127;92,6;342,069944305062;0;325,75;0;327,84999999999997;0;328,15;1,035724937;292,9475;0;4,414031429846171;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325885;1,0601953742775294;1;0;3,1805861228325885;3;0;0;0;0;0;0;76,9127378809561;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,4194138771674;44,4194138771674;0;0
2023-04-18T07:00:00;140,27;90,3;379,58413039552903;0;325,75;0;327,75;0;328,15;1,1625001480000001;293,04499999999996;0;5,705986460776134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,326099238746885;0;30;0;0;0;0,3;0,6437768240343592;0,2317596566523693;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-18T08:00:00;154,88;80,2;367,500782604415;0;326,45;0;329,04999999999995;0;328,34999999999997;1,3969426294999998;289,6204859090674;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,742619260401955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0
2023-04-18T09:00:00;133,99;72,8;349,47326089034;0;327,75;0;324,84999999999997;0;326,65;1,772032173418204;289,4227870068321;0;5,474226804123475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,24124499847591;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,8;27,8;0;0
2023-04-18T10:00:00;106,21;70,4;332,959409949233;0;328,04999999999995;0;321,84999999999997;0;326,75;2,738142925117797;287,46510109161403;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,73702087397608;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,4;25,4;0;0
2023-04-18T11:00:00;103,58;65,4;304,816479937613;0;329,25;0;322,84999999999997;0;327,34999999999997;4,489147076732118;288,9535428154605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,15099980346761;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0
2023-04-18T12:00:00;94,94;66,5;298,335074215813;0;327,15;0;319,84999999999997;0;324,34999999999997;6,558560492447701;291,000282084703;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,568137335066215;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0
2023-04-18T13:00:00;84,96;61;309,272930902361;0;325,84999999999997;0;320,04999999999995;0;323,75;6,640558579365204;291,1335801556444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,067380521332716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31;31;0;0
2023-04-18T14:00:00;84,7;59,8;293,68930467868097;0;329,15;0;325,54999999999995;0;328,34999999999997;7,204162032381574;291,74816577181434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,159210657908009;0;21,75933496910405;0;0;0;0;0;0;0;0;0;0;0;0;0;38,04066503089595;38,04066503089595;0;0
2023-04-18T15:00:00;77,63;57,5;294,926900118596;0;327,04999999999995;0;329,54999999999995;0;329,45;6,05158886230148;290,1286013360421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-04-18T16:00:00;79,39;55;290,537328487825;0;326,54999999999995;0;329,15;0;328,34999999999997;19,1486130642039;296,4392934235421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25;25;0;0
2023-04-18T17:00:00;94,39;54,3;291,98705846178603;0;326,65;0;329,04999999999995;0;328,15;18,542726864296085;296,35088353245885;0;5,474226804123436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000113;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,227707499999884;12,227707499999884;0;0
2023-04-18T18:00:00;108,21;54,8;327,889562112541;0;326,84999999999997;0;328,95;0;328,15;15,493383332492055;296,3677268871093;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0
2023-04-18T19:00:00;130,46;55,8;349,611234851932;0;326,84999999999997;0;329,04999999999995;0;328,25;7,400455054863573;291,2907484016967;0;5,474226804123821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,8;10,8;0;0
2023-04-18T20:00:00;135,01;61;349,276844941461;0;327,04999999999995;0;329,54999999999995;0;329,04999999999995;5,121387751073075;291,5112111794771;0;5,474226804123367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4125029165789;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0
2023-04-18T21:00:00;121,48;63,4;334,978852007202;0;327,34999999999997;0;329,95;0;330,25;3,585999426678875;289,7337554104189;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,139463582972933;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,26053641702707;24,26053641702707;0;0
2023-04-18T22:00:00;108,76;63,1;331,90469657155205;0;327,54999999999995;0;330,25;0;330,54999999999995;1,1645618739999999;292,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,1;18,1;0;0
2023-04-18T23:00:00;99,96;59;339,18845134452005;0;327,54999999999995;0;330,25;0;330,54999999999995;0,8872181409999998;291,3225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000213;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,927707499999787;16,927707499999787;0;0
2023-04-19T00:00:00;102,3;57,9;328,488577845933;0;327,75;0;330,65;0;331,04999999999995;1,210335329;292,62;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,9;12,9;0;0
2023-04-19T01:00:00;97,54;60,7;319,99221236834103;0;327,84999999999997;0;330,65;0;330,95;1,321184146;293,2775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999996;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0
2023-04-19T02:00:00;99,92;64,5;379,00359319259803;0;327,75;0;330,25;0;330,65;1,346988549;292,36749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657878;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0
2023-04-19T03:00:00;98,95;66,1;403,59504151684;0;327,95;0;330,54999999999995;0;330,84999999999997;1,304952875;293,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628744;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0
2023-04-19T04:00:00;101,33;73,3;418,302049109932;0;328,25;0;330,65;0;330,95;1,173264426;292,9675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,02328660009428;23,282858873656412;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,01714112634359;35,01714112634359;0;0
2023-04-19T05:00:00;105,87;77,6;420,299274731421;0;328,25;0;330,45;0;330,75;0,911969815;291,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,43673690301323;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,6;32,6;0;0
2023-04-19T06:00:00;130;90,4;418,084722644907;0;327,25;0;328,45;0;329,75;0,851037654;291,48499999999996;0;5,783239679660164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,93229322932297;30;0;0;0;0;0,4;0,858369098712367;0,3090128755364521;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-19T07:00:00;138,96;88,5;426,040901565206;0;327,45;0;330,34999999999997;0;330,84999999999997;0,8879024249999997;291,1275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;28,5;0;0;0;0;0;0;0;15;30,92783505154647;5,474226804123725;0;0;0;0;45;45;0;0
2023-04-19T08:00:00;139,28;80,6;396,778147867107;0;327,45;0;330,45;0;331,04999999999995;1,8078509767773283;288,6269029100529;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,6;35,6;0;0
2023-04-19T09:00:00;118,83;71,4;364,99042135301903;0;327,54999999999995;0;330,54999999999995;0;331,04999999999995;4,986579075786186;289,2377642189725;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894736;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0
2023-04-19T10:00:00;90,39;65,5;347,52445248086997;0;327,45;0;330,45;0;330,84999999999997;8,878672867393103;293,44055681931627;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147895;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0
2023-04-19T11:00:00;64,68;59,8;343,53706403087097;0;326,54999999999995;0;328,65;0;329,65;3,7350144964659187;288,402949466802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489474;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0
2023-04-19T12:00:00;29,6;55,9;334,745530908936;0;327,45;0;330,54999999999995;0;331,15;2,7770997427138844;287,3008471556668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1537811262631976;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,9;25,9;0;0
2023-04-19T13:00:00;5,29;54,6;347,295993300713;0;327,15;0;329,04999999999995;0;329,84999999999997;2,801791528065583;287,2465316886036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,65356574815057;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,6;24,6;0;0
2023-04-19T14:00:00;0,09;52,7;354,254699118025;0;327,04999999999995;0;329,54999999999995;0;330,04999999999995;2,655833869385701;287,62136657725716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,15050039157576;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,7;22,7;0;0
2023-04-19T15:00:00;2,71;48,8;349,06825604887797;0;327,34999999999997;0;328,95;0;329,25;2,199322217434634;286,977414294465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,64458534153674;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0
2023-04-19T16:00:00;22,74;49,1;329,40355387388996;0;327,75;0;329,84999999999997;0;330,45;2,868823764761183;287,4662105128526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,05687351458137;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,1;19,1;0;0
2023-04-19T17:00:00;72,31;47;347,409028210064;0;327,75;0;330,45;0;330,84999999999997;3,737712796813716;288,56889970672944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,472320458808696;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17;17;0;0
2023-04-19T18:00:00;94,79;49,3;344,25410799835197;0;328,54999999999995;0;323,65;0;323,65;4,2299759973243845;288,98986052966524;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,96987322676291;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0
2023-04-19T19:00:00;119,69;52,3;360,82527614742696;0;329,04999999999995;0;322,95;0;327,75;2,857709639817053;288,1785046857903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,46457623944033;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,3;7,3;0;0
2023-04-19T20:00:00;130,73;53,4;350,410276331261;0;329,95;0;322,04999999999995;0;326,95;1,510388005593987;287,8861582838843;0;5,474226804123328;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,87748241339531;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0
2023-04-19T21:00:00;122,82;59,3;370,624307820071;0;328,45;0;320,54999999999995;0;325,15;1,2802201335492864;288,58751294430675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,29354729673292;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0
2023-04-19T22:00:00;109,9;60,5;367,967414572675;0;330,25;0;321,54999999999995;0;325,54999999999995;0,922486027;291,3075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,79171794200326;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0
2023-04-19T23:00:00;101,66;66,2;341,30075655643;0;324,04999999999995;0;328,54999999999995;0;329,65;0,888060649;290,585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,208091401787875;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,2;21,2;0;0
2023-04-20T00:00:00;100,19;63,6;354,265445095327;0;325,54999999999995;0;328,25;0;327,65;0,9156896739999999;290,86499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,7065705926478;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0
2023-04-20T01:00:00;94,35;65,2;383,526294918825;0;325,45;0;327,95;0;327,34999999999997;0,8299788399999999;290,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,20219993558854;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0
2023-04-20T02:00:00;96,76;64,5;372,522630727481;0;324,65;0;326,65;0;326,65;1,0000280830000001;291,60249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6160323471733;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0
2023-04-20T03:00:00;94,98;65,2;396,109448195352;0;325,54999999999995;0;327,95;0;327,25;1,00596302;291,74249999999995;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,11197074393858;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0
2023-04-20T04:00:00;97,18;73,1;404,26414513392;0;325,34999999999997;0;327,45;0;327,25;0,9479516519999999;291,66749999999996;0;5,474226804123262;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,6050595468642;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,1;28,1;0;0
2023-04-20T05:00:00;102,78;84,1;398,16821670766;0;325,15;0;327,04999999999995;0;326,95;1,112668288;292,3225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,01635167248845;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0
2023-04-20T06:00:00;127,97;98,1;385,929705467494;0;325,25;0;327,25;0;326,95;0,934910787;292,0925;0;5,150155692417103;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;94,50975003732121;30;0;0;0;0;2,1484790335279165;4,610470029029863;1,6597692104507509;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-20T07:00:00;144,48;100,6;380,890085480767;0;325,34999999999997;0;327,04999999999995;0;326,75;1,142740244;293,8075;0;1,94089347079038;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;1,6515209664720665;0,5505069888240222;1;0;1,6515209664720665;3;62,92135169389644;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-20T08:00:00;144,7;90,6;342,44414986721597;0;325,45;0;327,15;0;326,84999999999997;2,2970758038005545;288,0738547471401;0;5,9377461174284285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,336112190306004;0;30;0;0;0;0,6;1,2875536480686574;0,46351931330471663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-20T09:00:00;130,07;81,7;298,432608115632;0;325,54999999999995;0;327,25;0;326,95;16,249969557441478;294,1612801465446;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,83297857908715;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0
2023-04-20T10:00:00;107,97;76,6;273,248027319511;0;325,34999999999997;0;326,75;0;326,45;15,681631721772007;294,3070896181144;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,32699528122943;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0
2023-04-20T11:00:00;96,94;71;259,39285131252296;0;325,34999999999997;0;327,45;0;327,15;13,930575854221033;296,0572197147916;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,73921521328032;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0
2023-04-20T12:00:00;94,23;64,7;261,643573311916;0;325,45;0;327,54999999999995;0;327,45;7,007429243237273;291,4443580314196;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,23354129175917;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,7;19,7;0;0
2023-04-20T13:00:00;89,61;59,3;253,80720625543003;0;325,54999999999995;0;327,45;0;327,04999999999995;3,889397781748911;288,79276720354784;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,646070569208746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0
2023-04-20T14:00:00;88,71;57,5;252,02702864582798;0;325,34999999999997;0;326,95;0;326,84999999999997;5,288567159753962;289,6990019670616;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,061758593731;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0
2023-04-20T15:00:00;86,68;55,1;275,743414162215;0;325,34999999999997;0;325,84999999999997;0;325,84999999999997;4,003320137477262;288,6554942171978;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,55955241787174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,1;10,1;0;0
2023-04-20T16:00:00;92,09;54,3;285,25012634576404;0;325,45;0;326,84999999999997;0;326,65;2,0652108680661327;286,6908133053776;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,05449646262981;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0
2023-04-20T17:00:00;103,76;51,6;289,492073562812;0;325,45;0;326,34999999999997;0;326,25;1,9308532247422152;286,2157641454058;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,467643644562486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0
2023-04-20T18:00:00;128,99;52,5;328,507950286982;0;327,15;0;317,54999999999995;0;322,84999999999997;3,0942663347785677;287,72468029385834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,96289688019803;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0
2023-04-20T19:00:00;142,1;54,7;342,546315470924;0;328,65;0;320,54999999999995;0;326,15;5,8870215202530805;290,82487637648774;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,37635322208891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0
2023-04-20T20:00:00;146,45;58,2;338,22836237998297;0;327,45;0;319,04999999999995;0;323,84999999999997;2,774653695863846;288,50505806020124;0;5,4742268041238304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,792968218345564;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0
2023-04-20T21:00:00;134,57;57,4;357,307460050155;0;326,84999999999997;0;319,54999999999995;0;323,34999999999997;1,829366797403747;287,41297346536936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,291688921523885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0
2023-04-20T22:00:00;129,18;59,6;372,556813852941;0;329,25;0;321,04999999999995;0;324,75;1,5325510676927065;286,7308662754314;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,78755975263199;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,6;14,6;0;0
2023-04-20T23:00:00;106,21;57,6;348,6286920396;0;322,34999999999997;0;327,04999999999995;0;329,04999999999995;0,993454826082392;288,2646084015961;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,20163362823553;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0
2023-04-21T00:00:00;98,42;58;350,278646245624;0;328,34999999999997;0;331,25;0;331,75;0,9782951929999999;290,84749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,69781346487257;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13;13;0;0
2023-04-21T01:00:00;91,88;57,5;335,87104853706103;0;336,34999999999997;0;325,34999999999997;0;330,84999999999997;0,75628607;291,09499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,11219631510501;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0
2023-04-21T02:00:00;91,01;59,1;320,242136639725;0;338,25;0;330,34999999999997;0;334,25;1,0179388310000002;290,64;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,5297377270524457;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0
2023-04-21T03:00:00;92,98;60,6;338,107737257787;0;338,84999999999997;0;330,25;0;334,04999999999995;1,055052016;291,4425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,02938475327974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0
2023-04-21T04:00:00;92,6;67,7;349,24612739566504;0;336,04999999999995;0;327,65;0;331,25;1,165719873;292,265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,52618181480442;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0
2023-04-21T05:00:00;95,23;75,5;326,63132510100104;0;334,34999999999997;0;326,95;0;329,84999999999997;1,148708386;292,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,266084503187148;0;29,691342458763998;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,808657541236002;30,808657541236002;0;0
2023-04-21T06:00:00;120,92;87,8;363,12127547122503;0;330,54999999999995;0;327,75;0;331,15;1,498027712;291,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-21T07:00:00;135;89,4;355,305845661635;0;327,15;0;327,75;0;328,95;1,4274825439999999;292,895;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,4;44,4;0;0
2023-04-21T08:00:00;134,5;81,1;324,23328419395295;0;328,45;0;329,15;0;330,25;1,9472855813333332;289,78383774908673;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,02770749999999;39,02770749999999;0;0
2023-04-21T09:00:00;106,25;74,7;280,41898466649803;0;328,25;0;328,84999999999997;0;329,95;2,865073170213678;288,30637774981125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0
2023-04-21T10:00:00;90;67,7;241,085889828491;0;328,25;0;328,75;0;329,75;9,653757761725384;292,10975123625605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000002;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0
2023-04-21T11:00:00;77,43;62,1;228,284104477965;0;328,25;0;328,65;0;329,75;9,532292325475135;292,0394247984036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578838;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0
2023-04-21T12:00:00;28,35;57,5;215,57960095456198;0;328,34999999999997;0;329,15;0;330,15;8,000288359105403;290,6961070188557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,139463582972823;0;0;0;0;0;0;0;0;0;0;0;0;0;33,36053641702718;33,36053641702718;0;0
2023-04-21T13:00:00;0,09;53;205,08324951628302;0;328,34999999999997;0;328,95;0;330,04999999999995;10,591040053854082;292,79066565781517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23;23;0;0
2023-04-21T14:00:00;0,05;52,1;195,493103471023;0;328,75;0;329,34999999999997;0;330,45;12,726825738983864;294,23812690058526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999975;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0
2023-04-21T15:00:00;5,29;48,8;213,090525477657;0;334,65;0;329,34999999999997;0;330,45;8,072807255970206;291,06112089718596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578575;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0
2023-04-21T16:00:00;58,57;47,9;273,25794713259796;0;336,04999999999995;0;330,84999999999997;0;331,65;12,01524192871715;292,8197507741816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,9;17,9;0;0
2023-04-21T17:00:00;90,07;51,6;331,15326841590297;0;336,34999999999997;0;330,75;0;331,65;17,740380720984785;295,25564578051126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699626;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0
2023-04-21T18:00:00;123;49,3;361,450539012433;0;336,25;0;329,95;0;330,84999999999997;16,649730651083598;294,21883690003693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,82339073936946;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0
2023-04-21T19:00:00;140,57;51,2;369,307412591927;0;334,34999999999997;0;328,54999999999995;0;333,04999999999995;3,7506698413318094;291,1958656039823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31830840029554;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0
2023-04-21T20:00:00;143,88;55,3;351,07205313335396;0;324,25;0;323,84999999999997;0;326,54999999999995;2,4260231589999988;295,30249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,731429201034445;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0
2023-04-21T21:00:00;126,22;56,1;344,076184996672;0;318,15;0;319,15;0;321,04999999999995;2,2500999950000002;294,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,147708689693292;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0
2023-04-21T22:00:00;106,03;56,3;348,853687154583;0;319,34999999999997;0;317,15;0;319,45;1,6298325669999991;293,41999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,646093918824334;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,3;11,3;0;0
2023-04-21T23:00:00;99,06;49,8;300,271631101026;0;322,75;0;326,95;0;329,04999999999995;1,137112388;291,84749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,062681941011277;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0
2023-04-22T00:00:00;99,04;50,2;271,548589986803;0;327,45;0;330,84999999999997;0;331,34999999999997;1,5814290149999999;293,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,56137567281718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0
2023-04-22T01:00:00;95,19;50,1;271,571152644302;0;327,65;0;331,04999999999995;0;332,15;0,915573964;291,525;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,0572195352499;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0
2023-04-22T02:00:00;92,1;52;263,878766773616;0;327,54999999999995;0;331,15;0;331,95;0,9850585149999997;291,41499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,471266444875326;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7;7;0;0
2023-04-22T03:00:00;92,95;57,9;255,12686970708398;0;327,84999999999997;0;331,34999999999997;0;332,25;1,0397886490000001;292,025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,96741931823097;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,9;12,9;0;0
2023-04-22T04:00:00;91,29;65,1;257,488135187841;0;327,84999999999997;0;331,04999999999995;0;331,75;1,082870933;293,2075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,46072257629915;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0
2023-04-22T05:00:00;95,99;75,4;254,397101819067;0;328,04999999999995;0;331,34999999999997;0;331,84999999999997;0,915432589;290,69;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,872229135620465;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0
2023-04-22T06:00:00;99,82;83,1;260,445144497405;0;327,75;0;331,04999999999995;0;331,15;1,015828617;291,1975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,28689454428586;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,1;38,1;0;0
2023-04-22T07:00:00;102,58;84,4;260,276217711923;0;327,65;0;331,04999999999995;0;331,65;1,065190851;290,85499999999996;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,783665854831355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0
2023-04-22T08:00:00;99,1;78;214,823494434237;0;327,75;0;331,04999999999995;0;331,75;1,066217422;291,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,198640119824695;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0
2023-04-22T09:00:00;86;68,8;190,47701668314502;0;327,75;0;331,04999999999995;0;331,95;1,060294723;292,1375;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,695720255812866;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,8;23,8;0;0
2023-04-22T10:00:00;76,41;67,5;181,579086692218;0;329,45;0;330,84999999999997;0;331,75;1,03210304;290,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,18995068378712;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,5;37,5;0;0
2023-04-22T11:00:00;45,06;62,3;185,27274137702602;0;334,54999999999995;0;330,65;0;331,65;0,9199366949999999;290,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,602384320297496;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0
2023-04-22T12:00:00;26,2;55,6;193,45754814814;0;334,65;0;330,95;0;331,84999999999997;0,9634893589999999;289,91249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,09692408186598;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,6;25,6;0;0
2023-04-22T13:00:00;10,02;55;200,880913191882;0;334,84999999999997;0;330,75;0;331,75;0,556966866;287,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,50966702103659;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25;25;0;0
2023-04-22T14:00:00;5,62;51,8;213,801864032618;0;334,84999999999997;0;330,84999999999997;0;331,84999999999997;0,37251709299999985;285,98249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,925568685913436;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0
2023-04-22T15:00:00;29,95;48,6;235,904341117867;0;333,15;0;330,95;0;331,95;0,353668891;286,05249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,42357612904455;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,6;18,6;0;0
2023-04-22T16:00:00;76,68;44,5;245,091695710042;0;335,45;0;331,84999999999997;0;331,95;0,3630704009999999;285,79999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,91873377143165;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0
2023-04-22T17:00:00;95;43,8;241,20375600656598;0;335,75;0;331,25;0;332,25;0,4019049099999999;286,10249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,595252424370294;0;28,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-22T18:00:00;112,97;45,6;248,752761045024;0;333,15;0;327,45;0;331,95;0,333947064;285,56;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,0905928991278;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0
2023-04-22T19:00:00;131,84;48,5;259,63928239961797;0;322,25;0;322,54999999999995;0;325,75;0,394557064;285,9475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,50413647141673;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,5;3,5;0;0
2023-04-22T20:00:00;130,22;49,4;268,66914386536797;0;317,65;0;319,65;0;321,84999999999997;0,3068688940000001;285,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,920838689348706;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,4;4,4;0;0
2023-04-22T21:00:00;127;51,6;273,840721149272;0;314,54999999999995;0;316,95;0;318,65;0,502231773;287,19;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,41964660547993;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0
2023-04-22T22:00:00;105;52,8;284,13231064590997;0;317,15;0;317,04999999999995;0;319,95;0,351975465;285,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,91560464081952;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,8;7,8;0;0
2023-04-22T23:00:00;101,18;53;272,422025897607;0;320,45;0;326,95;0;329,65;0,374908114;285,9425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,32976571193437;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8;8;0;0
2023-04-23T00:00:00;105,1;47,7;258,623363151674;0;330,65;0;331,25;0;332,25;0,286557004;285,09999999999997;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,747085366942127;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,7;2,7;0;0
2023-04-23T01:00:00;97,31;48,1;237,731502311076;0;334,45;0;331,45;0;332,65;0,3522363779999999;286,2175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,24651065840544;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0
2023-04-23T02:00:00;94,97;48,1;237,432575229413;0;334,04999999999995;0;331,25;0;332,45;0,306904709;285,2175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,6641386389185477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0
2023-04-23T03:00:00;89,39;52,7;242,434708853835;0;328,95;0;331,04999999999995;0;332,25;0,494750266;286,465;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,16387222505465;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,7;7,7;0;0
2023-04-23T04:00:00;86,63;59,2;250,31614473439402;0;327,84999999999997;0;331,54999999999995;0;332,65;0,29496567;285,145;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,66075583783199;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0
2023-04-23T05:00:00;88,74;64,8;255,028673575798;0;327,84999999999997;0;331,54999999999995;0;332,65;0,34550997300000014;285,54749999999996;0;5,4742268041231625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,07584239382701;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0
2023-04-23T06:00:00;89,88;67,9;239,377603354864;0;328,04999999999995;0;331,54999999999995;0;332,65;0,366313152;285,655;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,66938306910853;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,230616930889298;26,230616930889298;0;0
2023-04-23T07:00:00;93,78;68,5;202,865025124942;0;330,84999999999997;0;331,54999999999995;0;332,65;0,44290090451383457;285,4476713745773;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0
2023-04-23T08:00:00;93,43;70,1;202,418546700259;0;331,25;0;331,54999999999995;0;332,65;0,5913032986957312;285,9310834031311;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229249999984;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,027707500000155;28,027707500000155;0;0
2023-04-23T09:00:00;90,41;68,4;200,91412178363498;0;329,84999999999997;0;331,34999999999997;0;332,45;0,6334827979076594;286,17616970941907;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0
2023-04-23T10:00:00;79,33;68,5;168,239885408955;0;328,84999999999997;0;331,65;0;332,65;0,3971471015745849;285,69728759483934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000026;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,5;38,5;0;0
2023-04-23T11:00:00;48,16;67,3;143,816020096405;0;332,65;0;331,45;0;332,45;0,34687967200000003;285,495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,3;37,3;0;0
2023-04-23T12:00:00;35,5;62;149,806665229228;0;335,84999999999997;0;331,15;0;332,15;0,321211163;285,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32;32;0;0
2023-04-23T13:00:00;10,02;61,6;124,947319300363;0;336,04999999999995;0;330,95;0;331,95;0,44864548599999987;286,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,32562330169958;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0
2023-04-23T14:00:00;4,88;57,7;130,536228226347;0;336,15;0;331,04999999999995;0;332,04999999999995;0,3667804;285,765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,20722120240083;0;0;0;0;0;0;0;0;0;0;0;0;0;36,49277879759917;36,49277879759917;0;0
2023-04-23T15:00:00;34,71;55,5;128,085555427011;0;334,25;0;331,54999999999995;0;332,45;0,438452247;286,2625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,5;25,5;0;0
2023-04-23T16:00:00;64,15;55,6;139,047743192572;0;336,04999999999995;0;331,25;0;332,15;0,4876688429999999;286,77;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999905;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,6;25,6;0;0
2023-04-23T17:00:00;100,25;54,1;176,530865463152;0;335,75;0;331,15;0;331,25;0,362914584;286,015;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0
2023-04-23T18:00:00;125,74;54,4;182,257233728908;0;335,54999999999995;0;331,04999999999995;0;330,95;0,445917108;286,26;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0
2023-04-23T19:00:00;138,14;54,9;191,42914294834102;0;334,54999999999995;0;330,75;0;330,54999999999995;0,34381973699999996;285,85249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,9;9,9;0;0
2023-04-23T20:00:00;137,13;59,7;181,03546422949702;0;332,04999999999995;0;331,04999999999995;0;330,75;0,7129240229999999;288,3425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463256;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,7;14,7;0;0
2023-04-23T21:00:00;125,02;60,7;196,001267369168;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;0,722062452777616;287,7304738542756;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737926848;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,7;15,7;0;0
2023-04-23T22:00:00;116,95;60;194,898402717064;0;327,15;0;329,84999999999997;0;329,95;0,47822030253880643;289,1681192373657;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73143040255331;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15;15;0;0
2023-04-23T23:00:00;109,6;55,9;206,76871627892803;0;328,25;0;331,34999999999997;0;330,95;0,3985364730000001;292,22749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,147709891091996;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0
2023-04-24T00:00:00;87,7;54,3;177,822745347073;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;1,0491898416023122;290,93805720035044;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,646095120102885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0
2023-04-24T01:00:00;83,58;52;167,651477227585;0;328,34999999999997;0;330,84999999999997;0;330,54999999999995;2,105092035488857;291,0148077355852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,14163051059087;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22;22;0;0
2023-04-24T02:00:00;82,09;51,9;149,918809397259;0;328,34999999999997;0;331,04999999999995;0;330,65;1,0487488814097905;291,84073234406236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,555368979118754;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-04-24T03:00:00;76,4;51,2;147,337634578415;0;328,25;0;330,84999999999997;0;330,45;0,713249577;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05121344222086;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,2;21,2;0;0
2023-04-24T04:00:00;75,08;54,1;157,21029039175698;0;328,45;0;331,04999999999995;0;330,84999999999997;0,8496597770000001;292,395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,465260952455566;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,1;24,1;0;0
2023-04-24T05:00:00;86,55;58,6;181,871601555836;0;328,45;0;330,84999999999997;0;331,34999999999997;0,7067300580000001;292,22249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8824670579392695;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0
2023-04-24T06:00:00;114,6;62,4;222,619376268313;0;328,54999999999995;0;331,34999999999997;0;331,84999999999997;0,776754676;292,6325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,38177881123348;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,4;17,4;0;0
2023-04-24T07:00:00;133,8;64,8;233,535015862497;0;328,45;0;331,34999999999997;0;331,65;0,821243373;292,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,878240633352476;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,8;19,8;0;0
2023-04-24T08:00:00;135;65,7;214,41345179292102;0;330,04999999999995;0;325,45;0;329,25;0,9844387173333334;289,6992789373814;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,29290544086819;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,7;20,7;0;0
2023-04-24T09:00:00;126,92;65,9;203,608407947697;0;329,95;0;321,65;0;327,95;1,5985071968017472;289,3157275027882;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,789676150324254;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0
2023-04-24T10:00:00;110,81;63,7;212,213680814012;0;329,84999999999997;0;324,34999999999997;0;328,25;4,784990156654997;289,1422258084028;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,28359718270895;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0
2023-04-24T11:00:00;108,01;65,6;215,911436885845;0;327,84999999999997;0;323,65;0;326,75;7,655269101125525;292,42775080608277;0;5,474226804123276;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,69572145456956;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,6;20,6;0;0
2023-04-24T12:00:00;98,07;64;205,667630631189;0;326,34999999999997;0;321,84999999999997;0;324,95;4,197698334140863;289,36408953518327;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,11100451400303;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0
2023-04-24T13:00:00;94,9;61;224,1119958349;0;327,34999999999997;0;325,25;0;327,84999999999997;7,092057242956254;291,66481760735985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,60839341355163;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0
2023-04-24T14:00:00;87;61,3;232,002277675235;0;328,25;0;330,45;0;331,34999999999997;6,530134520943262;291,07241604219166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,023985205789174;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0
2023-04-24T15:00:00;84,91;60,4;232,377603198417;0;329,15;0;330,75;0;331,25;5,920500547373958;290,6764276520523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,521682807268434;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,4;30,4;0;0
2023-04-24T16:00:00;85,89;60,6;250,82240771417003;0;329,34999999999997;0;330,95;0;331,34999999999997;4,543601833996859;290,03550134282483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,01653063898785;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0
2023-04-24T17:00:00;97,61;62;325,093282732297;0;329,75;0;330,75;0;331,15;7,390369182876533;291,66674278170035;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,42958161750311;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-04-24T18:00:00;117,41;67,9;400,777577321688;0;329,04999999999995;0;330,54999999999995;0;330,95;7,494225488424021;291,70544423972865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,92473865934123;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0
2023-04-24T19:00:00;134,57;69,9;422,743181400685;0;328,84999999999997;0;331,25;0;331,54999999999995;2,789760840532179;288,34308625911916;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,33809881705423;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,9;24,9;0;0
2023-04-24T20:00:00;135,97;71,7;435,38103920605397;0;328,04999999999995;0;331,15;0;331,34999999999997;2,981275934167711;289,36368163638787;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,754617638751473;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0
2023-04-24T21:00:00;132,13;68,5;454,678747379276;0;327,75;0;331,15;0;331,45;1,900432290523068;290,49809283269394;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,253242176987605;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,5;23,5;0;0
2023-04-24T22:00:00;120,23;67,5;460,420089193539;0;327,75;0;330,04999999999995;0;330,75;0,8827479940000001;292,445;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,74901685276991;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,5;22,5;0;0
2023-04-24T23:00:00;101,25;62;448,85750931269104;0;327,75;0;330,25;0;330,84999999999997;0,941953031;292,61249999999995;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,16299458266357;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-04-25T00:00:00;96,41;57,3;419,071713810736;0;328,04999999999995;0;330,45;0;330,34999999999997;1,3745959444157578;290,7969506637487;0;5,474226804123145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,580130914784252;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0
2023-04-25T01:00:00;95,27;55,2;359,722905146208;0;328,15;0;330,75;0;330,45;0,8398373319999999;292,78;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,079372901692786;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0
2023-04-25T02:00:00;93,63;57,3;385,646438761933;0;328,15;0;330,95;0;330,65;1,0421925354080577;291,03074907942664;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,496817595981426;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0
2023-04-25T03:00:00;92,02;60,5;416,581290233694;0;328,15;0;330,75;0;330,75;0,678601914;291,5025;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,99636791422195;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0
2023-04-25T04:00:00;91,82;65,5;458,37820298057903;0;328,54999999999995;0;330,45;0;330,34999999999997;0,6773222890000001;291,5;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,493068277430524;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0
2023-04-25T05:00:00;97,41;72,6;446,556143947889;0;328,04999999999995;0;329,65;0;329,54999999999995;0,809325127;292,12;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,907971602181732;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,6;27,6;0;0
