timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-04-25T06:00:00;121,6;85,2;451,00382996980795;0;327,84999999999997;0;329,75;0;329,45;0,8193527760000002;291,42249999999996;0;5,474226804123283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,40498080502151;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0
2023-04-25T07:00:00;134,1;90,7;449,00392362887396;0;325,65;0;327,95;0;327,34999999999997;0,815477883;291,78499999999997;0;5,02907470747663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,33545628994153;0,4451520966471767;1;0;1,33545628994153;3;86,899140306941;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,36454371005847;44,36454371005847;0;0
2023-04-25T08:00:00;134,93;85,6;438,24126501995295;0;324,65;0;326,04999999999995;0;325,84999999999997;1,0713975735833334;289,81336737325086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,311503024488886;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0
2023-04-25T09:00:00;109,76;77,7;417,261188885582;0;326,45;0;323,45;0;324,15;1,7477934020746382;288,3898540063922;0;5,47422680412312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,80597187418644;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0
2023-04-25T10:00:00;96,24;77,1;393,520706232326;0;328,04999999999995;0;321,75;0;326,15;10,882519056412923;293,42475475373254;0;5,474226804123799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,218643908578144;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1;32,1;0;0
2023-04-25T11:00:00;85,07;68,4;337,019199691579;0;326,84999999999997;0;319,54999999999995;0;323,95;8,717248624564574;292,59270000112383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,634474675766388;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0
2023-04-25T12:00:00;78,56;62,3;313,037003808778;0;326,04999999999995;0;323,15;0;325,65;5,882800967292069;290,1807563398754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,132411228298864;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0
2023-04-25T13:00:00;73,11;57,7;290,89954376879103;0;320,84999999999997;0;320,65;0;322,25;3,2056785856130756;288,01923383709976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,62749798717604;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0
2023-04-25T14:00:00;64,48;56;279,659000918687;0;326,95;0;321,15;0;324,04999999999995;1,949309414209013;286,8595323664799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,04078786895623;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0
2023-04-25T15:00:00;64,69;53,5;281,79488227349395;0;329,54999999999995;0;325,04999999999995;0;327,04999999999995;2,573037870613537;287,261976794817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,457236421748092;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0
2023-04-25T16:00:00;74,18;56;343,281029897019;0;323,15;0;324,84999999999997;0;324,84999999999997;3,5717907464542566;288,19518908155885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,955790698106085;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0
2023-04-25T17:00:00;83,73;60,6;426,99943497890405;0;324,04999999999995;0;325,34999999999997;0;325,04999999999995;3,4539174956468477;288,01008083282494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,37254775061538;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,6;30,6;0;0
2023-04-25T18:00:00;101,23;64,2;460,393546839457;0;323,95;0;325,84999999999997;0;325,54999999999995;3,571878582648489;288,021839969281;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,802839971048435;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,397160028949145;38,397160028949145;0;0
2023-04-25T19:00:00;132,12;62,6;478,094525387359;0;324,45;0;326,25;0;325,65;2,2915954630270647;287,65219128950076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,6;17,6;0;0
2023-04-25T20:00:00;144,16;62,8;498,674896511513;0;324,34999999999997;0;326,04999999999995;0;325,95;1,1166000116672785;291,1263824511228;0;5,474226804123454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292499999772;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,727707499999994;20,727707499999994;0;0
2023-04-25T21:00:00;133,53;62,9;503,34688708557997;0;324,45;0;326,04999999999995;0;325,75;0,7716169200000002;291,9525;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,9;17,9;0;0
2023-04-25T22:00:00;124,6;60,8;497,879085173237;0;324,45;0;326,25;0;325,84999999999997;0,6892983610000001;291,48999999999995;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999984;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0
2023-04-25T23:00:00;101,26;55,2;453,417312917198;0;324,95;0;326,04999999999995;0;325,45;0,631641924;291,6225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578646;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0
2023-04-26T00:00:00;95,48;53,7;400,082286907115;0;325,34999999999997;0;325,15;0;325,45;0,6813292190000001;291,4525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628711;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,7;8,7;0;0
2023-04-26T01:00:00;93,25;53,3;368,553254172436;0;325,34999999999997;0;326,15;0;325,65;0,63243606;291,1475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012048;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0
2023-04-26T02:00:00;94,2;55,4;342,89078961137596;0;325,34999999999997;0;325,95;0;325,45;0,7087239820000002;290,89;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463243;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0
2023-04-26T03:00:00;92,3;56,2;349,421360072527;0;324,95;0;325,95;0;325,75;0,620016694;290,8825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634797;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,2;11,2;0;0
2023-04-26T04:00:00;93,33;59,8;364,16973405054296;0;324,84999999999997;0;326,04999999999995;0;325,75;0,7188835230000002;291,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,784873814487014;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,015126185512983;23,015126185512983;0;0
2023-04-26T05:00:00;100,59;70,8;387,405628518904;0;324,95;0;326,04999999999995;0;325,75;0,7887075480000001;292,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157898;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0
2023-04-26T06:00:00;125,16;79;419,282036018012;0;324,84999999999997;0;325,95;0;325,75;0,8282583859999999;292,755;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894765;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34;34;0;0
2023-04-26T07:00:00;139,91;83,2;431,537039645489;0;325,15;0;326,15;0;325,95;1,3692778739122333;291,6500955422712;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147898;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0
2023-04-26T08:00:00;129,97;81,6;392,30170255457904;0;327,45;0;329,45;0;329,95;2,973386768568976;288,5534200476971;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0
2023-04-26T09:00:00;95,21;72,7;372,204253637651;0;327,54999999999995;0;329,75;0;330,45;8,855541704234154;291,7990530365808;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1537811262632296;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0
2023-04-26T10:00:00;88,23;66,8;382,072085210524;0;327,45;0;330,15;0;330,75;20,461671005281126;297,0523828684076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,653565748150612;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,8;21,8;0;0
2023-04-26T11:00:00;95,4;67,8;368,602526012489;0;327,15;0;330,04999999999995;0;330,65;22,0872372581644;297,5160522316265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,11797537199701;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,682024628002992;23,682024628002992;0;0
2023-04-26T12:00:00;94,27;74,1;351,576547296348;0;327,25;0;330,25;0;330,75;21,385446209949805;297,1382043517336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0
2023-04-26T13:00:00;94,54;77,7;300,96413447709904;0;327,25;0;330,25;0;330,75;22,991042982787523;298,78712225300023;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0
2023-04-26T14:00:00;94,37;79,4;275,571013216172;0;327,25;0;329,95;0;330,34999999999997;19,087863347300104;297,225886846958;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,4;34,4;0;0
2023-04-26T15:00:00;92,85;74,4;285,922882290002;0;327,04999999999995;0;329,75;0;330,34999999999997;11,913593360540824;293,5013268443208;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,139463582972933;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,26053641702707;35,26053641702707;0;0
2023-04-26T16:00:00;98,2;77,2;319,718711693304;0;327,34999999999997;0;330,04999999999995;0;330,65;6,9090887466089175;292,07123899384965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0
2023-04-26T17:00:00;112,19;70,5;375,542165420811;0;329,54999999999995;0;328,15;0;329,54999999999995;2,5070760450544647;289,0214451573671;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,427707499999997;28,427707499999997;0;0
2023-04-26T18:00:00;127,88;67,8;377,875119907172;0;331,34999999999997;0;326,65;0;330,75;1,0182359650000004;289,7365962750614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0
2023-04-26T19:00:00;148,11;70,5;357,16827787969703;0;321,84999999999997;0;322,75;0;325,34999999999997;0,8735069410000003;289,3582798768969;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0
2023-04-26T20:00:00;154,97;77,5;396,270825173411;0;317,04999999999995;0;318,45;0;320,54999999999995;0,7820949099999999;291,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,5;32,5;0;0
2023-04-26T21:00:00;146,12;75,8;442,699388987154;0;313,84999999999997;0;315,45;0;317,25;0,747381649;291,9375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628734;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,8;30,8;0;0
2023-04-26T22:00:00;130;71,5;454,38715453170295;0;321,75;0;317,95;0;321,25;0,8993114310000001;292,3075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,32562330169937;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,5;26,5;0;0
2023-04-26T23:00:00;120,77;65,5;438,854833672714;0;321,34999999999997;0;326,45;0;329,34999999999997;0,8996541240000001;292,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,207221202400742;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,29277879759926;29,29277879759926;0;0
2023-04-27T00:00:00;107,12;59,8;411,248086617719;0;327,34999999999997;0;330,15;0;330,84999999999997;0,7663007560000002;291,67249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,8;14,8;0;0
2023-04-27T01:00:00;100,58;61,2;373,348017435872;0;328,15;0;330,45;0;331,15;0,7768196940000002;291,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999985;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0
2023-04-27T02:00:00;98;62,7;356,739633503407;0;328,34999999999997;0;330,75;0;331,45;0,6876849750000001;291;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,7;17,7;0;0
2023-04-27T03:00:00;96,46;63;356,874541764545;0;328,25;0;330,75;0;331,45;0,649045288;290,815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0
2023-04-27T04:00:00;97,42;67,9;359,267864191192;0;328,34999999999997;0;330,84999999999997;0;331,54999999999995;0,840294691;291,32;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,265484443181155;0;29,10713191559255;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,792868084407456;23,792868084407456;0;0
2023-04-27T05:00:00;107,19;82,1;381,861696905114;0;328,25;0;330,84999999999997;0;331,54999999999995;0,9293434829999999;291,1875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-27T06:00:00;126,1;89,5;380,635623653906;0;328,25;0;330,54999999999995;0;331,25;0,504858477;290,23249999999996;0;5,4742268041238145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,5;44,5;0;0
2023-04-27T07:00:00;142,79;93,9;349,7607187249;0;328,25;0;330,65;0;331,34999999999997;0,8529431569999998;290,90749999999997;0;8,487102340604402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000076;30;0;0;0;0;3,9;8,369098712446366;3,0128755364806916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-27T08:00:00;135,61;86,9;306,088876202086;0;328,34999999999997;0;330,65;0;331,15;1,5052439753333333;289,234945768258;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657863;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0
2023-04-27T09:00:00;108,53;76,1;263,655268324625;0;328,04999999999995;0;330,34999999999997;0;331,04999999999995;1,5536753963333332;289,3419357221439;0;5,474226804123095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662874;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,1;31,1;0;0
2023-04-27T10:00:00;94,64;74,6;234,09961402117898;0;327,45;0;329,45;0;330,65;1,7195508578333332;289,76339459880006;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,4045706701207;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0
2023-04-27T11:00:00;94,19;74,6;234,224175968732;0;328,04999999999995;0;330,75;0;331,54999999999995;1,7368109183333333;289,59201479283564;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632604;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0
2023-04-27T12:00:00;92,78;65,1;229,376570490433;0;328,04999999999995;0;330,15;0;331,04999999999995;7,29813398336848;291,07697696471297;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,233353737927093;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,1;20,1;0;0
2023-04-27T13:00:00;90,97;64,9;219,515276656202;0;328,45;0;330,25;0;331,15;21,498103492253563;300,1188733061422;0;5,474226804123081;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73143040255331;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0
2023-04-27T14:00:00;92,55;66,6;228,045347490763;0;332,34999999999997;0;329,65;0;330,45;13,615379032157863;295,2725466760752;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,147709891091843;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-04-27T15:00:00;94,64;63,8;242,00559971652999;0;332,45;0;328,95;0;329,45;20,441183272293568;300,43150973521637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6460951201026;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0
2023-04-27T16:00:00;96,28;59,6;286,298861531991;0;334,04999999999995;0;328,95;0;329,65;13,96427431205397;296,85413914203735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,14163051059059;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,6;14,6;0;0
2023-04-27T17:00:00;102,35;57,7;320,296378995152;0;334,34999999999997;0;329,15;0;329,75;7,296179226687846;291,40155493135103;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,55536897911897;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0
2023-04-27T18:00:00;125,98;57,3;298,597078017689;0;331,54999999999995;0;322,04999999999995;0;325,65;3,834626469567461;288,682606860567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,05121344222106;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0
2023-04-27T19:00:00;153,85;59,3;296,382400247231;0;328,34999999999997;0;323,84999999999997;0;328,25;2,4505313393333332;291,48473131944525;0;5,474226804123788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,54420832087699;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,3;14,3;0;0
2023-04-27T20:00:00;163,57;62,2;319,19709784865;0;327,34999999999997;0;321,75;0;325,65;1,794736688;293,84499999999997;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,95540653162367;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0
2023-04-27T21:00:00;141,5;64,5;340,043523518343;0;325,45;0;320,04999999999995;0;323,45;1,604247375;293,80499999999995;0;5,474226804123209;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,36976362254927;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0
2023-04-27T22:00:00;125,42;64,5;305,934435599973;0;329,45;0;323,25;0;326,34999999999997;1,0438494900000002;291,85249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,86622664618718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,5;19,5;0;0
2023-04-27T23:00:00;101,54;58,9;350,95724991731703;0;325,84999999999997;0;327,34999999999997;0;329,04999999999995;0,9970470859999998;291,7575;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,28089265510166;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-04-28T00:00:00;102,03;55,5;340,755591492272;0;323,95;0;327,04999999999995;0;327,75;1,245747983;292,135;0;5,474226804123312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,77766456583628;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0
2023-04-28T01:00:00;92,97;58,5;321,77130352073505;0;326,04999999999995;0;329,25;0;330,04999999999995;1,1404612790000002;291,71;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,2715867993801;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0
2023-04-28T02:00:00;90,35;62,8;301,610720403474;0;325,75;0;328,45;0;329,25;1,355100545;292,23749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,68371227227911;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0
2023-04-28T03:00:00;92,68;66,7;279,634075307865;0;326,45;0;329,45;0;330,25;1,33787759;291,99249999999995;0;5,4742268041238145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,09899653263083;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0
2023-04-28T04:00:00;92,91;70,2;297,597914203882;0;326,34999999999997;0;329,45;0;330,15;1,550352151;291,77;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,59638663297757;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0
2023-04-28T05:00:00;95,85;83,2;270,602698328051;0;326,54999999999995;0;329,75;0;330,45;1,437720327;292,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,01197962589322;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0
2023-04-28T06:00:00;113,77;102,2;271,331982923185;0;325,95;0;328,25;0;329,54999999999995;1,7325829793333332;292,04799667484474;0;1,4075601374570437;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;7,730000000000001;2,576666666666667;1;0;7,730000000000001;3;0;0;0;0;0;0;51,50967842793063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-28T07:00:00;123,82;93,6;267,71215379256;0;326,75;0;329,65;0;330,34999999999997;1,658461184292092;292,0669657569663;0;4,274226804122856;0;3,6;1,2;1;0;3,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,00452746008784;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-28T08:00:00;126,81;81,1;250,04302172944497;0;326,95;0;329,84999999999997;0;330,54999999999995;1,9861165740833333;290,73397427676804;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,417579638920785;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0
2023-04-28T09:00:00;120,69;71,3;244,73035643541;0;327,25;0;330,15;0;330,75;2,0944051913333332;290,73160203146546;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,91273788095688;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0
2023-04-28T10:00:00;113,18;65,4;229,714794842953;0;327,34999999999997;0;330,15;0;330,65;3,042797106486847;290,2009022161716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;24,31047725561179;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,089522744388223;26,089522744388223;0;0
2023-04-28T11:00:00;106,17;61,4;216,687392626864;0;327,54999999999995;0;330,25;0;330,75;2,0474972564118032;289,92317998139225;0;5,47422680412379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0
2023-04-28T12:00:00;102,05;55,4;218,808169679979;0;329,65;0;328,65;0;329,54999999999995;2,4214115577599142;289,66017265415843;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631598;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0
2023-04-28T13:00:00;93,09;49,1;211,068370427126;0;327,45;0;329,34999999999997;0;330,04999999999995;8,869896964236887;294,38950378238064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674235;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0
2023-04-28T14:00:00;90,19;47,8;191,964589894775;0;329,75;0;328,75;0;329,84999999999997;12,25327258654333;294,748804971878;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094762;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0
2023-04-28T15:00:00;89;46;166,385144803981;0;332,15;0;330,54999999999995;0;331,75;12,048630045527544;294,63282845400187;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1477744330454733;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0
2023-04-28T16:00:00;90,61;45;170,40788255705598;0;335,75;0;330,65;0;331,84999999999997;12,41579037650349;294,35431681657656;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,64755965560217;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-28T17:00:00;100,24;45,4;188,77204856667203;0;335,65;0;330,04999999999995;0;331,45;2,8265589918763006;287,68125768559224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,14449489963661;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-04-28T18:00:00;115,7;48,2;205,104514747097;0;332,15;0;329,45;0;330,84999999999997;2,4567219660756106;289,2969173753719;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,559633081725597;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,2;3,2;0;0
2023-04-28T19:00:00;120,04;51,1;222,42896545118901;0;331,84999999999997;0;326,65;0;329,95;2,2285528787755022;289,58273043197437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,056877118417425;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0
2023-04-28T20:00:00;125,4;55,6;278,704807546077;0;328,84999999999997;0;322,54999999999995;0;326,95;1,050636186;291,7125;0;5,4742268041234095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,47232406228453;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0
2023-04-28T21:00:00;124,34;56,5;323,787046444888;0;329,34999999999997;0;320,54999999999995;0;325,45;1,9939387070731058;289,510918169171;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,246382988384486;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,253617011615507;18,253617011615507;0;0
2023-04-28T22:00:00;116,71;57,5;352,348958284399;0;329,25;0;322,15;0;325,75;1,456629178961727;289,4144833877838;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,5;12,5;0;0
2023-04-28T23:00:00;105,48;55,1;322,419348993757;0;330,84999999999997;0;326,25;0;329,04999999999995;1,1557371881889196;290,03701484705374;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,1;10,1;0;0
2023-04-29T00:00:00;115,59;53,8;320,33114326047;0;328,65;0;330,75;0;333,25;1,0495057079999999;291,72499999999997;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657896;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0
2023-04-29T01:00:00;108,56;55,6;343,197438237664;0;327,95;0;330,65;0;331,34999999999997;1,04837465;291,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0
2023-04-29T02:00:00;106,1;58,4;333,028541818389;0;327,95;0;330,54999999999995;0;331,25;1,041636442;291,86749999999995;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0
2023-04-29T03:00:00;105;64;318,332034529005;0;327,95;0;330,75;0;331,54999999999995;1,063944692;291,585;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463262;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19;19;0;0
2023-04-29T04:00:00;101,24;71,5;314,793783796031;0;328,04999999999995;0;330,95;0;331,65;0,951206554;291,44;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,30144710485618;0;18,53531130141738;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,96468869858262;37,96468869858262;0;0
2023-04-29T05:00:00;102,75;81,4;283,981217246233;0;327,95;0;330,75;0;331,45;1,0573056349999999;291,03249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,79831696014569;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0
2023-04-29T06:00:00;103,24;89,6;258,685904417104;0;328,04999999999995;0;330,95;0;331,75;0,9648160219999997;291,17749999999995;0;5,47422680412382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,634442391607582;0;29,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-29T07:00:00;109,4;87,2;249,361633701232;0;328,04999999999995;0;331,15;0;331,84999999999997;0,9554943779999998;291,04249999999996;0;5,474226804123806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-04-29T08:00:00;115,64;76,5;227,405666701394;0;328,54999999999995;0;330,45;0;331,45;1,012662455;291,2525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0
2023-04-29T09:00:00;106,61;65,2;200,318589300597;0;334,54999999999995;0;329,84999999999997;0;330,84999999999997;0,937810816;291,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,127707500000803;23,127707500000803;0;0
2023-04-29T10:00:00;103,59;55,7;171,901349151792;0;335,15;0;330,54999999999995;0;331,45;0,8636522189999998;291,86249999999995;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0
2023-04-29T11:00:00;92,87;51,7;177,50778422895;0;335,25;0;330,54999999999995;0;331,45;0,8984526249999997;291,92499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000015;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,7;6,7;0;0
2023-04-29T12:00:00;82,23;48,7;162,12916820283;0;333,34999999999997;0;330,45;0;331,34999999999997;0,9750529349999999;293,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578816;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0
2023-04-29T13:00:00;78,96;45,7;155,96960799744;0;335,25;0;330,54999999999995;0;331,45;0,636869348;290,0075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0
2023-04-29T14:00:00;66,2;43,4;158,726194865975;0;335,54999999999995;0;329,84999999999997;0;331,04999999999995;0,2934036719999999;286,55249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012053;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,4;13,4;0;0
2023-04-29T15:00:00;69,05;41,1;168,210630936169;0;335,34999999999997;0;330,45;0;331,45;0,4570784249999999;288,66749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463258;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0
2023-04-29T16:00:00;80;39,8;189,570911089213;0;332,95;0;330,54999999999995;0;331,25;0,494999028;288,90999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634814;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0
2023-04-29T17:00:00;85;39,8;209,268280134847;0;333,65;0;328,95;0;329,04999999999995;0,169331551;285,565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781646;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0
2023-04-29T18:00:00;100,1;39,9;230,043856212357;0;327,34999999999997;0;328,95;0;329,45;0,3422822439999999;286,7025;0;3,6129896907216517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,14170259714456;0;30;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0
2023-04-29T19:00:00;118,36;41,7;220,483176014812;0;327,84999999999997;0;328,34999999999997;0;328,95;0,30550519800000003;286,47999999999996;0;5,474226804123791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,50508842688491;26,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-29T20:00:00;119,45;45,3;220,91057504585902;0;329,84999999999997;0;329,15;0;329,54999999999995;0,17820441999999992;285,46;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,00093791804223;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0
2023-04-29T21:00:00;120;46,6;233,73481605612702;0;328,45;0;329,34999999999997;0;329,25;0,2387552309999999;285,85499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,41499045582937;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0
2023-04-29T22:00:00;115,57;46,7;244,09539388218298;0;326,84999999999997;0;329,84999999999997;0;329,95;0,17781901;285,21999999999997;0;5,474226804123077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,91114895678379;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0
2023-04-29T23:00:00;110;42,5;255,60438676473902;0;327,25;0;330,75;0;331,75;0,234229636;286,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,02945784188793;27,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-30T00:00:00;99,28;45;253,82125792037402;0;328,54999999999995;0;330,75;0;331,84999999999997;0,2799618529999998;285,97999999999996;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,44120752768288;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-04-30T01:00:00;91,09;45,2;266,522897926097;0;332,84999999999997;0;330,45;0;331,54999999999995;0,234798065;285,9975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,85611603850907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0
2023-04-30T02:00:00;88,38;45,8;257,406919649626;0;328,45;0;330,54999999999995;0;331,65;0,2688875069999999;286,15999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,35313042690536;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0
2023-04-30T03:00:00;85,61;50;235,961132730537;0;326,84999999999997;0;330,15;0;331,25;0,3077004399999998;286,22499999999997;0;5,474226804123795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,84729511386283;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0
2023-04-30T04:00:00;85,52;57,7;226,326497579201;0;326,84999999999997;0;330,34999999999997;0;331,45;0,2526439109999999;285,9375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,2596630159303;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0
2023-04-30T05:00:00;88,27;62;209,904068975731;0;326,65;0;329,75;0;330,95;0,2146519389999999;285,54999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,75413704962858;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-04-30T06:00:00;85,84;63,9;196,231820279226;0;326,75;0;330,25;0;331,25;0,2560153639999999;285,97249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;17,10972459376472;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,79027540623528;31,79027540623528;0;0
2023-04-30T07:00:00;82;66,3;186,792492630744;0;326,75;0;330,15;0;331,25;0,3284681809999998;286,44;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157895;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0
2023-04-30T08:00:00;75;63,7;176,302970890769;0;326,75;0;330,45;0;330,95;0,25657868899999986;286,025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789472;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0
2023-04-30T09:00:00;50;64,4;172,536369251536;0;326,95;0;330,34999999999997;0;329,95;0,2721874749999999;286,2025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147894;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0
2023-04-30T10:00:00;27,7;64,7;176,46354029744703;0;327,25;0;330,04999999999995;0;329,65;0,2371974959999999;285,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,736102104894684;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0
2023-04-30T11:00:00;5,64;67,7;193,946867833765;0;333,15;0;330,04999999999995;0;329,95;0,19633284199999992;285,3975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23272849468453;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0
2023-04-30T12:00:00;-2,55;65,6;183,325360877201;0;328,84999999999997;0;330,04999999999995;0;330,84999999999997;0,22564137299999998;285,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72650522183488;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0
2023-04-30T13:00:00;-5,33;57,5;214,129986942591;0;328,65;0;329,54999999999995;0;330,45;0,2620926909999999;286,22749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289153;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0
2023-04-30T14:00:00;-3,08;53,5;213,07182486685699;0;328,65;0;329,54999999999995;0;330,54999999999995;0,3068635289999999;286,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,63257135437135;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0
2023-04-30T15:00:00;1,19;54,9;217,257045368696;0;331,95;0;329,45;0;330,34999999999997;0,1839651539999999;285,38;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,04486072881471;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,9;24,9;0;0
2023-04-30T16:00:00;14;56,1;200,98353587998199;0;331,54999999999995;0;329,25;0;330,25;0,1900379279999999;285,31;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,460308874320692;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,1;26,1;0;0
2023-04-30T17:00:00;70,57;53,2;226,989365170159;0;334,54999999999995;0;329,75;0;329,95;0,284030524;287,35249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,95786284343319;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,2;23,2;0;0
2023-04-30T18:00:00;106,96;55,5;258,42908164709;0;334,65;0;329,54999999999995;0;329,65;0,33706357800000003;287,86749999999995;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,45256705714877;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0
2023-04-30T19:00:00;121,16;60,3;281,56512284829796;0;334,25;0;329,15;0;329,45;0,327474061;287,3975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,8654744320218;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0
2023-04-30T20:00:00;123,6;60,6;284,437316875869;0;331,75;0;327,95;0;328,95;0,360375692;286,80249999999995;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,28154051615735;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,6;15,6;0;0
2023-04-30T21:00:00;122,2;61;280,73426963221596;0;327,84999999999997;0;329,54999999999995;0;329,65;0,2845637759999999;286,575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,77971236210689;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0
2023-04-30T22:00:00;117,12;58,1;296,331654341524;0;328,04999999999995;0;329,84999999999997;0;329,95;0,307854488;286,4675;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,196087022449463;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,1;13,1;0;0
2023-04-30T23:00:00;108,71;52,3;306,958285288523;0;327,65;0;330,15;0;330,75;0,2946022419999999;286,41499999999996;0;5,474226804123836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,694567413747066;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,3;7,3;0;0
2023-05-01T00:00:00;109,9;50,5;303,339501929156;0;327,15;0;330,54999999999995;0;331,84999999999997;0,2663050279999999;286,2525;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,19019795700564;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0
2023-05-01T01:00:00;99,9;50,1;292,004733575241;0;327,15;0;330,54999999999995;0;331,84999999999997;0,319224779;286,6475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,60403156878874;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,1;5,1;0;0
2023-05-01T02:00:00;95,49;51,2;284,339159559464;0;327,15;0;330,34999999999997;0;331,75;0,3171897039999999;286,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,099971165632;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0
2023-05-01T03:00:00;89,98;53,6;269,01697687924803;0;327,45;0;330,34999999999997;0;331,45;0,2759751359999999;286,13;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,59306116851559;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0
2023-05-01T04:00:00;87,29;60,1;270,78714086233003;0;327,04999999999995;0;329,75;0;330,34999999999997;0,260564768;285,98499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,0043544939775;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0
2023-05-01T05:00:00;88;64,2;272,365358314246;0;326,65;0;329,84999999999997;0;330,84999999999997;0,19140899;285,53;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,41880669010688;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,2;19,2;0;0
2023-05-01T06:00:00;87,16;68,6;274,137051840425;0;326,15;0;327,34999999999997;0;328,45;0,258989256;286,185;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,91536480943796;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,6;23,6;0;0
2023-05-01T07:00:00;84,2;69,2;267,684281069812;0;332,25;0;322,95;0;327,34999999999997;0,22330986;285,91749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,330125904535944;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2;39,2;0;0
2023-05-01T08:00:00;83,14;70;231,199389547747;0;331,54999999999995;0;325,04999999999995;0;329,54999999999995;0,5216573935797099;286,1861691201378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,826992891945494;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0
2023-05-01T09:00:00;84,04;66,5;203,198866421007;0;328,34999999999997;0;321,15;0;325,45;0,5252552626086954;286,19203960311705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,32101019265636;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5;36,5;0;0
2023-05-01T10:00:00;74,29;64,4;197,91767453357602;0;325,75;0;320,04999999999995;0;323,34999999999997;0,6316268342692746;285,8646715217743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,733230723216195;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0
2023-05-01T11:00:00;67,99;61,6;194,322261712243;0;324,45;0;320,04999999999995;0;322,45;0,6729989594010906;286,1351848955877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,148610031722605;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0
2023-05-01T12:00:00;54,63;57,5;151,73266789078698;0;323,45;0;319,84999999999997;0;321,75;0,5096914892318841;286,08880790866135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,646095170719434;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0
2023-05-01T13:00:00;34,69;56,6;144,441786835788;0;322,65;0;319,25;0;321,15;0,5033432942463769;286,0719954454168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,06178319278122;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,6;26,6;0;0
2023-05-01T14:00:00;29,99;52,2;148,03934554566;0;322,15;0;318,84999999999997;0;320,75;0,5296074052463768;286,1320905025616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,95659816373893;0;0;0;0;0;0;0;0;0;0;0;0;0;31,24340183626107;31,24340183626107;0;0
2023-05-01T15:00:00;41,19;53,1;130,287904999059;0;320,84999999999997;0;318,45;0;319,75;0,6699194573188405;286,66839428952795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0
2023-05-01T16:00:00;76,25;55,1;154,812641102838;0;315,95;0;316,54999999999995;0;317,15;0,6039403498260869;286,3949484238641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000003;0;0;0;0;0;0;0;0;0;0;0;0;0;28,02770749999997;28,02770749999997;0;0
2023-05-01T17:00:00;95,58;55,8;162,889696518022;0;313,04999999999995;0;314,54999999999995;0;315,15;0,6710168496811595;287,15274837012424;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,8;10,8;0;0
2023-05-01T18:00:00;116,37;57;223,79330043151998;0;310,95;0;312,75;0;313,54999999999995;0,7680373449275363;286,4159237217266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000026;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12;12;0;0
2023-05-01T19:00:00;124,64;58,5;225,981336279091;0;309,75;0;311,45;0;312,34999999999997;0,7173271161752394;286,13375494348537;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0
2023-05-01T20:00:00;125,8;61,8;236,196725961555;0;308,45;0;310,95;0;311,95;0,6126705984549152;285,48315021796645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0
2023-05-01T21:00:00;121,72;64,6;266,976944147011;0;307,25;0;310,54999999999995;0;311,75;0,3971832398015399;286,1456672088701;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0
2023-05-01T22:00:00;117,9;63,4;303,351640810582;0;306,45;0;309,95;0;311,15;0,8366312114437187;286,15831711270914;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632476;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,4;18,4;0;0
2023-05-01T23:00:00;111,04;56,7;284,628281506983;0;305,65;0;309,04999999999995;0;310,45;0,3976159260000001;286,36249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,7;11,7;0;0
2023-05-02T00:00:00;98,48;58;255,39084252346;0;305,04999999999995;0;309,25;0;310,54999999999995;0,562651156;290,54499999999996;0;5,474226804123255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781659;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13;13;0;0
2023-05-02T01:00:00;85,6;61;227,698803734447;0;304,45;0;308,45;0;309,75;0,677209276;291,11749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,141702597144516;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0
2023-05-02T02:00:00;83,3;65,3;210,380550833668;0;303,95;0;308,34999999999997;0;309,84999999999997;0,747371441;291,5625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,64008842688489;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3;35,3;0;0
2023-05-02T03:00:00;80,9;66,8;217,882013611186;0;303,45;0;307,75;0;309,25;0,7486921299999999;291,4375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13562441804223;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,8;36,8;0;0
2023-05-02T04:00:00;81,22;73,9;256,234813655975;0;303,04999999999995;0;307,45;0;309,04999999999995;0,7290809959999999;291,26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,54936348717936;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,9;43,9;0;0
2023-05-02T05:00:00;90,39;83,3;231,496146163578;0;302,75;0;307,45;0;308,95;0,6624774499999998;291,16749999999996;0;5,474226804123436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,0452085508307;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0
2023-05-02T06:00:00;111,06;92,2;286,594286112965;0;302,34999999999997;0;306,84999999999997;0;308,45;0,703539884;291,15999999999997;0;4,414031429846171;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;98,5382040299757;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,01941387716739;44,01941387716739;0;0
2023-05-02T07:00:00;127,45;92;294,250142636119;0;302,34999999999997;0;307,54999999999995;0;308,65;0,9847343211651655;291,0259747509206;0;7,019291181806115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,94940284115168;0;30;0;0;0;2;4,2918454935622385;1,5450643776824058;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
