timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-05-02T08:00:00;135,17;79,1;255,90141324493598;0;303,34999999999997;0;308,45;0;308,54999999999995;0,9432410987826088;289,50776660072927;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,44270790086745;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,1;34,1;0;0
2023-05-02T09:00:00;122,99;66,6;244,890323814862;0;304,34999999999997;0;309,54999999999995;0;309,34999999999997;1,9406957368479103;288,45683245890535;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,85421626165612;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-05-02T10:00:00;115,69;60,1;210,631266055431;0;304,65;0;308,54999999999995;0;308,54999999999995;2,233542214862522;288,34792564014765;0;5,47422680412339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,268883471608746;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0
2023-05-02T11:00:00;108,96;53,2;189,73336499691302;0;305,34999999999997;0;310,15;0;309,65;3,215926492692629;288,9746073468643;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,76565658326174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,2;8,2;0;0
2023-05-02T12:00:00;98,46;50,4;170,281553708035;0;305,25;0;308,45;0;308,45;18,791443828609047;296,95374296596725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,25958001760355;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0
2023-05-02T13:00:00;92,76;49,7;171,06752714409902;0;305,65;0;309,75;0;309,34999999999997;17,03815806842769;296,803357962335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,67170669118062;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0
2023-05-02T14:00:00;86,32;48,9;153,48846420395802;0;305,65;0;309,15;0;308,84999999999997;15,754764403168002;295,8856318573984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,16593952051163;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0
2023-05-02T15:00:00;81,97;46,7;144,907814376976;0;306,04999999999995;0;309,75;0;309,25;14,498516332514201;295,3823950169808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;14,57123902467421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,12876097532579;32,12876097532579;0;0
2023-05-02T16:00:00;87,2;43,3;161,716237385217;0;306,04999999999995;0;309,45;0;308,95;20,23931847267611;298,54710083923993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,20052631578943;0;28,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-02T17:00:00;94,43;41,3;194,603936542737;0;306,15;0;309,65;0;309,04999999999995;28,326264735298228;301,1541688134682;0;4,123917525773194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,69350626315789;30;0;0;0;0;0;0;0;11,3;23,29896907216494;4,123917525773194;0;0;0;0;0;0;0;0
2023-05-02T18:00:00;117,38;44,7;229,67928947329;0;305,75;0;307,65;0;307,65;17,232223058870783;295,756084494384;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,42047901779472;0;29,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-02T19:00:00;130;48,7;231,986849522683;0;304,65;0;304,15;0;304,84999999999997;14,215069838877564;296,32110112010076;0;5,474226804123814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,834789601471826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0
2023-05-02T20:00:00;142,86;49,5;243,617675999813;0;304,04999999999995;0;302,54999999999995;0;303,54999999999995;15,862314896184479;298,2610739443749;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,33120612251189;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0
2023-05-02T21:00:00;133,69;50,4;255,523893194621;0;303,75;0;302,04999999999995;0;303,15;18,43615656038891;297,4936087005005;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,82477300189957;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,4;5,4;0;0
2023-05-02T22:00:00;124,02;48,8;246,938761694124;0;303,84999999999997;0;302,34999999999997;0;303,34999999999997;3,9895326285014203;291,38796739664195;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,23654315617826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,8;3,8;0;0
2023-05-02T23:00:00;116,13;47,1;235,448490024526;0;303,84999999999997;0;302,45;0;303,45;0,76405053;291,0875;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,73041950186261;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,1;2,1;0;0
2023-05-03T00:00:00;107,65;45,2;213,041288602093;0;303,95;0;302,65;0;303,54999999999995;0,84233574;291,3775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,14249909149137;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0
2023-05-03T01:00:00;102,63;45,8;206,608061399761;0;303,95;0;302,75;0;303,54999999999995;0,880758565;291,78499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,55773747316112;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0
2023-05-03T02:00:00;100,97;46,8;192,96777601042;0;303,95;0;303,04999999999995;0;303,75;0,878877683;292,015;0;5,474226804123772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,05508169941386;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0
2023-05-03T03:00:00;97,8;50,7;178,499865131351;0;304,04999999999995;0;303,25;0;303,95;0,8404748679999998;291,65749999999997;0;5,47422680412325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,47062882282287;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0
2023-05-03T04:00:00;105,25;56,6;192,68745133003802;0;304,04999999999995;0;303,45;0;304,15;0,9740793759999998;291,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,29486767194348;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,305132328056523;19,305132328056523;0;0
2023-05-03T05:00:00;111,92;68,4;210,709970782459;0;304,15;0;303,65;0;304,25;0,856326065;292,09;0;5,474226804123814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0
2023-05-03T06:00:00;125,52;78,9;225,283717759235;0;304,04999999999995;0;303,34999999999997;0;304,04999999999995;0,9206894769999999;292,28249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999989;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0
2023-05-03T07:00:00;133,3;77,2;200,118966878943;0;304,04999999999995;0;303,54999999999995;0;304,15;0,838337974;291,755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578838;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,2;32,2;0;0
2023-05-03T08:00:00;125,1;68,4;190,225591735559;0;303,84999999999997;0;303,04999999999995;0;303,75;0,9900678581594202;289,81362613648326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287195;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,4;23,4;0;0
2023-05-03T09:00:00;110,1;57,4;135,029436275442;0;303,95;0;303,15;0;303,84999999999997;1,276975763989623;289,1675188901185;0;5,4742268041237985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012056;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,4;12,4;0;0
2023-05-03T10:00:00;91,16;52,9;125,55253818492702;0;303,75;0;302,95;0;303,65;17,97266806429228;296,27224045754207;0;5,474226804123806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81738284463251;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0
2023-05-03T11:00:00;84,16;49,5;119,561889043417;0;303,75;0;302,95;0;303,54999999999995;10,052495052494704;292,6567455221312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634816;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,5;19,5;0;0
2023-05-03T12:00:00;77,83;44,9;104,096765071088;0;303,65;0;302,75;0;303,45;15,012118160138538;294,150067581474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,72542250781646;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0
2023-05-03T13:00:00;80,02;43,1;107,943493653531;0;303,54999999999995;0;302,75;0;303,45;22,609628318131353;296,91241564104774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,141702597144626;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-05-03T14:00:00;75,13;41,5;111,986437381488;0;303,54999999999995;0;302,84999999999997;0;303,54999999999995;33,28523616762959;299,5026727614764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,640088426884915;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0
2023-05-03T15:00:00;73,5;36,2;123,867040407258;0;303,54999999999995;0;302,75;0;303,34999999999997;32,66295510125858;299,96280816713016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13562441804223;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,2;6,2;0;0
2023-05-03T16:00:00;83,86;36,9;124,174841880172;0;303,54999999999995;0;302,84999999999997;0;303,45;22,3442740106478;298,3477523637523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,54936348717938;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0
2023-05-03T17:00:00;97,59;36,1;152,857322876918;0;303,45;0;302,45;0;303,15;12,39366737144506;292,6855596647124;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,04520855083067;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0
2023-05-03T18:00:00;124,09;37,6;205,439824715023;0;303,45;0;302,65;0;303,25;4,435635777105939;289,77402618101786;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,248730345765054;0;22,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-03T19:00:00;140,08;42,3;224,815530282419;0;303,25;0;302,15;0;302,84999999999997;2,0319737366376813;292,35604164229306;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,50726336746732;0;27,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-03T20:00:00;171,58;46,1;198,200738720121;0;303,34999999999997;0;302,34999999999997;0;303,04999999999995;1,912759989;295,3425;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,00551264113058;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0
2023-05-03T21:00:00;132,25;45,2;172,958244694909;0;303,25;0;302,04999999999995;0;302,75;1,738849048;295,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,421964721445416;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0
2023-05-03T22:00:00;120,95;44,2;163,423531121872;0;303,25;0;302,15;0;302,84999999999997;1,4815420529999999;294,2075;0;5,474226804123711;0,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,920522524973244;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-03T23:00:00;114,73;40,9;174,039782460009;0;303,15;0;302,04999999999995;0;302,75;1,1988702370000002;293,59749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6530725779837;0;25,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-04T00:00:00;100,13;36,5;149,762231599032;0;303,25;0;302,15;0;302,84999999999997;1,1456542509999998;293,12;0;2,3721649484537055;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,15150727072569;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0
2023-05-04T01:00:00;95,24;38,2;152,020172861017;0;303,15;0;302,15;0;302,84999999999997;1,061543753;293,17749999999995;0;2,99257731958763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,64709211999873;30;0;0;0;0;0;0;0;8,2;16,90721649484836;2,9925773195881598;0;0;0;0;0;0;0;0
2023-05-04T02:00:00;94,16;39,8;142,35155470835002;0;303,15;0;302,25;0;302,95;1,102472961;293,075;0;4,252760105522596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,011451860257296;0;28,14695677300305;0;0;0;0;0;0;11,653043226996944;24,026893251540095;4,252760105522596;0;0;0;0;0;0;0;0
2023-05-04T03:00:00;95,26;44,9;135,549676352128;0;303,15;0;302,45;0;303,04999999999995;1,424631902;291,96;0;5,437731958762887;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507149;30;0;0;0;0;0;0;0;14,9;30,721649484536083;5,437731958762886;0;0;0;0;0;0;0;0
2023-05-04T04:00:00;95,91;51,6;142,73553493877;0;303,15;0;302,45;0;302,95;0,8162405540000001;291,60999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,6;6,6;0;0
2023-05-04T05:00:00;106,94;62;161,444191595386;0;303,15;0;302,54999999999995;0;303,04999999999995;0,770416726;291,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157898;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-05-04T06:00:00;125;65,4;175,03580405782802;0;303,04999999999995;0;302,25;0;302,84999999999997;0,8865718469999999;292,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789455;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0
2023-05-04T07:00:00;130;64,4;173,674031760128;0;303,04999999999995;0;302,45;0;302,95;0,8899434159999999;292,10249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,4;19,4;0;0
2023-05-04T08:00:00;119,9;57,6;139,645693994219;0;302,84999999999997;0;301,95;0;302,54999999999995;1,2053237388054567;289,3273832985121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489447;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0
2023-05-04T09:00:00;104,42;56,4;100,24208252177199;0;302,84999999999997;0;302,04999999999995;0;302,65;3,249169034464149;288,66796784934724;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23272849468407;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,4;11,4;0;0
2023-05-04T10:00:00;90;50;89,8099788807839;0;302,75;0;301,75;0;302,34999999999997;4,77335273211179;289,5976043545593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72650522183467;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0
2023-05-04T11:00:00;79,6;43,8;89,2903823129469;0;302,65;0;301,45;0;302,04999999999995;10,35091978128687;292,71142372850903;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289149;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0
2023-05-04T12:00:00;70,06;40,8;84,4211811222392;0;302,54999999999995;0;301,34999999999997;0;302,04999999999995;24,969752162680404;298,0178413585319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,63257135437124;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0
2023-05-04T13:00:00;60,21;35,1;102,37820302420799;0;302,45;0;301,25;0;301,84999999999997;17,213356557881774;295,00046480712746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,04486072881474;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;5,1;0;0
2023-05-04T14:00:00;56,69;37,5;120,338947421367;0;302,45;0;301,25;0;301,95;4,041588618923023;288,02463041754413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,460308874320805;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0
2023-05-04T15:00:00;65,28;36,8;138,009262277276;0;302,45;0;301,34999999999997;0;301,95;5,031665597674532;288,7898784530854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,234969701261708;0;0;0;0;0;0;0;0;0;0;0;0;0;13,56503029873829;13,56503029873829;0;0
2023-05-04T16:00:00;78,88;44,5;137,81794016618;0;302,45;0;301,25;0;301,84999999999997;8,166630661518077;291,1817865524964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0
2023-05-04T17:00:00;99,6;50,1;144,084565744267;0;302,45;0;301,34999999999997;0;301,95;6,025928953874449;289,99128354597667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292499999996;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,027707500000005;8,027707500000005;0;0
2023-05-04T18:00:00;115,57;38,8;180,053426013769;0;302,45;0;301,15;0;301,84999999999997;5,310990038546872;290,4120765577474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,609999999999996;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-04T19:00:00;122,01;45,6;201,388113150951;0;302,54999999999995;0;301,45;0;302,04999999999995;5,13398955345413;290,7995889236098;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,10773900000006;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0
2023-05-04T20:00:00;120,74;46,3;198,84107727132;0;302,45;0;301,15;0;301,75;4,647023006207157;291,55459344197004;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,523680857679096;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0
2023-05-04T21:00:00;114,77;47,7;214,812518393903;0;302,45;0;301,34999999999997;0;301,95;1,720668455;294,4975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,021728489593436;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,7;2,7;0;0
2023-05-04T22:00:00;105,5;48,4;227,978994273969;0;302,34999999999997;0;301,15;0;301,75;1,689034965;294,245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,51692631674457;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0
2023-05-04T23:00:00;94,12;44,8;265,613782203803;0;302,45;0;301,34999999999997;0;301,95;1,946452131;295,13;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,93032725569116;0;30;0;0;0;0;0;0;14,8;30,5154639175253;5,401237113401978;0;0;0;0;0;0;0;0
2023-05-05T00:00:00;91,5;43;269,94854050302405;0;302,34999999999997;0;301,15;0;301,75;1,828728545;295,01;0;5,1290670976767245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,42432198988875;28,945776596761448;0;0;0;0;0;0;0;14,054223403239147;28,97778021286422;5,129067097676967;0;0;0;0;0;0;0;0
2023-05-05T01:00:00;81,8;42,5;278,165925619322;0;302,34999999999997;0;301,25;0;301,84999999999997;1,673462139;294,5725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,83813218926855;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0
2023-05-05T02:00:00;78,49;42,5;269,104640172176;0;302,34999999999997;0;301,25;0;301,84999999999997;1,4817957739999998;294,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,25510100762873;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0
2023-05-05T03:00:00;79,51;44,6;261,732943105503;0;302,34999999999997;0;301,15;0;301,75;1,4582790939999999;293,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,754175497528095;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0
2023-05-05T04:00:00;78,49;52,1;258,08576807132897;0;302,34999999999997;0;301,25;0;301,84999999999997;1,353112479;293,53999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25040007997849;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0
2023-05-05T05:00:00;87,52;61,4;275,024861467996;0;302,25;0;301,15;0;301,65;1,419953303;293,74249999999995;0;5,474226804123518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154959;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0
2023-05-05T06:00:00;101,22;68,7;279,179124039627;0;302,34999999999997;0;301,34999999999997;0;301,84999999999997;1,411035136;293,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203611544;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,7;23,7;0;0
2023-05-05T07:00:00;113,75;67,7;263,88241538487;0;302,15;0;301,04999999999995;0;301,54999999999995;1,325667981;293,155;0;5,474226804123799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897906;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0
2023-05-05T08:00:00;110,7;60,1;248,647259446334;0;302,25;0;301,25;0;301,75;1,526547347594203;290,0640104972166;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,1;15,1;0;0
2023-05-05T09:00:00;97,28;53,1;216,996389753967;0;302,15;0;301,15;0;301,65;8,466312675745998;291,8039186475587;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0
2023-05-05T10:00:00;90,12;53,7;202,803675425786;0;302,15;0;301,15;0;301,65;16,638136371941965;296,5284476095036;0;5,474226804123205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999785;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,7;8,7;0;0
2023-05-05T11:00:00;80,94;51;196,687818758012;0;302,15;0;301,15;0;301,54999999999995;24,268544065467175;299,5559483746008;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657859;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21;21;0;0
2023-05-05T12:00:00;78,44;45,7;190,71163833717898;0;302,04999999999995;0;301,04999999999995;0;301,54999999999995;20,14952266582631;299,125477112693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628693;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0
2023-05-05T13:00:00;77,01;41,6;191,716857707906;0;302,04999999999995;0;301,04999999999995;0;301,54999999999995;24,916785044214677;300,7226185262182;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012031;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0
2023-05-05T14:00:00;78,9;37,9;212,569100545416;0;302,15;0;301,25;0;301,75;25,072629839011373;300,98945439465035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632526;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0
2023-05-05T15:00:00;81,08;36,4;221,975508841974;0;302,15;0;301,54999999999995;0;301,95;24,889762481631013;301,0957705172414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634814;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0
2023-05-05T16:00:00;91,16;36,7;234,351233366712;0;302,25;0;301,54999999999995;0;302,04999999999995;25,072316186736792;300,83685996404085;0;5,443252236774912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,78487381448693;0;0;0;0;0;0;0;14,915126185513177;30,75283749590346;5,443252236774912;0;0;0;0;0;0;0;0
2023-05-05T17:00:00;100,17;38,8;261,514330210443;0;302,34999999999997;0;301,84999999999997;0;302,34999999999997;25,676416087888025;300,9902273200172;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157883;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;0;0;0;0
2023-05-05T18:00:00;112,8;41;267,995934904149;0;302,34999999999997;0;301,75;0;302,34999999999997;9,795897021629422;292,94230956258747;0;5,4742268041237825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,1042115263154;26;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-05T19:00:00;120,54;42,9;293,29917558674003;0;302,45;0;301,95;0;302,45;3,7660362785646813;293,5895725495448;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,72648005253157;0;27,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-05T20:00:00;128,57;42,6;319,219755368369;0;302,45;0;301,95;0;302,34999999999997;3,40989680171431;296,86566949747237;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66747582557895;0;27,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-05T21:00:00;126,31;42,3;344,89665840714;0;302,45;0;301,84999999999997;0;302,25;2,9269200025689432;292,01730118278255;0;5,474226804123305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,599009077996314;27,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-05T22:00:00;115,56;41,7;341,139110425271;0;302,34999999999997;0;301,75;0;302,15;1,5821163094639732;289,717220410079;0;5,1602611319132325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578979196;0;27,560301418203856;0;0;0;0;0;0;14,139698581796145;29,154017694425043;5,1602611319132325;0;0;0;0;0;0;0;0
2023-05-05T23:00:00;103,34;39;328,142053646176;0;302,25;0;301,54999999999995;0;301,95;1,23376127746651;290,5661608493624;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;9;18,556701030927293;3,2845360824741308;0;0;0;0;0;0;0;0
2023-05-06T00:00:00;106,71;36,7;300,405198636729;0;302,15;0;301,54999999999995;0;301,95;0,8558065734991149;292,26742694151966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,614999999999846;21,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-06T01:00:00;99,62;37,6;274,421081050598;0;302,04999999999995;0;301,15;0;301,65;0,8104308099999998;291,395;0;4,112012689738462;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,628928066118945;26,332620595915003;0;0;0;0;0;0;0;11,26737940408543;23,231710111516353;4,112012689738394;0;0;0;0;0;0;0;0
2023-05-06T02:00:00;95,71;36,9;230,209225683568;0;302,04999999999995;0;301,34999999999997;0;301,75;0,9453485830000001;291,60499999999996;0;2,5181443298969066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,045417804891315;0;30;0;0;0;0;0;0;6,9;14,226804123711338;2,5181443298969066;0;0;0;0;0;0;0;0
2023-05-06T03:00:00;91,7;38,6;206,63381888319802;0;301,95;0;301,04999999999995;0;301,54999999999995;0,770295651;289,9;0;3,1385567010309283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,54401326311066;30;0;0;0;0;0;0;0;8,6;17,731958762887942;3,1385567010311655;0;0;0;0;0;0;0;0
2023-05-06T04:00:00;89,93;46,9;215,400027621318;0;301,95;0;301,04999999999995;0;301,54999999999995;0,745404636172673;288,5735659717412;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,03975886178415;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,9;1,9;0;0
2023-05-06T05:00:00;91,7;55,3;225,17065271643798;0;301,84999999999997;0;300,95;0;301,45;0,771734486;289,48999999999995;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,453707517476694;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0
2023-05-06T06:00:00;97,2;62;211,324848613162;0;301,84999999999997;0;300,95;0;301,34999999999997;0,7478160110000001;289,66999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,94976214672558;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-05-06T07:00:00;99,02;60,8;182,302415969858;0;301,84999999999997;0;300,95;0;301,45;0,8513021920000001;289,66249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,4429671705108;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0
2023-05-06T08:00:00;95,13;57,8;157,569664812091;0;301,75;0;300,75;0;301,25;1,451349399;292,21999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,85437550537249;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0
2023-05-06T09:00:00;93,28;55,6;140,517260635963;0;301,75;0;300,95;0;301,34999999999997;1,8066006460000001;294,005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,34789006782174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0
2023-05-06T10:00:00;82,53;54,6;123,900192457832;0;301,65;0;300,65;0;301,15;2,0687763930000003;296,04749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,75960791039367;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,6;24,6;0;0
2023-05-06T11:00:00;74,42;55,2;119,98964413498301;0;301,65;0;300,84999999999997;0;301,25;2,4963569459999997;296,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,174484581181353;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0
2023-05-06T12:00:00;71,02;60;117,228295003705;0;301,54999999999995;0;300,54999999999995;0;301,04999999999995;2,0701296490013275;297,1096125268125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,671467132723386;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;30;0;0
2023-05-06T13:00:00;55,75;58,8;105,08669720502401;0;301,54999999999995;0;300,65;0;301,15;1,002275206;291,23749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,16559998601072;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,8;28,8;0;0
2023-05-06T14:00:00;50;57,7;111,08794575994101;0;301,45;0;300,54999999999995;0;301,04999999999995;0,2350356040000001;286,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,57793605759089;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,7;27,7;0;0
2023-05-06T15:00:00;63,16;51,7;137,67832274178;0;301,45;0;300,54999999999995;0;301,04999999999995;0,24573152900000012;286,265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,993430895564217;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,7;21,7;0;0
2023-05-06T16:00:00;74,64;51,3;143,534640960963;0;301,45;0;300,65;0;301,15;0,2453188300000001;286,3949857688238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,49103155247448;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;21,3;0;0
2023-05-06T17:00:00;90,3;49,6;164,615396572002;0;301,45;0;300,54999999999995;0;301,04999999999995;0,23707139433480845;286,2774691742748;0;5,474226804123846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,906835080898034;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,6;4,6;0;0
2023-05-06T18:00:00;102,7;46,4;185,190866745602;0;301,45;0;300,65;0;301,15;0,13280573684882122;285,68501133895677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,404744397390125;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0
2023-05-06T19:00:00;108,05;51,9;216,44002019521199;0;301,45;0;300,45;0;300,95;0,143203527386139;285,71754293793197;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,89980392295055;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0
2023-05-06T20:00:00;111,81;50,5;232,453924619485;0;301,54999999999995;0;300,65;0;301,15;0,2945010175137177;286,72239859930335;0;5,4742268041238145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,313066574137366;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,5;5,5;0;0
2023-05-06T21:00:00;108,71;49,2;266,51096542087;0;301,45;0;300,45;0;301,04999999999995;0,17569244484882124;286,01248318882165;0;5,474226804123358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,80843526747994;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0
2023-05-06T22:00:00;103,12;46,5;262,471753773321;0;301,45;0;300,65;0;301,15;0,1807051480094402;285,94498841633987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,22200705553201;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0
2023-05-06T23:00:00;92,38;43,6;285,83832186973103;0;301,45;0;300,54999999999995;0;301,04999999999995;0,18997571333362845;286,009995495362;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,63873748640529;0;30;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0
2023-05-07T00:00:00;92,65;42,2;290,815983579348;0;301,45;0;300,54999999999995;0;301,04999999999995;0,21693194800590007;286,1424819943052;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,13757361265665;30;0;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;0;0;0;0
2023-05-07T01:00:00;86,17;40,6;296,79826274216197;0;301,45;0;300,54999999999995;0;301,04999999999995;0,25277823900000007;286,3775;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,63355985529539;30;0;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0
2023-05-07T02:00:00;82,66;40;289,639682217321;0;301,45;0;300,45;0;300,95;0,20992231934218353;286,1524851471327;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,04774913088916;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0
2023-05-07T03:00:00;83,51;43;280,939177415763;0;301,45;0;300,65;0;301,04999999999995;0,4118249690000002;287,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,54404435597596;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0
2023-05-07T04:00:00;82,94;48,3;283,810248324459;0;301,34999999999997;0;300,34999999999997;0;300,84999999999997;0,1367791670000001;285,645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,9585425831192;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,3;18,3;0;0
2023-05-07T05:00:00;84,07;51,9;273,508290832306;0;301,34999999999997;0;300,54999999999995;0;301,04999999999995;0,235658234;286,22249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3761993604397276;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-05-07T06:00:00;83,14;54;259,553485795372;0;301,34999999999997;0;300,34999999999997;0;300,84999999999997;0,1475238700000002;285,67999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,875961740502945;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0
2023-05-07T07:00:00;81,87;56,1;223,77887299569298;0;301,15;0;299,95;0;300,54999999999995;0,1533901350000001;285,7775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,37287414432906;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,1;26,1;0;0
2023-05-07T08:00:00;75,87;56,4;195,433655837216;0;302,45;0;306,15;0;304,84999999999997;0,1174040640000001;285,55249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,78798948849378;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,4;26,4;0;0
2023-05-07T09:00:00;67,6;56,5;169,942004138706;0;303,25;0;307,45;0;306,25;0,1895781620022126;285,982494461014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,2852106895451;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,5;26,5;0;0
2023-05-07T10:00:00;33,9;52,8;144,686508190498;0;303,54999999999995;0;308,95;0;307,15;0,1677951454977876;285,8524988761325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,77958216847631;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0
2023-05-07T11:00:00;5,09;51,9;140,739993799671;0;304,54999999999995;0;312,25;0;309,54999999999995;0,1354446160000001;285,67249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,19215684183857;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-05-07T12:00:00;-0,04;46,6;150,07341590989;0;303,54999999999995;0;308,25;0;306,95;0,14002099486032615;285,6350261300854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,6078902577332;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,6;16,6;0;0
2023-05-07T13:00:00;-0,99;42,3;159,347488923402;0;304,04999999999995;0;310,25;0;308,04999999999995;0,11298885265825907;285,5150576636491;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,105729468707274;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0
2023-05-07T14:00:00;-0,03;40,2;193,82294166505602;0;304,34999999999997;0;311,04999999999995;0;308,75;0,2388469387038372;286,514875527696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,521771527339183;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0
2023-05-07T15:00:00;15,44;39,8;202,927194809707;0;304,54999999999995;0;311,45;0;309,15;0,2768539858353986;286,43749313541844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,019919350187266;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0
2023-05-07T16:00:00;56,62;43,7;228,61739830198098;0;304,65;0;311,45;0;309,25;0,17060273699734507;286,0774804126652;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,51521735825207;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0
2023-05-07T17:00:00;75,97;48,5;221,459877256475;0;304,45;0;310,54999999999995;0;308,45;0,16884987070767224;285,91247296260434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,92871846809498;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,5;18,5;0;0
2023-05-07T18:00:00;94,94;47,4;233,163670990989;0;304,45;0;311,04999999999995;0;308,84999999999997;0,16811106676873788;285,8474831655557;0;5,474226804123814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,345378227827013;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,4;2,4;0;0
2023-05-07T19:00:00;99,36;48,5;244,78863584776002;0;304,45;0;311,34999999999997;0;309,04999999999995;0,22100349971843972;286,1297505818798;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,84414369000439;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,5;3,5;0;0
2023-05-07T20:00:00;106,45;48,1;265,027196614408;0;304,54999999999995;0;311,34999999999997;0;309,04999999999995;0,42705868919739787;287,53905021302853;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,261111907214136;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0
2023-05-07T21:00:00;105,02;49,3;291,31988752445596;0;304,45;0;311,45;0;309,04999999999995;0,7264819918336283;292,24024157723;0;5,474226804123354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,760185796023315;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0
2023-05-07T22:00:00;99,3;48;291,15532484567103;0;304,45;0;311,34999999999997;0;309,04999999999995;1,237945450031955;291,65139854314185;0;5,474226804123333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,25640977744418;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0
2023-05-07T23:00:00;96,07;43,3;281,31381909417104;0;304,34999999999997;0;311,25;0;309,04999999999995;0,7870549153674063;292,61816052822604;0;4,853814432989689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,67083676804538;0;30;0;0;0;0;0;0;13,3;27,422680412371133;4,85381443298969;0;0;0;0;0;0;0;0
2023-05-08T00:00:00;85,92;40,8;265,240741994413;0;304,25;0;311,15;0;308,95;1,6154993152292434;293,4342090902441;0;3,941443298967807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436858;30;0;0;0;0;0;0;0;10,8;22,268041237108616;3,941443298968225;0;0;0;0;0;0;0;0
2023-05-08T01:00:00;83,93;40,5;261,23108675027004;0;304,15;0;311,15;0;308,84999999999997;2,192073798349854;295,34702602596343;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0
2023-05-08T02:00:00;83,78;41,3;263,09835940027796;0;304,04999999999995;0;311,04999999999995;0;308,84999999999997;2,4268181263486737;295,9218231929885;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0
2023-05-08T03:00:00;83,13;41,4;248,017027435836;0;304,15;0;311,04999999999995;0;308,84999999999997;1,906086513843216;295,4159657559068;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,4;11,4;0;0
2023-05-08T04:00:00;84,09;44,5;234,957463142049;0;304,15;0;311,15;0;308,84999999999997;1,9085362695225678;295,7739836585329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0
2023-05-08T05:00:00;90,91;51;209,998759406165;0;304,04999999999995;0;311,04999999999995;0;308,84999999999997;1,9991792011659293;295,758766881973;0;5,474226804123141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0
2023-05-08T06:00:00;104,12;51,3;229,22137471882002;0;303,95;0;310,95;0;308,75;2,2325683350081125;295,6297590337073;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,3;6,3;0;0
2023-05-08T07:00:00;119,45;53,1;207,73781027444198;0;303,95;0;310,95;0;308,75;1,9028301521907094;294,5705870702152;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012073;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,1;8,1;0;0
2023-05-08T08:00:00;110,97;51,9;236,14736850676599;0;303,95;0;310,95;0;308,65;2,3346754080345167;291,22533468430225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,817382844632604;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0
2023-05-08T09:00:00;100,01;50,6;258,22839657881605;0;304,15;0;310,75;0;308,45;2,266304892968839;289,44626528054727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31230110634841;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,6;5,6;0;0
2023-05-08T10:00:00;91,83;46,6;257,63572776849503;0;302,75;0;305,75;0;305,15;14,478441366789871;296,0609655352699;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,784873814486282;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,81512618551315;9,81512618551315;0;0
2023-05-08T11:00:00;81,64;49,3;249,72342208960498;0;302,25;0;303,54999999999995;0;303,34999999999997;14,890309328931076;294,8271149409669;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157898;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,3;19,3;0;0
2023-05-08T12:00:00;80,41;46,7;235,35455093274902;0;302,25;0;303,45;0;303,25;11,731606472834512;293,236688243582;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789443;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,7;16,7;0;0
2023-05-08T13:00:00;74,32;42,5;214,544990003202;0;302,95;0;306,84999999999997;0;305,54999999999995;7,357770308262326;292,59930906142523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147878;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0
2023-05-08T14:00:00;74,09;46;204,745111268192;0;303,54999999999995;0;309,15;0;307,25;2,850933324033278;292,3541965971972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,736102104894705;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0
2023-05-08T15:00:00;78;47;203,961807667699;0;305,75;0;315,45;0;312,04999999999995;7,152023379894113;292,64794674612847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23272849468427;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17;17;0;0
2023-05-08T16:00:00;84,01;47,8;190,73759530975101;0;305,95;0;315,45;0;312,65;24,726404370506486;300,0261853346641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,7265052218348;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,8;17,8;0;0
2023-05-08T17:00:00;97,05;44,6;213,984052155518;0;305,75;0;315,84999999999997;0;313,15;16,537762551380002;295,2923111339759;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289152;0;30;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0
2023-05-08T18:00:00;110,04;44,6;264,166348936524;0;305,34999999999997;0;315,15;0;312,45;4,148096217519338;290,8997074369629;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,63257135437124;30;0;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0
2023-05-08T19:00:00;132,9;43,9;274,391810196005;0;305,54999999999995;0;315,65;0;312,84999999999997;3,365481818985244;293,52330065256524;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,20275546565685;0;28,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-08T20:00:00;128,41;46,2;220,16662719134;0;305,45;0;315,15;0;312,45;2,6895696491160836;296,37185280582173;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,618087821688846;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0
2023-05-08T21:00:00;121,99;48,1;179,078563649053;0;305,54999999999995;0;315,25;0;312,65;2,2089823691982318;295,60863482429517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,115526012906926;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0
2023-05-08T22:00:00;112,56;45,8;206,84792463396101;0;305,45;0;315,45;0;312,54999999999995;2,2607507042609205;295,60303269794855;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,61011446030577;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0
2023-05-08T23:00:00;99,38;42,9;270,5618704485;0;305,34999999999997;0;314,95;0;312,15;2,3539934038156436;294,6231005426231;0;4,707835051546396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,02290608043873;0;30;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0
2023-05-09T00:00:00;95,96;43,4;272,51076199329;0;305,25;0;315,34999999999997;0;312,25;2,092894740859441;295,4975273244878;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,438856421409476;0;30;0;0;0;0;0;0;13,4;27,62886597938462;4,8903092783510775;0;0;0;0;0;0;0;0
2023-05-09T01:00:00;87,52;42;269,67013861247904;0;304,95;0;314,65;0;311,75;1,6231957720955812;294,47988593062735;0;4,379381443298969;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,936912535767206;30;0;0;0;0;0;0;0;12;24,742268041237118;4,3793814432989695;0;0;0;0;0;0;0;0
2023-05-09T02:00:00;84,6;42;244,774784647123;0;305,04999999999995;0;315,15;0;312,04999999999995;1,5721962705856984;294,4203899320162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,35317147609286;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12;12;0;0
2023-05-09T03:00:00;84,17;46;247,162167388301;0;304,84999999999997;0;314,54999999999995;0;311,54999999999995;1,61400295572552;294,20375987755654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,85153615894525;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0
2023-05-09T04:00:00;85,25;49,7;242,536262724827;0;304,95;0;314,75;0;311,84999999999997;1,5070514391601868;294,59717291555756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,34705100532935;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0
2023-05-09T05:00:00;92,45;60,3;216,805755540835;0;304,84999999999997;0;314,84999999999997;0;311,75;1,090238673097941;292,063945762347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,76076893180776;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0
2023-05-09T06:00:00;111,58;65,5;250,586422039204;0;304,75;0;314,45;0;311,54999999999995;1,1946916367514802;292,9973363953266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,177645486493535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0
2023-05-09T07:00:00;121;66,6;277,27907527766996;0;304,75;0;314,95;0;311,84999999999997;1,430975275885599;292,0002031637471;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,67662772194488;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-05-09T08:00:00;117,88;59,1;298,235037447435;0;304,75;0;314,54999999999995;0;311,54999999999995;9,414437549865086;292,44973456091657;0;5,474226804123248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,093812690751641;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0
2023-05-09T09:00:00;104,96;51,1;302,15287164760804;0;305,15;0;315,25;0;312,15;21,252777309188385;298,2806013888864;0;5,474226804123822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,59310330948256;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,1;6,1;0;0
2023-05-09T10:00:00;88,84;42,7;288,43063774817;0;305,25;0;314,84999999999997;0;312,15;32,54740803242527;300,73691543598113;0;4,634845360824743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,0895439991516;30;0;0;0;0;0;0;0;12,7;26,18556701030929;4,634845360824744;0;0;0;0;0;0;0;0
2023-05-09T11:00:00;70,95;39,7;281,56243752641404;0;306,15;0;315,54999999999995;0;313,04999999999995;26,94863438806966;299,0698109501178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,504187676330474;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,7;9,7;0;0
2023-05-09T12:00:00;65,76;35,1;281,99764310041195;0;306,54999999999995;0;315,54999999999995;0;312,75;32,45036277787597;299,8777813474782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,000937257562995;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;5,1;0;0
2023-05-09T13:00:00;61,91;33,2;273,10246636849;0;307,25;0;315,65;0;312,84999999999997;27,453685612434004;299,03082127061117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,49483716383739;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,2;3,2;0;0
2023-05-09T14:00:00;68,29;31,3;312,512143508071;0;307,75;0;316,15;0;313,25;27,99170717136963;299,2482783519803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,90694031169971;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,3;1,3;0;0
