timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-05-09T15:00:00;80,8;29,8;349,646674884652;0;308,25;0;315,84999999999997;0;312,95;22,576384572758997;299,44767680483477;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,2111496176683;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-09T16:00:00;84,44;28,1;366,26121126524004;0;307,95;0;314,84999999999997;0;312,25;6,855561856904458;291,389279982805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,623581134285246;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-09T17:00:00;100,06;32,1;332,93545240259;0;305,54999999999995;0;310,65;0;309,25;5,442418521417849;291,642103803982;0;0,7663917525767019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,038971407750577;0;30;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0
2023-05-09T18:00:00;116,34;29,9;312,993625618259;0;305,54999999999995;0;310,54999999999995;0;309,04999999999995;3,96736488059173;294,3024869167796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,1914675106098;14,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-09T19:00:00;121,93;32,2;292,456698073099;0;304,75;0;310,25;0;308,65;4,044922802947707;294,52056792433814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,52754836385917;17,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-09T20:00:00;121,05;35,2;223,692641215054;0;303,75;0;308,34999999999997;0;307,15;3,468410154865046;296,9696865027854;0;5,474226804123711;0,25006680447795304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,99560949904529;0;20,450066804478784;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-09T21:00:00;110,97;37,5;213,51154973721;0;303,04999999999995;0;306,25;0;305,54999999999995;3,3660845055989728;296,5963529504986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,36720993809556;22,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-09T22:00:00;104,67;37,5;224,394350853276;0;303,04999999999995;0;306,25;0;305,45;1,860503158808268;294,4601005165118;0;2,737113402061239;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,86167321710181;30;0;0;0;0;0;0;0;7,5;15,463917525773198;2,7371134020618557;0;0;0;0;0;0;0;0
2023-05-09T23:00:00;89,93;33,9;245,780413260461;0;302,75;0;305,95;0;305,34999999999997;1,7965527268016723;293,45020663435486;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,27433968135886;0;30;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0
2023-05-10T00:00:00;94,79;34,7;232,097698963289;0;301,54999999999995;0;300,84999999999997;0;301,34999999999997;2,860334167141582;292,2514473960044;0;1,7152577319588618;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,690164878969814;0;30;0;0;0;0;0;0;4,7;9,690721649484543;1,7152577319587639;0;0;0;0;0;0;0;0
2023-05-10T01:00:00;90,05;30,1;202,123303069332;0;300,45;0;297,84999999999997;0;298,65;3,7582177228495537;293,4376527619358;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,18809586248174;30;0;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0
2023-05-10T02:00:00;88,38;31,8;192,93272967904701;0;300,25;0;297,34999999999997;0;298,15;3,579869929368442;293,3725069595746;0;0,6569072164949169;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,60422968447466;0;30;0;0;0;0;0;0;1,8;3,7113402061859713;0,6569072164949169;0;0;0;0;0;0;0;0
2023-05-10T03:00:00;86,19;35,3;193,204126178523;0;300,04999999999995;0;297,04999999999995;0;297,95;3,116985209175239;292,6910689738783;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,102469261506215;30;0;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;0;0;0;0
2023-05-10T04:00:00;88,39;43,6;209,555095046882;0;300,04999999999995;0;296,95;0;297,75;2,7196666335642568;293,7504859630751;0;4,9632989690722535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458007;30;0;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0
2023-05-10T05:00:00;90,18;53,4;172,673773905989;0;300,04999999999995;0;296,75;0;297,65;2,0152578403921866;295,64066671154796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,011451860257736;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0
2023-05-10T06:00:00;107,57;59,5;177,04303164157102;0;301,04999999999995;0;300,34999999999997;0;300,65;2,108885292541152;295,83159515572095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150717;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0
2023-05-10T07:00:00;120,6;57,8;206,892672164939;0;301,75;0;302,84999999999997;0;302,54999999999995;2,2249235995520946;293,93244043333675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0
2023-05-10T08:00:00;133;50,8;219,09077049233;0;302,75;0;306,54999999999995;0;305,45;2,445601207020291;291,21301350533247;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0
2023-05-10T09:00:00;110,22;43,6;247,54831692270702;0;302,54999999999995;0;306,04999999999995;0;305,25;2,706410248095313;291,0156060726951;0;4,963298969072166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631603;30;0;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0
2023-05-10T10:00:00;105,89;38,8;263,28548667687;0;300,75;0;298,04999999999995;0;298,84999999999997;16,620582519847392;296,28125627779707;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373673868;0;30;0;0;0;0;0;0;8,8;18,14432989690721;3,211546391752576;0;0;0;0;0;0;0;0
2023-05-10T11:00:00;100,94;35,3;242,77252515298102;0;300,84999999999997;0;299,15;0;299,65;22,63445800366249;299,13521519178306;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094379;0;30;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;0;0;0;0
2023-05-10T12:00:00;96,83;31,6;212,747066749139;0;301,34999999999997;0;300,75;0;301,04999999999995;14,671327178891422;295,4312273740422;0;0,5839175257727132;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,226721801462936;30;0;0;0;0;0;0;0;1,6;3,298969072165978;0,5839175257733781;0;0;0;0;0;0;0;0
2023-05-10T13:00:00;92,91;29,2;170,577280775699;0;302,04999999999995;0;302,75;0;302,65;10,120419396524335;292,69382778919515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,96049912928304;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-10T14:00:00;91,72;28;165,809822955635;0;302,34999999999997;0;303,25;0;303,04999999999995;11,537906165199193;293,43889677585986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,47781886884688;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-10T15:00:00;96,3;26;198,463665694095;0;302,25;0;302,95;0;302,84999999999997;9,8499860676366;292,36666997644824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,1717710869597;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-10T16:00:00;107,92;25,7;211,07520487155801;0;302,34999999999997;0;303,34999999999997;0;303,25;9,366518002944693;292,05550017644947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,11062233090429;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-10T17:00:00;117,48;25,4;243,083038001618;0;302,04999999999995;0;302,15;0;302,34999999999997;7,783130338022085;291,29893193322175;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,15744284761834;0;10,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-10T18:00:00;120,39;25,1;293,104254906586;0;301,45;0;299,75;0;300,34999999999997;4,562115237160271;289,6937664903618;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,747727103333446;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-10T19:00:00;140,38;26,5;334,120389401168;0;300,75;0;297,65;0;298,45;6,923197626442964;293,7462560699703;0;5,474226804123802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,66705233062297;11,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-10T20:00:00;147,49;28,1;296,60536308860304;0;301,34999999999997;0;300,25;0;300,65;9,003221090498986;296,55520802996125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,87081194117952;0;13,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-10T21:00:00;134,4;30,8;278,052513655193;0;301,15;0;299,34999999999997;0;299,95;7,195602790217658;295,4593707667568;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,87542485998519;15,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-10T22:00:00;117,59;29,4;273,10300829189;0;301,65;0;300,54999999999995;0;300,95;4,142097379553748;294,5902327827361;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,5485373174994;14,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-10T23:00:00;109,84;28;242,16160894641;0;301,75;0;301,15;0;301,45;1,7072801525737111;292,5910877891792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,066598253241345;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T00:00:00;100;26;208,760667235665;0;301,84999999999997;0;300,95;0;301,34999999999997;1,7022860992598783;293,7150840290381;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,692870540784437;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T01:00:00;96,94;24,1;208,52800468243902;0;301,65;0;300,25;0;300,75;3,1759989556512402;293,23045898454825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,58530125373012;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T02:00:00;96;24,2;209,93577835715098;0;302,84999999999997;0;302,34999999999997;0;303,15;3,152437242869489;293,0473243921432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,57044272360501;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T03:00:00;97,28;25,9;229,799559976645;0;306,34999999999997;0;304,25;0;306,15;3,004543308345726;293,0093889621548;0;0;0,2313928431928538;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,05655637070858;0;26,131392843192852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T04:00:00;97,9;28,9;269,75366320392203;0;311,15;0;308,15;0;310,84999999999997;1,9033581070775953;292,783083883637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T05:00:00;104,23;40,1;275,386149495006;0;318,34999999999997;0;317,25;0;319,84999999999997;1,7104905740741982;292,64503830877084;0;3,6859793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;10,1;20,82474226804124;3,6859793814432997;0;0;0;0;0;0;0;0
2023-05-11T06:00:00;121,11;43,9;305,33771261570604;0;325,25;0;317,84999999999997;0;321,25;2,3741433308226947;291,3372117324014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,56894736842125;0;28,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T07:00:00;148,33;44,3;302,454963195335;0;336,04999999999995;0;323,34999999999997;0;326,25;2,237889826771625;291,594146251158;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,39699047368384;29,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T08:00:00;167,78;37,9;263,058961122196;0;333,15;0;325,04999999999995;0;328,04999999999995;1,9758573740766774;290,1821517095461;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,28198761674189;0;22,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T09:00:00;135,47;32,2;263,95484017218104;0;329,84999999999997;0;330,84999999999997;0;332,25;2,7397676919322604;290,05722980155446;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,61465941798043;17,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T10:00:00;126,71;29,4;247,362197152223;0;326,75;0;329,04999999999995;0;328,45;5,091592008800966;291,86691015637996;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,44780321519653;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T11:00:00;115,79;26,4;248,629901854206;0;326,65;0;329,84999999999997;0;329,54999999999995;16,686650375732277;296,92741369295726;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,44035843487501;0;11,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T12:00:00;104,53;26;269,020218204199;0;326,95;0;328,65;0;328,25;8,675301778205892;292,6530149182325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,06569334639995;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T13:00:00;100,01;24,6;281,852814694784;0;326,84999999999997;0;329,75;0;329,25;17,36705941479327;296,9987257506901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,43218677706531;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T14:00:00;99,37;24,4;289,867098373092;0;326,34999999999997;0;328,15;0;327,34999999999997;22,66084591325187;299,93974694574666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,60634355838761;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T15:00:00;109,51;24;304,035124760899;0;326,45;0;329,25;0;327,54999999999995;17,33530263679583;297,1704576925505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,33502502929494;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-11T16:00:00;113,54;24,3;267,83206526145597;0;326,34999999999997;0;328,34999999999997;0;327,34999999999997;5,9585954758716335;290,5706759587988;0;5,286781942674438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,99926510512744;0;9,81362010058134;0;0;0;0;0;0;14,486379899418656;29,86882453488383;5,286781942674438;0;0;0;0;0;0;0;0
2023-05-11T17:00:00;115,27;24,2;274,023029047695;0;326,75;0;328,95;0;327,25;23,744243267506917;299,1199254788571;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,734665178617114;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T18:00:00;123,63;25;314,880591197369;0;326,34999999999997;0;327,04999999999995;0;326,25;21,12595323473603;297,4102596951293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,22919171210066;10;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T19:00:00;147;25,1;298,17010306341;0;326,65;0;329,15;0;327,34999999999997;18,10050929067218;296,17361246595283;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,59118984556072;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T20:00:00;132,8;26,3;268,385058036334;0;326,65;0;329,45;0;327,75;16,75768872632811;295,8754544143516;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,32083072657595;11,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T21:00:00;118,4;27,2;272,175668360292;0;326,65;0;329,45;0;327,65;23,315694010932283;299,09357114831874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,90439864350296;12,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T22:00:00;113,99;24,8;296,211366997651;0;326,65;0;329,25;0;327,75;17,35979378686275;297,6199966269535;0;5,4742268041230595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,58101872995353;0;9,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-11T23:00:00;101,66;23,6;304,093187421488;0;326,75;0;329,75;0;328,04999999999995;1,0427469100862883;292,05478943850267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,99446062808079;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T00:00:00;98,53;22,6;265,91561093660397;0;326,65;0;329,15;0;327,54999999999995;0,9769492401774341;292,41683222296246;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,19618749780757;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T01:00:00;90,55;20,9;247,393334520596;0;326,65;0;328,34999999999997;0;326,84999999999997;1,0243518717286173;291,89192668431934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,189767879057804;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T02:00:00;89,84;21,4;232,69641085544902;0;326,84999999999997;0;328,95;0;327,34999999999997;0,9668502173345134;292,64697101750016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,515548902271284;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T03:00:00;90;21,6;232,843675006492;0;326,84999999999997;0;329,04999999999995;0;327,75;1,002918397;292,59499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,77245524211732;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T04:00:00;90,84;23,3;257,17951850687297;0;326,75;0;328,34999999999997;0;327,45;1,0007431166778769;293,16956919171264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,24216220711876;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T05:00:00;98,99;27,4;210,121428460468;0;327,54999999999995;0;329,54999999999995;0;328,54999999999995;0,9409921305144551;292,8546094550264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,27063799089791;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T06:00:00;116,99;30,8;251,574010261518;0;328,25;0;330,54999999999995;0;329,84999999999997;1,1877774615098826;293,43724809022484;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,634931979730204;0;15,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T07:00:00;130;33;241,1814435814;0;328,34999999999997;0;329,65;0;328,95;1,4117492900123902;295,01955036828946;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,732468486532426;18;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T08:00:00;137,98;30,7;204,909080713804;0;328,25;0;330,54999999999995;0;329,75;1,2675640763107092;291,0894802929323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,201979450209826;0;15,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T09:00:00;113,3;27,2;263,800987329292;0;328,34999999999997;0;330,54999999999995;0;329,75;10,880303622536289;294,28666428627224;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7894592522646;12,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T10:00:00;101,6;24,4;247,90280484583099;0;327,84999999999997;0;329,65;0;328,95;13,23070983766279;295,4461820541897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,96578030633907;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T11:00:00;97,48;24,4;235,883688463533;0;325,95;0;327,65;0;326,84999999999997;8,993162396953174;293,7665946849699;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,27557320199265;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T12:00:00;83,42;22,2;213,19286725341098;0;325,65;0;327,65;0;326,65;26,66488610193329;299,7866536545645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,362145644672005;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T13:00:00;76,67;23,9;209,59902776945998;0;325,95;0;328,04999999999995;0;327,04999999999995;25,625427474582576;300,18409534803226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,06160943010786;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T14:00:00;72,95;24;203,679944749134;0;326,65;0;328,04999999999995;0;327,04999999999995;25,082982217157316;299,67347191131694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,79064537442822;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T15:00:00;75,89;23,8;202,90182307039;0;329,45;0;328,15;0;327,15;21,771620390852632;299,2669477413869;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,39536630989147;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T16:00:00;80,94;22,9;190,508210068739;0;327,65;0;328,34999999999997;0;327,25;9,200957244302346;293,9294787976873;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,14282677326028;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T17:00:00;94,01;24,2;199,09841991221;0;326,04999999999995;0;328,34999999999997;0;327,25;7,086248542031799;292,8217692896341;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,65942828005647;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T18:00:00;107,98;24,6;214,32851679929598;0;326,25;0;328,45;0;327,25;8,546632243568855;293,7851642482588;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,02226233722885;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T19:00:00;122,22;25,3;216,468635908196;0;326,15;0;328,54999999999995;0;327,34999999999997;12,277929031613757;295,8745121842355;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,17065484783724;0;10,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T20:00:00;124,98;25,8;187,63160044721698;0;326,15;0;328,65;0;327,45;8,395862302383364;294,80246603064467;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,79381672972083;0;10,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T21:00:00;117,99;30,4;184,787659256436;0;326,15;0;328,54999999999995;0;327,34999999999997;8,168264580619113;294,4336270054745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,4165373480478;15,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-12T22:00:00;101,18;27,3;182,215942929225;0;326,15;0;328,65;0;327,54999999999995;18,985904376331824;298,8735972886784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,670953589049304;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-12T23:00:00;97,82;25;195,075864559892;0;325,95;0;328,65;0;327,54999999999995;3,5833327193527547;292,71142546838666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,34929702000619;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T00:00:00;104,91;22,2;173,317364749163;0;326,04999999999995;0;328,54999999999995;0;327,75;1,2723350235081126;293,00703838761154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,43606209030419;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T01:00:00;99,98;21,7;176,356768868648;0;326,04999999999995;0;328,65;0;327,84999999999997;1,2421764058765514;293,5501854523955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,04571848409546;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T02:00:00;95,85;21,7;177,418651780991;0;326,15;0;328,15;0;327,34999999999997;1,0671869403418883;293,23927592179547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,19620864908916;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T03:00:00;98,55;21,5;177,91374766406102;0;326,15;0;328,54999999999995;0;327,75;0,7936334976777291;292,93439779084406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,61608902822425;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T04:00:00;99,49;23,4;186,42742135618002;0;326,15;0;328,34999999999997;0;327,54999999999995;0,791707955697642;292,94875682236403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,97734847195315;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T05:00:00;100,18;27,9;183,560663311118;0;326,15;0;328,54999999999995;0;327,75;0,7898917919999999;292,84;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,604229684474547;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T06:00:00;96,96;32,1;175,131611505185;0;326,25;0;328,65;0;327,84999999999997;1,143059592;292,5625;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150618;30;0;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773202;0;0;0;0;0;0;0;0
2023-05-13T07:00:00;94,72;35,5;179,860192786114;0;327,25;0;329,45;0;328,75;0,6935225348330382;292,59740476150347;0;2,007216494845361;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901458017;30;0;0;0;0;0;0;0;5,5;11,34020618556701;2,007216494845361;0;0;0;0;0;0;0;0
2023-05-13T08:00:00;94,47;33,2;190,465099410894;0;327,15;0;329,75;0;329,25;0,9446764838333331;292,9899183764672;0;1,1678350515463927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025753;0;30;0;0;0;0;0;0;3,2;6,597938144329904;1,1678350515463929;0;0;0;0;0;0;0;0
2023-05-13T09:00:00;89,08;33;201,203284793009;0;327,25;0;329,54999999999995;0;329,25;0,9418163104994098;293,40240674374064;0;1,0948453608241095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507162;30;0;0;0;0;0;0;0;3;6,1855670103092795;1,0948453608247424;0;0;0;0;0;0;0;0
2023-05-13T10:00:00;73,1;32,4;272,318484755326;0;328,95;0;327,25;0;329,84999999999997;0,882749009;294,09999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0
2023-05-13T11:00:00;30,12;34,9;239,663115052753;0;327,75;0;330,45;0;330,34999999999997;0,9131963989999999;293,6975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157878;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-05-13T12:00:00;15,53;34,9;242,022835720752;0;328,45;0;331,25;0;331,45;0,8156748799991151;292,69974114560557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-05-13T13:00:00;5,55;33;238,78898283017298;0;328,54999999999995;0;331,34999999999997;0;331,65;0,5447522980008849;292,8573628769333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674195;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0
2023-05-13T14:00:00;5,06;30,5;235,823091889681;0;328,54999999999995;0;330,95;0;331,34999999999997;0,353086339;291,35499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73009481094711;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,5;0,5;0;0
2023-05-13T15:00:00;6,17;29,8;196,15758148896902;0;328,54999999999995;0;331,65;0;331,84999999999997;0,289328128;287,47749999999996;0;0;0,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22672180146616;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T16:00:00;27,72;29;169,817569183215;0;329,95;0;331,54999999999995;0;331,75;0,13126400501121013;287,5674553473339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,69418333981242;0;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T17:00:00;77,26;27,3;175,938845328961;0;335,54999999999995;0;331,25;0;331,65;0,305783598;289,22999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,954171816214909;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T18:00:00;105,98;26,9;192,4122532412;0;335,84999999999997;0;331,15;0;331,84999999999997;0,1373626759999999;287,465;0;0;3,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,45387639903345;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T19:00:00;111,12;27,6;215,714763173921;0;334,15;0;324,75;0;328,84999999999997;0,127995734;287,34999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,398099432446358;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-13T20:00:00;119,32;29,1;229,09745384740702;0;331,84999999999997;0;326,25;0;330,54999999999995;0,13014707;287,48499999999996;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,277966641378005;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,822033358621997;11,822033358621997;0;0
2023-05-13T21:00:00;114,43;29,2;222,992300738756;0;331,04999999999995;0;326,45;0;330,04999999999995;0,2043772969999999;288,56;0;2,473376623574568;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,30153514513104;22,422668573821994;0;0;0;0;0;0;0;6,777331426178652;13,973879229234335;2,473376623574477;0;0;0;0;0;0;0;0
2023-05-13T22:00:00;109,96;30,1;209,193794201053;0;329,95;0;326,25;0;329,25;0,393620016;286,66999999999996;0;0,036494845361119015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,79940499161659;30;0;0;0;0;0;0;0;0,1;0,2061855670115503;0,0364948453610444;0;0;0;0;0;0;0;0
2023-05-13T23:00:00;104,97;28,9;198,69197546078198;0;331,15;0;326,84999999999997;0;329,84999999999997;0,380049234;286,61499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,37337241953843;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T00:00:00;102,37;28;203,73230136398098;0;326,54999999999995;0;329,15;0;330,95;0,15168218;287,82;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,97143508229638;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T01:00:00;98,18;27,7;207,550439528769;0;328,75;0;330,45;0;331,45;0,2007291259999999;288,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,28183793878804;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T02:00:00;94,3;27,8;195,43832380197802;0;328,84999999999997;0;330,95;0;331,95;0,36719298300000003;288,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025703;0;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T03:00:00;85,95;30,8;193,335061693799;0;328,84999999999997;0;331,34999999999997;0;332,25;0,176462738;288,245;0;0,29195876288659817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507167;30;0;0;0;0;0;0;0;0,8;1,649484536082476;0,2919587628865982;0;0;0;0;0;0;0;0
2023-05-14T04:00:00;87,29;33,6;183,600352613362;0;328,84999999999997;0;331,45;0;332,34999999999997;0,47830401799999994;286,6475;0;1,3138144329896912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;3,6;7,422680412371138;1,3138144329896912;0;0;0;0;0;0;0;0
2023-05-14T05:00:00;95,08;37,2;189,287014076496;0;328,84999999999997;0;331,75;0;332,65;0,7706314999999999;286,02;0;2,627628865979002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157915;0;30;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;0;0;0;0
2023-05-14T06:00:00;81,33;39,2;183,801537904948;0;328,84999999999997;0;331,25;0;332,25;0,38433775400000003;286,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,825264157894935;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,2;9,2;0;0
2023-05-14T07:00:00;73,87;37,8;188,836851550566;0;329,34999999999997;0;331,25;0;332,34999999999997;0,27959543799999986;287,38;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147915;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,8;7,8;0;0
2023-05-14T08:00:00;75,69;37,9;185,95809374845902;0;329,34999999999997;0;332,04999999999995;0;332,84999999999997;0,3377891;287,5925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489494;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0
2023-05-14T09:00:00;54,9;33,7;177,327450459713;0;329,34999999999997;0;331,45;0;332,45;0,43283312;286,99249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,232728494684466;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0
2023-05-14T10:00:00;25,09;31,4;157,135360787092;0;329,34999999999997;0;331,54999999999995;0;332,45;0,571021948;286,5225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,726505221835;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0
2023-05-14T11:00:00;13,89;30,8;169,76096826289398;0;329,34999999999997;0;331,45;0;332,34999999999997;0,44354882300000004;287,03249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289139;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,8;0,8;0;0
2023-05-14T12:00:00;9,73;29;152,005591170849;0;329,75;0;330,75;0;331,25;0,1622873349999999;287,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,6825713543711;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T13:00:00;1,85;28,2;141,879922399792;0;333,84999999999997;0;329,54999999999995;0;329,45;0,08089489099999986;287,11499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,98969257091988;0;28,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T14:00:00;0,16;27;117,103148282297;0;334,04999999999995;0;329,25;0;329,04999999999995;0,213877755;286,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,562940970083986;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T15:00:00;1,78;25,7;111,224847387872;0;332,84999999999997;0;328,45;0;328,34999999999997;0,192312137;288,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,97508467598681;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T16:00:00;32,29;23,9;121,220852778645;0;333,54999999999995;0;330,84999999999997;0;331,75;0,215444335;288,515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,81189243067727;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T17:00:00;90,5;23,8;142,934429011248;0;335,75;0;330,84999999999997;0;331,95;0,6736032746949149;286,70210260158717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7564796624868357;0;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T18:00:00;105,63;24,4;190,209336110441;0;336,25;0;330,25;0;331,54999999999995;0,08395795799999996;287,3325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,93620401452059;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-14T19:00:00;116;25,2;190,765476848519;0;336,34999999999997;0;330,84999999999997;0;331,84999999999997;0,5098550319999998;288,955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,1967682888561;0;10,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-14T20:00:00;127,13;25,7;185,221701453795;0;329,54999999999995;0;330,95;0;331,34999999999997;0,28266140500000014;289,4025;0;5,474226804123806;4,667151693792647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,794042721130364;15,367151693792648;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-14T21:00:00;127,99;28,2;180,603622791679;0;328,75;0;330,75;0;331,04999999999995;0,199074121671479;287,12703644017944;0;5,47422680412382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,896326474752062;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-14T22:00:00;119,14;30,1;156,475778540895;0;328,65;0;330,75;0;330,75;0,123893771;288,1375;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-14T23:00:00;107,92;28,6;140,21804673546;0;328,65;0;330,75;0;330,65;0,24981623699999989;288,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,170000000000115;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T00:00:00;119,04;28,2;136,98809633625;0;328,54999999999995;0;330,45;0;330,45;0,6055701989999999;291,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,70728299999986;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T01:00:00;107,61;28;141,199452727586;0;328,54999999999995;0;330,45;0;330,45;0,761144469;292,1975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,30331227170001;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T02:00:00;103,54;29,2;145,604444882871;0;328,75;0;330,45;0;330,34999999999997;0,7279048139999998;292,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,559839835209544;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T03:00:00;108,87;30,1;136,87282783814;0;328,84999999999997;0;330,75;0;330,45;0,9069092569999998;291,48749999999995;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,9773364828050575;0;30;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0
2023-05-15T04:00:00;108,03;33,4;137,300487126189;0;328,84999999999997;0;330,84999999999997;0;330,25;0,828389814;292,47999999999996;0;1,240824742268114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,47693874915684;30;0;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0
2023-05-15T05:00:00;126,15;39,4;163,878132775115;0;328,84999999999997;0;330,75;0;330,34999999999997;0,8996522680000001;292,17249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,789480528966131;0;24,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T06:00:00;151,03;36,9;170,174345980532;0;328,84999999999997;0;330,95;0;330,45;0,8444557269999999;292,0025;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,59380158091323;21,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T07:00:00;168,79;36;169,222363125121;0;328,75;0;331,04999999999995;0;330,75;0,9314975739999997;291,9575;0;5,474226804123099;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,541042200755136;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T08:00:00;149,12;34,9;125,248634781916;0;328,04999999999995;0;330,54999999999995;0;329,75;14,428646797039644;296,5381546415956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,58891967548243;0;19,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T09:00:00;124,81;31,7;126,395359327996;0;328,15;0;330,54999999999995;0;329,84999999999997;4,3751408919410535;289,872336541149;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,00731341509383;0;16,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T10:00:00;105,58;29,9;129,820252480758;0;328,65;0;330,34999999999997;0;329,54999999999995;8,599877640610911;292,56609070361867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,41141268375232;29,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T11:00:00;99,62;27,7;116,50452478779599;0;335,34999999999997;0;330,15;0;329,34999999999997;9,64789576857516;293,25777123189926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,249776805641837;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T12:00:00;94,75;26,3;106,092341108544;0;334,45;0;330,54999999999995;0;329,65;6,581676893509549;291,0190437790955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,23395182796128;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T13:00:00;90,77;26;121,770860948296;0;336,15;0;330,45;0;329,65;4,096814857462636;289,55469113997754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,93062843277848;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T14:00:00;89,42;24,7;113,603877071884;0;333,75;0;330,04999999999995;0;329,34999999999997;3,4757344875417444;289,4966551409659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,924835369935206;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T15:00:00;90,54;23,8;118,652906526444;0;330,95;0;329,25;0;328,84999999999997;3,8001970279456643;289,6617682303309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,53164288639822;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T16:00:00;91,39;23;134,248745966521;0;328,15;0;330,15;0;329,45;3,176825163422874;289,0219269477632;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,37618972210957;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T17:00:00;100,05;23;147,145849969461;0;328,04999999999995;0;330,04999999999995;0;329,34999999999997;15,768862295326938;297,3034228422753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,15802578734744;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T18:00:00;117,84;23,5;172,14930858583298;0;329,45;0;329,04999999999995;0;328,65;13,055970529997017;295,3275512620889;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,22780998476915;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T19:00:00;124,98;24,9;173,18352827728;0;329,84999999999997;0;322,65;0;325,84999999999997;13,174213615992068;295,9221716198155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,80073457219173;0;9,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T20:00:00;131,79;26,1;178,342744440162;0;329,25;0;322,84999999999997;0;327,04999999999995;6,111143766682123;291,93205793655267;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,111543972418715;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T21:00:00;124,07;27,7;181,24233952756998;0;329,84999999999997;0;323,15;0;326,84999999999997;7,155136325589059;293,1589918462784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,17273281802129;12,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-15T22:00:00;110,59;27,2;165,668677809649;0;327,95;0;320,34999999999997;0;324,04999999999995;1,590287651688901;291,97660060768834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,00771554473936;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-15T23:00:00;93,79;26;152,803792426072;0;331,45;0;324,15;0;326,65;1,1306814640141603;293,22738252494275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,63169372055307;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T00:00:00;78,96;26,2;129,79953233662002;0;328,25;0;329,34999999999997;0;330,65;1,2112492785057525;293,4974043488395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,51683055118102;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T01:00:00;73,1;25,7;121,662220920454;0;326,15;0;328,45;0;329,04999999999995;1,34213629800177;292,68500043240624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,456847289179066;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T02:00:00;70,01;24,7;123,40830340389999;0;326,34999999999997;0;328,15;0;328,84999999999997;1,1201897280000002;293,09749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,45220160445015;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T03:00:00;63,56;25,8;123,448809957493;0;326,45;0;328,45;0;328,95;1,140440254;293,29749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,960156384289704;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T04:00:00;65,9;25,5;140,81661856570398;0;326,04999999999995;0;328,34999999999997;0;328,84999999999997;0,9238635849999999;293,5625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,11355510549345;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T05:00:00;74,39;33,4;152,635673322891;0;326,15;0;328,25;0;328,95;1,010106859;293,625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,61174374998301;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,4;3,4;0;0
2023-05-16T06:00:00;99,77;33,5;176,343630722711;0;324,25;0;326,25;0;326,45;1,2640120380000002;293,5825;0;1,2773195876282344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,10708257560812;30;0;0;0;0;0;0;0;3,5;7,216494845360826;1,277319587628866;0;0;0;0;0;0;0;0
2023-05-16T07:00:00;114,99;35,5;190,196285674333;0;324,25;0;326,15;0;326,45;1,330361979;294,10499999999996;0;3,1510254305317096;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,81974631759051;0;26,86583427227187;0;0;0;0;0;0;8,634165727728131;17,802403562326045;3,15102543053171;0;0;0;0;0;0;0;0
2023-05-16T08:00:00;119,54;35,4;177,067147887775;0;324,04999999999995;0;326,04999999999995;0;326,25;1,4647282283188405;291,3226458710653;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,19506434295891;20,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-16T09:00:00;102,83;34,4;187,603602527974;0;326,04999999999995;0;328,84999999999997;0;328,84999999999997;2,4089619194150735;290,33962861963573;0;1,605773195876288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,68844483652478;30;0;0;0;0;0;0;0;4,4;9,072164948453292;1,6057731958762327;0;0;0;0;0;0;0;0
2023-05-16T10:00:00;82,77;33,6;216,937727745314;0;327,84999999999997;0;331,15;0;331,54999999999995;2,3731515637973373;290,47348327475834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,100028623619735;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,6;3,6;0;0
2023-05-16T11:00:00;76;32,1;211,610391701901;0;334,45;0;330,84999999999997;0;331,75;3,3585715154561453;290,57708211771495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,514771252336452;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0
2023-05-16T12:00:00;66,84;30,6;205,09686855653;0;335,84999999999997;0;330,84999999999997;0;331,75;1,996798574277926;289,8637570362351;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,01161977521129;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0
2023-05-16T13:00:00;52,09;27,7;195,788269808112;0;336,25;0;331,15;0;331,95;4,783227562807537;290,89840506578753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,847723876391658;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T14:00:00;21,25;25,4;175,693679273145;0;332,54999999999995;0;331,15;0;331,95;7,2097604843007534;293,1871018888441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,97463910400403;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T15:00:00;12,59;24,4;164,757917620963;0;328,84999999999997;0;331,75;0;332,45;15,14770661421851;297,63550826409937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,14914164009362;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T16:00:00;43,23;29,1;167,17769755856298;0;330,25;0;331,15;0;331,95;32,072814868687175;301,1661301842013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,50974777856084;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T17:00:00;74;26,8;148,348831980556;0;328,75;0;331,04999999999995;0;331,75;26,849921924253184;298,9278320338311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,96499680378298;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T18:00:00;87,44;25,2;155,033690558599;0;328,25;0;331,04999999999995;0;331,84999999999997;22,674534587812254;297,9862298161166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,431384514629165;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T19:00:00;105;27,1;214,001368406012;0;328,75;0;321,34999999999997;0;325,04999999999995;14,903874383702892;295,89335131132304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,900425586704156;0;27,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T20:00:00;110,09;30,2;213,052718194823;0;329,84999999999997;0;323,54999999999995;0;327,75;10,82907924699558;294,596515226645;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,3986355441453;30;0;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0
2023-05-16T21:00:00;106,52;30,9;197,059506604319;0;330,75;0;325,54999999999995;0;329,25;14,70114236959801;296,080774414722;0;0,3284536082474897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,89399568059072;30;0;0;0;0;0;0;0;0,9;1,8556701030927807;0,32845360824742215;0;0;0;0;0;0;0;0
2023-05-16T22:00:00;104,99;29,6;192,17869552449602;0;328,75;0;323,65;0;327,04999999999995;15,971571082373021;297,7752721457747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,72861154418056;0;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-16T23:00:00;97,23;26,6;183,100678790441;0;330,54999999999995;0;329,15;0;331,84999999999997;12,617218737507109;296,05573218245496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,99423868302651;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T00:00:00;77,65;24,8;186,34489290277102;0;327,15;0;331,15;0;332,15;13,34777669506353;295,7299016792611;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,882076101263465;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T01:00:00;70,39;24,5;192,115144841635;0;328,45;0;331,95;0;332,65;6,003255594603131;291,331002063804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,088314209442824;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T02:00:00;70,65;24,5;194,48384589565302;0;328,34999999999997;0;331,84999999999997;0;332,54999999999995;1,171647792;293,45;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,36160537802171;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T03:00:00;70;25,3;200,137664292002;0;328,34999999999997;0;331,84999999999997;0;332,54999999999995;1,1095583569999998;293,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,725990270115865;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T04:00:00;72,52;30;209,545196348774;0;328,34999999999997;0;331,84999999999997;0;332,65;0,991998824;292,89;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,224617671088765;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T05:00:00;79,83;34,7;215,426760705174;0;328,34999999999997;0;331,95;0;332,65;1,118042365;292,705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,64144784090055;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0
