timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-05-17T06:00:00;105,16;37;255,24230377565698;0;328,34999999999997;0;330,95;0;331,84999999999997;0,99489546;292,16749999999996;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,14038369611641;30;0;0;0;0;0;0;0;7;14,432989690721651;2,554639175257732;0;0;0;0;0;0;0;0
2023-05-17T07:00:00;113,18;38;212,899609274672;0;328,04999999999995;0;329,95;0;331,04999999999995;0,8703722439999997;292,48999999999995;0;2,9195876288659792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,557522289325738;0;30;0;0;0;0;0;0;8;16,494845360824744;2,9195876288659792;0;0;0;0;0;0;0;0
2023-05-17T08:00:00;109,99;36;172,05264893466398;0;328,25;0;331,54999999999995;0;332,45;5,037352880544305;292,0285523344373;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,056766537096806;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0
2023-05-17T09:00:00;94,7;31,4;141,781807116319;0;328,34999999999997;0;331,95;0;332,84999999999997;7,163105047832894;291,48620623414314;0;0,5109278350515225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,55316086044316;30;0;0;0;0;0;0;0;1,4;2,8865979381441953;0,5109278350515225;0;0;0;0;0;0;0;0
2023-05-17T10:00:00;76,08;29,8;130,76171047420402;0;327,95;0;331,54999999999995;0;332,15;16,068767214638186;296,08829685299924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,178284491725535;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T11:00:00;58,41;28;136,426388944134;0;327,84999999999997;0;330,75;0;330,95;14,99704811744262;295,51540600775985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,774966663276324;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T12:00:00;27,57;26;149,147988080582;1,7284728940000003;329,34999999999997;1,7198438619999996;330,54999999999995;1,9331382;330,75;16,83355347639644;295,6093729991005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,46898916660979;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T13:00:00;15,62;25,5;149,829915528259;1,8182089509999997;332,04999999999995;1,67142727;330,15;1,8691619300000002;330,15;22,006638689392776;298,28211169204593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,6184370045353;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T14:00:00;8,57;24;144,599479982206;1,6130064290000001;334,04999999999995;1,4966166239999998;329,95;1,6455933360000001;330,34999999999997;29,78831965003601;301,25761160783884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,41267516083485;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T15:00:00;10,07;23,6;129,90415405275198;1,64111094;333,04999999999995;1,49996583;329,25;1,68203169;329,65;25,22604912355993;299,20236204439436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,56252863016087;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T16:00:00;47,19;23,6;131,928719203151;1,679882826;333,34999999999997;1,50503021;328,95;1,6928907280000003;329,25;35,23867657313677;300,9104857047162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,71486711414012;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T17:00:00;79,09;26,5;155,040299263951;1,6931131689999999;334,04999999999995;1,477318818;328,54999999999995;1,6530080360000001;328,75;31,09871966403152;299,0115111522476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,88679562742861;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T18:00:00;102,15;25,6;175,770249589853;1,656157185;333,65;1,5004708690000004;329,25;1,668143817;329,25;16,5007215806243;294,75667928002457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,933838526813332;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T19:00:00;119,59;25,7;191,85480640733903;1,1416791319999997;330,54999999999995;0,8588181199999999;322,95;1,1144084250000001;325,65;13,301673415459355;293,35830408959714;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,66778724822381;0;10,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-17T20:00:00;133,5;25,9;191,271551048766;0;330,15;0,139558644;325,75;0,11355962800000001;329,54999999999995;11,824234015418769;293,5343121310159;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,021020469498914;10,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-17T21:00:00;130,16;26,7;225,895001491146;0;329,34999999999997;0,13254545699999998;322,84999999999997;0,11821829799999999;326,54999999999995;12,231778398006648;293,62343704898166;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,13321836745189;11,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-17T22:00:00;111;27,6;195,564742402191;0;327,45;0,13044276;321,15;0,115298585;324,25;16,47453004636812;296,00464772354627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,34930504561491;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-17T23:00:00;102,94;22,4;157,13893479404;0;325,84999999999997;0,12336242099999997;320,45;0,11074903700000001;323,25;11,78775780713445;294,0923066147439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,76382274668969;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T00:00:00;100,59;22,2;152,083397232947;0,8161150440000001;327,75;0,709179681;323,45;0,901112688;325,54999999999995;6,6869631774011395;290,50534236734796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,84964636441503;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T01:00:00;96,35;21,7;148,294398089299;1,244125104;322,25;1,5192020800000003;328,34999999999997;1,747437738;328,95;1,8336824054613807;287,8309902248199;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,0012561366207;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T02:00:00;89,24;22,6;156,461696721191;1,3417683089999999;325,84999999999997;1,496175939;329,04999999999995;1,66241771;329,04999999999995;1,128549859411163;287,12670563078296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,207782326796515;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T03:00:00;90,01;24,3;144,760798951817;1,3371935790000002;325,84999999999997;1,459397628;328,25;1,6311766410000001;328,45;1,2893294387244596;287,0632081291685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,29116154856384;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T04:00:00;96,93;27,2;139,550949622004;1,3632695400000001;325,84999999999997;1,4738465;328,15;1,6474693950000001;328,25;1,099910430890662;286,7967316505419;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,12723243240885;27,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T05:00:00;100,47;33,4;131,473364527087;1,3784514879999998;325,95;1,5098161890000001;328,84999999999997;1,6866190110000003;328,84999999999997;1,0417414313356799;286,7648175267755;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,541772340744345;0;30;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0
2023-05-18T06:00:00;100,42;35,9;134,669206105564;1,487595872;326,04999999999995;1,5497422499999998;328,15;1,7442508160000003;328,34999999999997;3,082825539549909;286,4957500902736;0;2,153195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,03841816351052;30;0;0;0;0;0;0;0;5,9;12,164948453608245;2,153195876288659;0;0;0;0;0;0;0;0
2023-05-18T07:00:00;94,83;36,5;116,62308908442;1,632120966;326,04999999999995;1,6716357210000001;328,84999999999997;1,868163044;328,75;3,1785257246666663;285,7320739423888;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,53221432169433;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0
2023-05-18T08:00:00;90,29;33,4;87,5288142681687;1,59228584;325,95;1,6275966000000002;328,15;1,8247380839999998;328,25;1,5055452012199881;285,5646440663432;0;1,240824742268249;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,944213731841074;0;30;0;0;0;0;0;0;3,4;7,010309278351102;1,2408247422681449;0;0;0;0;0;0;0;0
2023-05-18T09:00:00;80,34;29,2;83,54481073631851;1,6288990689999998;326,04999999999995;1,6413068000000004;328,15;1,83961505;328,15;2,383860295623188;285,63634233244625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,6783193104679;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T10:00:00;72,06;28,9;82,3336656789547;1,6204617;326,15;1,6614747840000004;328,75;1,8601943400000003;328,75;3,0436144266521734;285,94590436321755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,248598846958046;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T11:00:00;65,03;27;101,437889898623;1,7968406249999997;330,65;1,6374385649999998;328,65;1,834109985;328,65;2,8918390305652175;285,66780655792644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,821921355494396;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T12:00:00;62,87;25,4;133,83831228131498;1,8830819799999994;333,45;1,604015056;328,45;1,7976030799999998;328,45;2,3089317612318845;285,7740543920804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,949139163358836;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T13:00:00;43,52;24,4;184,593663010779;1,8767864799999998;334,15;1,6082036619999998;328,95;1,8030312000000002;328,95;0,2868512258115942;288,3009305309899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,12394424944283;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T14:00:00;29,41;23,9;197,060346302782;1,8691409449999996;334,45;1,607539137;329,25;1,801474113;329,25;0,21488854117391304;288,04402359862775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,95853711817579;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T15:00:00;43,08;22,3;166,51268927548;2,13662275;334,15;1,724203146;329,25;1,9319630400000003;329,15;0,16752529020289855;287,7459834746961;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,13854126446397;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T16:00:00;71,56;22,5;131,181630776776;2,165265876;333,54999999999995;1,734415846;328,95;1,9527130080000004;329,04999999999995;0,3270160972028984;288,5777268541814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,50642741033708;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T17:00:00;84,59;23,3;148,527871637396;2,1941916;333,15;1,756336777;329,04999999999995;1,97729064;329,15;0,23249144072463765;288,15491069140387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,97086097812237;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T18:00:00;103,08;22,6;180,965924854033;2,263475676;334,34999999999997;1,769151617;329,25;1,98031248;329,15;0,18333446284057967;287,8557564543221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,43406389202458;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T19:00:00;115,53;23,8;190,747194685583;1,1756846249999997;330,65;0,8960594999999999;323,15;1,258958701;327,25;0,1622382968405797;287,72824999143813;0;5,474226804122878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,16196259089865;0;8,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-18T20:00:00;125,87;24,8;189,436030609155;0;329,95;0,08007875999999998;324,95;0,011519366000000001;328,95;0,213986302;290,66999999999996;0;5,474226804123808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,46394639464025;9,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-18T21:00:00;117,18;26,1;178,192464211099;0;330,15;0,08769631500000001;324,65;0,011294127;328,25;0,26516962;290,8325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-18T22:00:00;109,61;25,8;151,509742094142;0;328,25;0,08602451;321,75;0,037273557;325,25;0,321877931;290,6875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,83210526315789;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-18T23:00:00;98,76;23,2;152,674592832032;0;326,75;0,08079225;320,65;0,036506905;323,84999999999997;0,126091014;290,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,40376942105263;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T00:00:00;93,02;21,1;146,10568064858202;1,170257904;326,45;1,03170654;323,75;1,389207;326,25;0,12893034599999997;290,54499999999996;0;0;8,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,89892904411053;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T01:00:00;83,2;21,6;160,81179543492;1,6346293729999999;324,25;1,6918037050000003;327,84999999999997;1,92089695;328,15;0,07014087900000002;288,935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,154397045942964;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T02:00:00;80,23;21,7;159,958530826974;1,9408019219999995;326,45;1,81309001;329,04999999999995;2,0264067320000003;328,95;0,07615014300000002;289,065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,30687634308148;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T03:00:00;77,03;23,3;160,617747678303;2,011147839;326,45;1,8279613800000003;328,84999999999997;2,042478444;328,75;0,18075987100000002;290,53249999999997;0;0;6,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,80374565544703;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T04:00:00;84,16;27,7;154,789664135056;2,0517650059999997;326,54999999999995;1,8542737720000002;329,04999999999995;2,0714825119999998;328,95;0,37275396499999985;291,21999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,639870544038462;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T05:00:00;99,33;31,6;130,306818015408;2,011147839;326,45;1,8299591520000003;328,84999999999997;2,049214629;328,84999999999997;0,16932346;291,0075;0;0,9105587163778893;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,104966229134916;0;0;0;0;0;0;2,4950337708657604;5,144399527558269;0,9105587163778136;0;0;0;0;0;0;0;0
2023-05-19T06:00:00;111;35,7;133,195624946714;2,26335816;326,75;1,886987988;329,34999999999997;2,2521297860000002;329,34999999999997;0,3455667550000001;291,41499999999996;0;4,016858701057438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,45868561292549;24,69335327676352;0;0;0;0;0;0;0;11,006646723236482;22,69411695512677;4,016858701057438;0;0;0;0;0;0;0;0
2023-05-19T07:00:00;109,97;36,1;129,20989817855;2,38560278;326,84999999999997;1,935814487;329,25;2,3161088540000003;329,25;0,404728292;290,5625;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,95633974436409;30;0;0;0;0;0;0;0;6,1;12,577319587628871;2,22618556701031;0;0;0;0;0;0;0;0
2023-05-19T08:00:00;106;35,6;107,48356933120901;2,489051835;327,65;1,9537846419999998;328,95;2,339432982;328,95;0,6839486234057972;288,46269866187185;0;2,043711340206186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,372196741968512;0;30;0;0;0;0;0;0;5,6;11,546391752577323;2,043711340206186;0;0;0;0;0;0;0;0
2023-05-19T09:00:00;93,89;29,1;102,327077771868;2,418256839;327,04999999999995;1,9087074629999998;328,25;2,277079552;328,34999999999997;0,681358022304348;288,513423787201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,015159522294375;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T10:00:00;70,37;30,3;141,394397075015;2,691583665999999;330,45;1,96973604;329,15;2,3590371690000005;329,25;0,518513133304348;287,7016551940387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,51035800634214;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0
2023-05-19T11:00:00;60,56;27,4;151,840522188743;2,637115;330,84999999999997;1,9240852710000003;329,04999999999995;2,279671899;329,04999999999995;0,8563025976956522;289,2248056507924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,66060170738362;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T12:00:00;60,91;25,2;166,649413742936;2,5378559500000004;329,65;1,878753474;328,25;2,227342304;328,34999999999997;1,3171377465797103;290,006637649449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,59583564721277;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T13:00:00;57,79;24,4;203,125445170587;2,735596206;330,95;1,973304889;329,04999999999995;2,344942244;328,95;1,1020031946231883;289,5085266920067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,90446553733239;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T14:00:00;57,93;20,8;193,375188763919;2,7573072869999997;331,25;1,978327299;329,04999999999995;2,3494833980000003;329,04999999999995;0,8626463506376811;289,0474051289082;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,005138248673575;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T15:00:00;63,62;21,5;153,80951941125102;2,807584549;332,04999999999995;1,997444634;329,75;2,3744527499999997;329,65;0,7687940452898551;288,78838509343683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,42773773484853;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T16:00:00;72,15;20,9;139,09458489222501;2,9046821439999997;333,45;2,0124782880000005;329,95;2,3729208450000003;329,65;0,9864615362608697;289,1945400045428;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,42329496107523;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T17:00:00;87,19;21,3;155,8216872523;2,9868622019999997;334,54999999999995;2,0176266079999996;329,95;2,3804460660000006;329,75;1,048802973275362;289,40125497420036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T18:00:00;103,67;22,6;176,464395509936;3,0842745719999995;335,95;2,0147110920000006;329,84999999999997;2,368835765;329,65;0,7160804922753625;288,5950168169706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,47;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T19:00:00;116,29;22,7;182,304119931709;2,85236514;335,45;1,75803936;326,75;2,395388785;329,65;0,5454728593188406;288,19484948149955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,36258984210924;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-19T20:00:00;115,93;23,5;186,43164390950102;0,013900464000000003;329,95;0,025943055999999996;323,54999999999995;0,019559418999999998;327,25;0,155797628;289,015;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,43625358312518;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-19T21:00:00;105,02;24,5;190,521450911898;0;330,04999999999995;0;322,54999999999995;0;326,45;0,180181263;289,59749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,70910995776715;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T22:00:00;99,79;23,9;157,737191217556;0;328,95;0,0008086219999999999;322,04999999999995;0;325,45;0,22152972399999998;290,61749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,54674430992954;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-19T23:00:00;85,78;22,3;138,672359571533;0;327,95;0,0035758440000000003;321,54999999999995;0;324,65;0,39013961000000014;289,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,72978963549386;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T00:00:00;78,74;19,9;131,75405012752302;0;326,04999999999995;0,009934298999999999;319,45;0,0008170160000000002;322,34999999999997;0,4028361580000001;290,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,63071665653031;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T01:00:00;74;20;129,908238189342;2,174711924;327,45;1,679724739;327,25;2,2803588080000003;329,54999999999995;0,496091545;290,79749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,62475358486448;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T02:00:00;68,08;19,9;122,589138990453;1,8090469000000002;326,65;1,7687962709999998;329,45;1,9858595150000002;329,65;0,186892849;292,52;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,52189110950619;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T03:00:00;65,83;19,9;123,19013530451001;1,701875106;327,34999999999997;1,710014488;329,54999999999995;1,9091257640000003;329,54999999999995;0,174960248;291,4375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,5647704993426;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T04:00:00;65,05;21,7;137,469625064561;1,545715928;326,54999999999995;1,5583041300000002;327,84999999999997;1,7514780500000005;328,15;0,187314016;290,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,17211402229266;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T05:00:00;65,7;24,5;121,59366982752199;1,3342137090000001;325,25;1,3502028799999999;325,15;1,477241873;324,84999999999997;0,187172554;289,455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,37292312667991;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T06:00:00;62,08;27,6;132,110688542465;1,3504938720000002;324,34999999999997;1,38243584;325,15;1,4962808640000003;324,34999999999997;0,187138189;292,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,313154255419875;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T07:00:00;62,46;25,9;127,960953204211;1,69564396;324,54999999999995;1,54541934;325,45;1,7442228360000003;325,25;0,2688173270000001;289,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,91392293999479;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T08:00:00;59,76;25,8;126,673755676869;1,7455155120000003;324,34999999999997;1,5595548359999998;325,34999999999997;1,772065734;325,25;0,201318493;289,86249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,749336810858225;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T09:00:00;40,04;23,9;145,136185590986;1,611134567;324,25;1,540231848;325,54999999999995;1,724261904;325,54999999999995;0,295193233;289,9325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,587467140335036;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T10:00:00;4,44;22,8;156,173524331778;1,944742905;324,65;1,6665223759999999;325,45;1,87429626;325,54999999999995;0,234962495;289,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,24600839362089;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T11:00:00;0,28;23;136,387987143839;2,6945831219999996;331,04999999999995;1,7494900709999999;326,04999999999995;2,146620004;326,54999999999995;0,203534325;290,07;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,092383792781646;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T12:00:00;-1,43;23,4;121,585404304979;2,869211898;332,84999999999997;1,736142212;325,34999999999997;2,1490052989999997;326,04999999999995;0,233698501;289,335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,45499560703395;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T13:00:00;-1,27;22,9;131,74424459561402;2,295223183;333,84999999999997;1,6296279480000004;327,34999999999997;1,9342420110000003;328,25;0,191001888;290,4675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,20665010747325;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T14:00:00;-0,09;23,6;139,88304331236802;1,6642154249999999;335,65;1,4776601740000002;329,84999999999997;1,6671841029999999;330,84999999999997;0,22819940500000002;290,57;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,35902417930461;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T15:00:00;0;22,2;134,21940531581;1,6612733279999998;336,04999999999995;1,4924252199999999;330,45;1,6409346659999997;330,95;0,179061863;291,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,987567224255102;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T16:00:00;1,32;22,1;134,070168471025;1,7601742339999997;336,54999999999995;1,5713568;331,54999999999995;1,8323682300000002;333,65;0,17189837;290,42749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,981868467532607;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T17:00:00;25,94;22,4;135,613948669872;1,6912231199999999;334,54999999999995;1,5857986769999999;331,84999999999997;1,8675642719999999;334,25;0,248763711;291,28;0;0;4,180116766651633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,58011676665163;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T18:00:00;53,68;22,3;176,43903827879;1,76279596;336,75;1,6037870189999999;332,45;1,854339525;334,25;0,20185397800000002;291,8375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,184999999999647;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T19:00:00;78,44;22;204,28924047651202;1,8058096139999997;336,95;1,5974957159999998;331,95;1,876189107;334,25;0,181085744;292,5825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,082881500000084;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T20:00:00;87,69;22,8;219,700681919542;1,8609581940000002;336,95;1,6505206139999995;332,45;1,91636419;334,15;0,227508422;292,0646701240818;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,738673211850084;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T21:00:00;81,06;22,8;231,467512842791;1,8445605150000002;336,65;1,6472217719999998;332,45;1,8401746499999998;332,65;0,1952443705091451;291,7131919800141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,39229934452891;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-20T22:00:00;78,6;22,5;248,940365518487;1,8336413200000001;336,54999999999995;1,6141018459999998;331,75;1,8589911999999997;333,15;0,19157900733746336;291,61112353708126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;15,38551566884805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,114484331149029;7,114484331149029;0;0
2023-05-20T23:00:00;73,02;21,3;229,210806955055;1,8427432140000002;336,45;1,57169256;330,34999999999997;1,6918806500000003;329,25;0,257665899;293,11245943021993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,56894736842108;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T00:00:00;52,2;19,9;237,83326015079402;1,898941044;336,04999999999995;1,6072411500000001;330,15;1,754068998;329,45;0,22535218499999998;292,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,613822052631576;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T01:00:00;40,04;19,5;227,26861742102798;1,6973731239999996;331,95;1,5941213280000002;330,04999999999995;1,7444200950000002;329,45;0,1447591839986725;290,68307568018344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,13316067042632;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T02:00:00;33,88;19,6;222,260023774916;1,8146442989999998;335,25;1,5690512479999998;329,84999999999997;1,720876324;329,34999999999997;0,23606953135457356;292,16992191006784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,49406840699085;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T03:00:00;28,76;19,6;223,263346068486;1,6351623920000002;331,75;1,554887772;330,04999999999995;1,7022696240000001;329,45;0,21164680919100445;290,3053349976776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,857040052781734;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T04:00:00;29,95;20,8;215,13110101757698;1,487467164;328,45;1,5428661650000004;329,84999999999997;1,6930222340000003;329,34999999999997;0,266038025;292,3279337126637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,613654348776464;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T05:00:00;28,26;24,5;215,013575664654;1,4500481110000003;327,84999999999997;1,502458848;328,34999999999997;1,6812174720000002;328,34999999999997;0,14885840650442503;290,8564528652668;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,88329298334159;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T06:00:00;30,79;26,5;205,71743919111;1,521878367;328,04999999999995;1,568200656;329,45;1,733798887;329,25;0,41119621034365844;289,9920509084872;0;0;0,6162501406407088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,33218345336883;0;27,116250140640705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T07:00:00;27,55;26,5;181,49464862048302;1,7648384999999998;327,95;1,6984461570000002;329,25;1,8731434840000003;328,75;0,192734319;292,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,5023502350235;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T08:00:00;20;27,9;158,63258097285802;1,9373799680000001;328,04999999999995;1,7698609099999998;329,65;1,981340745;329,04999999999995;0,20332830899999998;291,71999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T09:00:00;2,14;28,1;141,594089999356;2,14358977;330,25;1,7533233309999998;329,04999999999995;1,9945263199999999;328,65;0,251036006;290,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,41105263157894;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T10:00:00;0;26,6;132,48621729643;2,335026132;335,75;1,7639235540000002;329,34999999999997;1,952782958;328,95;0,177733402;290,7475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,67401152631557;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T11:00:00;-0,48;26,5;133,126293179857;2,3431375340000002;336,25;1,795451418;330,04999999999995;1,9739624189999998;329,45;0,13089470935295106;289,62593949743075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,76970728305788;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T12:00:00;-7,92;25,4;134,319407991623;2,070564768;336,34999999999997;1,6641804500000001;330,15;1,8863220639999998;330,75;0,14246494566828918;289,78684539531605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,02608820706642;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T13:00:00;-25,03;24,4;142,606295040685;1,8011131710000001;336,04999999999995;1,550757924;330,04999999999995;1,80094669;331,75;0,12811729233628336;289,26806932335813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,20198559824571;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T14:00:00;-41,37;23,9;156,802437081105;1,74816242;336,15;1,540724296;330,75;1,83123504;333,54999999999995;0,17134116885826112;290,4000087792522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,03767066284379;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T15:00:00;-19,58;22,1;176,37710459513002;1,6057274320000001;335,54999999999995;1,5765792669999996;332,04999999999995;1,656069048;333,25;0,16645087950560505;291,8032005933363;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,770609001040661;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T16:00:00;-0,41;22,4;192,13163171109;1,511545353;334,84999999999997;1,5636007440000002;331,84999999999997;1,549007775;333,04999999999995;0,4395739718679963;290,6778880931877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,049031940140445;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T17:00:00;2,22;22,2;187,627437983475;1,4118302289999998;332,25;1,5514798079999996;331,54999999999995;1,523511;332,75;0,15947835634557594;290,8122406145647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,13532703694645;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T18:00:00;41,34;23,2;197,068279890582;1,4938452049999997;334,65;1,5504053759999996;331,54999999999995;1,51745333;332,65;0,16737811584911602;290,6424479360357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7084608726639;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T19:00:00;85,49;24,1;194,62713579676;1,551903705;334,65;1,459176586;329,84999999999997;1,6146740370000001;332,04999999999995;0,1679783192072296;291,70882427376756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,60009002657637;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T20:00:00;90,87;24,4;195,57197515012402;1,550780308;334,45;1,4666122709999998;330,04999999999995;1,590528696;331,25;0,16344139973333738;291,99238807010556;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,77443001757398;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T21:00:00;91;25,5;226,91157899481402;1,561485456;334,54999999999995;1,466756368;329,95;1,568049564;330,34999999999997;0,31060368802625526;290,40523377315526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,92434731141432;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T22:00:00;89,94;26,6;213,203385286098;1,56959406;334,54999999999995;1,4333958140000003;329,04999999999995;1,6384024759999998;331,75;0,19553169283716837;290,35841836883145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,18905487668312;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-21T23:00:00;83,5;25,4;212,97383680773498;1,6413137949999999;334,65;1,4900189400000001;329,75;1,70417786;331,65;0,1965399551774342;289,80266642874136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,44439386593237;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T00:00:00;88,29;25,4;188,57225699949;1,611513696;334,75;1,4499669690000003;329,25;1,705000472;332,34999999999997;0,28545452558909096;290,8214833548572;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,56924942654578;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T01:00:00;80,06;24,1;186,056595223643;1,506476776;332,34999999999997;1,4268960599999998;328,75;1,51057025;328,15;0,4014469613859913;291,5983855569872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,45669250160374;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T02:00:00;78,31;25;181,860819134806;1,47990417;330,15;1,4538785730000003;328,84999999999997;1,5663092079999998;328,04999999999995;0,6555749328848114;292,7144407693531;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,13105735866876;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T03:00:00;77,8;25,2;187,223822767976;1,317979713;325,84999999999997;1,4643668760000004;328,84999999999997;1,580956738;328,04999999999995;0,8119423286772867;292,7541707256876;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,59752846345921;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T04:00:00;81;28,1;225,676020630329;1,4069015519999999;326,75;1,3271963249999998;325,65;1,5845857440000002;326,75;1,0773703676943969;293,63647823884406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,28796871061286;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T05:00:00;99,03;30;222,823677681312;1,643163273;330,04999999999995;1,19747405;325,45;0,341404965;325,04999999999995;1,9929851159639005;294,1130187908802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,7017925453207;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T06:00:00;115,78;31;228,720424953048;1,7575692960000002;326,75;1,352015984;325,45;0,027409208;324,75;1,7918935619125418;295,53795754674746;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,855617102908077;0;16;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-22T07:00:00;120;30,1;208,54705755947;1,5510726989999999;322,84999999999997;1,2610935749999999;323,45;0,005053188;323,25;1,8185963655746358;295,5452734189479;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1982315411977;15,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-22T08:00:00;113,42;28,8;171,873965052611;1,4680014780000001;321,34999999999997;1,193022432;321,95;0;321,65;4,241989824972712;291,75981309155867;0;4,520735575738964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,78645173769484;16,412673704896058;0;0;0;0;0;0;0;12,387326295103943;25,540878958977206;4,520735575738965;0;0;0;0;0;0;0;0
2023-05-22T09:00:00;104,31;28,4;167,74294737263102;1,4077997100000001;320,15;1,154320496;320,95;0;320,95;17,882889226298772;298,08558375146333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,886336250416146;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T10:00:00;89,97;27;165,970797803738;1,3418144760000001;318,84999999999997;1,10151664;319,75;0;319,84999999999997;15,072263198144196;296,1369935346744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,5339476167911;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T11:00:00;78,39;25,4;154,781652283458;1,2684788959999997;317,54999999999995;1,0466212789999998;318,45;0,0800228;319,15;9,206211778221295;293,189157628108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,65899422202929;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T12:00:00;68,38;25,8;133,703075767291;1,2109674049999997;316,45;1,0093896919999998;317,54999999999995;0;317,95;16,61672961590838;296,66130360602466;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,1616283226071;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T13:00:00;65,06;23,9;135,738021065858;1,156186762;315,45;0,9625805510000001;316,45;0;316,95;22,781348022705046;299,8306626863219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,99391742293274;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T14:00:00;68,01;23,8;125,290950693874;1,10568566;314,65;0,92858625;315,65;0;316,04999999999995;9,650217836707656;293,77524147373254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,59661803119045;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T15:00:00;72,21;23;127,33824806514099;0,0005819839999999998;313,95;0,921662599;315,25;0;315,25;10,805057712241611;294,25017868594387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,37653205359786;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T16:00:00;84,26;23;101,656483296385;0;313,45;0,9097613059999998;314,95;0;314,95;25,02459762961321;297,75318525330607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,158868084603036;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T17:00:00;101,47;22,2;143,95937446916702;0;313,15;0,8927690519999999;314,54999999999995;0;314,65;41,14989129440463;301,9678040205973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,24415219779456;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T18:00:00;110,55;23,9;179,12321441144599;0;312,84999999999997;0,8752004099999999;314,15;0;314,25;29,760665546805463;298,79726179660355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,07943304573269;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T19:00:00;144,26;24,7;174,160295311747;0;312,54999999999995;0,4570756839999999;313,75;0;313,84999999999997;10,821041892832861;292,38587478858494;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,864598786638645;0;9,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-22T20:00:00;158,57;26,5;165,71558764222598;0;312,65;0;313,45;0;313,84999999999997;13,487601637987746;293,3343896623137;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,78631232676;11,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-22T21:00:00;125,04;25,5;154,112776383353;0;312,75;0;313,34999999999997;0;313,95;25,00149006255011;297,4164948349696;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,75693369552748;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-22T22:00:00;110,33;24,5;134,949110676394;0;312,75;0,001968393;313,25;0,000576388;313,75;31,33069389317839;299,67576364385604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,02655800215776;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-22T23:00:00;101,45;22,3;128,561306863015;0;312,54999999999995;0,00027840099999999995;313,04999999999995;0;313,54999999999995;22,445481966094842;297,132232447882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,545171135831374;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T00:00:00;91,39;20,7;111,226640330397;0;312,15;0,0008142179999999999;312,54999999999995;0;313,04999999999995;7,224754177026929;293,95213634589675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,20481661871779;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T01:00:00;78,61;20,7;109,677918487253;0;311,45;0,007325164000000002;311,84999999999997;0;312,34999999999997;3,3384415944426324;297,72871385724875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,408022452845046;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T02:00:00;77,09;20,2;106,202746354637;0;310,95;0,008657012000000002;311,34999999999997;0;311,84999999999997;1,7830819119200645;295,90089458625255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,139723755862928;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T03:00:00;69,58;20,6;101,60050788135901;0;310,75;0,01611648;312,34999999999997;0,0008142179999999999;312,54999999999995;1,166732437176707;294,1536333233503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,706709783487504;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T04:00:00;70;22,2;106,098516639636;0;310,25;0,020397420000000003;311,15;0;311,45;1,5587631901786145;295,93037416071354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,79173911250939;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T05:00:00;78,64;26,6;111,412949479676;0;309,95;0,015600249000000002;310,84999999999997;0;311,15;2,0844521158876135;296,8159724830378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,0546599385979;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T06:00:00;101,09;28,5;118,198638518582;0;309,84999999999997;0,03244001200000001;311,84999999999997;0,0010464520000000002;311,84999999999997;2,325068615258855;296,7435356515189;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,04505447260438;0;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T07:00:00;105,39;30,4;117,07053880547801;0;309,34999999999997;0,031762896000000006;310,34999999999997;0,00146895;310,65;2,110916312430832;296,0476251518484;0;0,1459793814432993;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,459502598735995;0;30;0;0;0;0;0;0;0,4;0,8247422680412342;0,14597938144329844;0;0;0;0;0;0;0;0
2023-05-23T08:00:00;101;30;144,62544447298401;0;309,34999999999997;0,040194669;311,45;0,015702376;311,54999999999995;14,82537532573806;294,493661610075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,9560566484761;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T09:00:00;91,87;30;137,823583357283;0;309,04999999999995;0,013475168000000003;310,34999999999997;0,000484054;310,45;18,163914099002184;294,783511818076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,370813674390202;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T10:00:00;84,6;27,9;144,500745620076;0;308,95;0,018851525;310,65;0,000244825;310,65;12,027573137414526;292,4325602651935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,9992555403905783;0;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T11:00:00;74,53;24,1;146,566389504227;0;308,95;0,012591000000000001;311,15;0;311,04999999999995;11,964316444868684;292,3676082554275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,89405561483633;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T12:00:00;43,88;24,2;144,54318271385299;0;308,75;0,007894557000000002;310,25;0,00023922900000000004;310,25;10,237805491665796;292,0872460227675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,88156620927484;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T13:00:00;24,04;22,8;145,569781296929;0;308,65;0,014592969;310,25;0,0009625120000000002;310,34999999999997;16,09543864786985;294,6184654044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,87677805265392;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T14:00:00;5,55;22,3;158,38090966700898;0;308,84999999999997;0,002739242;310,95;0;310,65;28,941563016848125;299,3355817059823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,059390374848654;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T15:00:00;3,54;21,4;158,85909270258898;0;308,45;0,0037381280000000007;309,84999999999997;0;309,84999999999997;26,339436043743248;299,35442264922324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,528568646338172;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T16:00:00;12,81;21,4;151,824715294465;0;308,34999999999997;0,02291562;311,15;0,0012381150000000004;310,84999999999997;18,17606040710259;296,3850154062228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T17:00:00;61,72;21,8;142,639025968587;0;307,84999999999997;0,031119356000000004;309,75;0,007431488000000001;309,75;22,093857795428438;297,0813955987133;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,710000000000065;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T18:00:00;78,09;23,3;153,013148443259;0;307,75;0,030839556000000008;309,84999999999997;0,004180212;309,75;27,950521719169068;298,9339515662487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,84292899999995;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T19:00:00;95,27;27,3;172,060322864905;0;307,75;0,03181745700000001;310,25;0,00404311;310,15;25,180594042015308;298,92676501936364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,101802601836845;0;27,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T20:00:00;100,95;28,7;175,96284705915798;0;307,65;0,028673904;309,95;0,003270862000000001;309,84999999999997;26,289387527106896;300,83447803431756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,36539242157651;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T21:00:00;103,34;26,4;175,93473452442902;0;307,45;0,038538252999999995;310,04999999999995;0,016217207999999997;309,95;21,26988352138497;298,74551719054745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,44125588233422;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T22:00:00;100,09;25;138,32975413426598;0;307,34999999999997;0,040873184;309,75;0,02262183;309,65;7,499858695792509;292,27238422507475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,11882228306206;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-23T23:00:00;93,78;22,8;138,19021689819;0;307,25;0,04439027;309,84999999999997;0,027931034999999996;309,65;10,172222827707508;293,0804480337052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,7748104008335;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T00:00:00;83;20,7;115,864178037641;0;307,04999999999995;0,045554238000000004;309,34999999999997;0,03063250400000001;309,25;17,292411878857568;296,8527393558391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,979159235583;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T01:00:00;76,09;20,5;122,497877856142;0;307,04999999999995;0,048802716;310,25;0,035254799999999996;309,95;3,061706044876429;294,608444525878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,39621395123839;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T02:00:00;75,13;20,5;128,846619606532;0;306,75;0,045377964;309,04999999999995;0,034261509999999995;308,95;2,238140134160482;296,55243733370975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,86937432984327;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T03:00:00;76,31;20,9;118,80919975058201;0;306,84999999999997;0,047427499;309,84999999999997;0,03739527;309,65;2,109630892417272;296,2955386072435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,72058739241044;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T04:00:00;76,58;23,7;111,50480858470101;0;306,54999999999995;0,04991632000000001;309,15;0,040929143999999994;309,04999999999995;2,1584108305259706;296,0416123927061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,76744691261851;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T05:00:00;86,4;27,5;131,50653808293998;0;306,54999999999995;0,05212674;309,34999999999997;0,03919158600000001;309,25;2,0268151185856986;296,05049164765006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,889170167927375;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-24T06:00:00;108,45;30,2;172,614862287682;0;306,34999999999997;0,054044768999999986;309,45;0,044146844000000005;309,25;1,9904258171035463;295,86545542322335;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,304333882489463;0;30;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0
2023-05-24T07:00:00;124,15;32,6;143,21765176979102;0;306,25;0,04941967500000001;308,84999999999997;0,039065676;308,75;1,0478474774082005;291,48589710409453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,775287659627281;0;17,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-24T08:00:00;109,66;32,9;129,23487471965402;0;306,34999999999997;0,04133765200000001;309,75;0,007479054000000001;309,34999999999997;18,51144088608642;294,8975403685655;0;1,0583505154640176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,274410130861455;30;0;0;0;0;0;0;0;2,9;5,9793814432989665;1,058350515463917;0;0;0;0;0;0;0;0
