timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-05-31T09:00:00;86,41;40,8;85,5786260388097;0;303,15;0,05523252;307,15;0,025853520000000005;306,34999999999997;4,685153490947995;293,1343087335707;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;24,684583814486913;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1154161855130837;1,1154161855130837;0;0
2023-05-31T10:00:00;66,92;35,2;83,98686019871481;0;303,54999999999995;0,054415503999999996;307,45;0,020167984000000003;306,75;5,967243322570215;293,0693467610733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157903;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0
2023-05-31T11:00:00;46,42;32,3;85,3818947391829;0;303,54999999999995;0,055582269999999996;307,65;0,022070624;306,75;5,63196119840582;293,2826838457897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631588;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3;2,3;0;0
2023-05-31T12:00:00;9,06;29,8;85,66669979201801;0;303,54999999999995;0,052898987999999994;306,95;0,023822172000000003;306,34999999999997;5,827290142482201;293,6652484159781;0;0;0,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367422;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T13:00:00;-0,02;26,5;92,7863019605348;0;303,84999999999997;0,0574989;308,15;0,025070079999999998;307,15;5,139543095816591;293,188567805896;0;0;3,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,730094810947016;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T14:00:00;-0,81;25,7;96,8866289293929;0;303,54999999999995;0,050790695000000004;306,84999999999997;0,017410555;306,25;7,086735778620632;293,92238100735614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,14172180146592;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T15:00:00;-0,17;26,4;115,293656441723;0;304,15;0,05461416199999999;308,04999999999995;0,015892640000000003;307,34999999999997;6,139500493820128;294,00686129624927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,21590762928577;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T16:00:00;20,16;28,7;116,66585618877801;0;303,54999999999995;0,05072774;307,15;0,013872483999999997;306,54999999999995;6,121418994035676;293,46308370706515;0;0;1,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,62863867010179;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T17:00:00;69,45;29,2;139,21127357888798;0;303,84999999999997;0,05314801;307,65;0,015081220000000001;307,15;11,920610318524387;297,24320336185644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,36347580623479;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T18:00:00;86,43;29,6;153,11013827526602;0;303,84999999999997;0,05167626200000001;307,75;0,008750744999999999;307,04999999999995;9,28204941409252;296,17365824055105;0;0;0,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,776592090233116;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-05-31T19:00:00;108,26;30,1;172,53938112723398;0;303,95;0,04946584200000002;307,34999999999997;0,005019611999999999;306,95;12,974453733545293;298,33758683620994;0;0,03649484536082526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,192867062603373;0;30;0;0;0;0;0;0;0,1;0,20618556701031224;0,036494845360825263;0;0;0;0;0;0;0;0
2023-05-31T20:00:00;119,6;33,9;173,336449819671;0;304,34999999999997;0,05209876000000001;308,34999999999997;0,002231405;307,65;17,963335981180062;302,02368744276924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,14624777589683;18,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-31T21:00:00;103,69;38,4;161,044706495332;0;303,95;0,0470064;307,15;0,00038052800000000004;306,75;8,00046265039795;296,5183811366688;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,37283315111901;23,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-05-31T22:00:00;94,28;33,7;129,03497673729998;0;304,45;0,05286960899999999;308,45;0,0006169590000000001;307,84999999999997;3,508301279398707;297,7725622407403;0;1,3503092783505177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,78824849938261;0;30;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0
2023-05-31T23:00:00;83,13;31,4;111,508875576314;0;303,75;0,050892822000000004;307,25;0,0035618539999999997;306,54999999999995;3,0852594342050477;297,2671187216179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,28576967453267;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0
2023-06-01T00:00:00;84,15;27,8;115,416633013461;0;304,04999999999995;0,05424762399999999;307,95;0,00803026;307,15;1,2850120450218403;294,23576223924016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,69044109756587;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T01:00:00;74,3;26,7;91,709635466959;0;303,65;0,054191663999999994;307,54999999999995;0,011898494999999999;306,65;1,2283684672687685;293,41872206911455;0;0;3,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,103524685035154;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T02:00:00;70,1;27,4;79,7840987293519;0;303,65;0,05423363400000001;307,34999999999997;0,015864660000000003;306,65;1,6584191143026732;295,40526883195685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,12871433256646;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T03:00:00;66,72;31,3;81,0551453415285;0;303,54999999999995;0,05758284000000001;307,84999999999997;0,021849582000000003;306,84999999999997;1,0828966174566446;293,5071879040995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;27,240735304070522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,059264695929478;4,059264695929478;0;0
2023-06-01T04:00:00;67,7;35,3;97,70584699569599;0;303,25;0,053844712;306,75;0,024188710000000002;306,15;0,6977491352239076;292,27923000055773;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157901;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0
2023-06-01T05:00:00;80,45;41,2;113,19446898138901;0;303,54999999999995;0,05959739999999999;308,15;0,027224539999999995;307,04999999999995;0,450648429361379;292,4147239920564;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789489;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,2;11,2;0;0
2023-06-01T06:00:00;97,04;45,1;143,35342465918998;0;303,15;0,05382652500000001;306,65;0,026348765999999996;306,04999999999995;0,9161249400390981;293,7924015605962;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147922;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0
2023-06-01T07:00:00;108,23;44,6;167,141276056519;0;303,45;0,05821239000000001;307,75;0,029707765000000007;306,84999999999997;1,0946333188448587;294,0673344512763;0;5,328247422680413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,73610210489489;0;30;0;0;0;0;0;0;14,6;30,103092783505158;5,328247422680413;0;0;0;0;0;0;0;0
2023-06-01T08:00:00;99,07;39,9;169,853649765602;0;303,34999999999997;0,054246225;307,25;0,021075935;306,25;2,869044395905025;291,5261886297797;0;3,6129896907216486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23272849468434;30;0;0;0;0;0;0;0;9,9;20,412371134020617;3,612989690721649;0;0;0;0;0;0;0;0
2023-06-01T09:00:00;87,3;34,4;168,14916477761;0;303,65;0,052815047999999996;307,45;0,011520764999999999;306,65;5,080810015855079;291,64078607414535;0;1,605773195876288;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,72650522183477;30;0;0;0;0;0;0;0;4,4;9,072164948455992;1,6057731958767105;0;0;0;0;0;0;0;0
2023-06-01T10:00:00;68,19;30,6;154,069779039503;0;304,15;0,05120759700000002;307,84999999999997;0,000972305;307,04999999999995;7,101205262607421;292,1148636018254;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13848520289137;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0
2023-06-01T11:00:00;59,92;29,1;149,836355792992;0;304,15;0,04827389400000001;307,34999999999997;0,0009583150000000002;306,84999999999997;19,274985773038686;299,93301581907406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,77757135437108;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T12:00:00;38,86;28,4;150,093592705132;0;304,65;0,051371279999999984;308,45;0,00121713;307,65;15,701457575346296;296,6896351545751;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,874156755130386;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T13:00:00;9,35;25,3;149,62987664891799;0;305,95;0,05558506800000001;310,34999999999997;0,00021824400000000003;308,75;21,50527918025625;298,7759380348555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,23689039208592;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T14:00:00;3,01;24,4;137,486472877;0;308,25;0,06791865200000001;314,34999999999997;0,00026580999999999995;312,15;17,213823668902126;296,24000780769205;0;0;3,3018223557682767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,550597941026574;27,701822355768275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T15:00:00;13,35;25;147,38643887753;0;305,75;0,05596279800000001;310,84999999999997;0,0018802559999999999;309,95;17,87728406604477;297,5466233773098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,229153407548264;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T16:00:00;56,14;27,8;138,11991209261902;0;305,45;0,050168139999999986;309,45;0,000654732;308,75;4,247599682325701;290,474407828421;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,9629725974706659;0;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-01T17:00:00;72;30,7;145,337095231274;0;304,54999999999995;0,044425245;307,65;0,0004001139999999999;307,45;5,528186660305298;292,4839126766964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,462876300210763;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7;0,7;0;0
2023-06-01T18:00:00;87,86;32,3;164,910854225763;0;304,75;0,042689086;307,75;0;307,34999999999997;5,9091238099855135;292,6057378402306;0;0,8393814432988591;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,95993001258104;30;0;0;0;0;0;0;0;2,3;4,742268041236493;0,8393814432988591;0;0;0;0;0;0;0;0
2023-06-01T19:00:00;100,46;33,6;187,853539137122;0;305,25;0,04467007;308,65;0;308,15;10,159582562993526;293,74829005042693;0;1,3138144329896912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,45413401957978;30;0;0;0;0;0;0;0;3,6;7,422680412371138;1,3138144329896912;0;0;0;0;0;0;0;0
2023-06-01T20:00:00;120,04;33,7;176,927894926086;0;304,45;0,044935880000000004;307,75;0,00019725900000000003;307,25;23,59793379864476;300,0361645114414;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,76127807986188;0;18,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-01T21:00:00;103,43;33,7;159,079245869157;0;304,84999999999997;0,048980389000000006;308,84999999999997;0,0023391279999999998;308,34999999999997;10,382132913624579;295,22505315858393;0;1,3503092783496768;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,2546019520539;30;0;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0
2023-06-01T22:00:00;95,41;32;122,683656632153;0;304,04999999999995;0,04465608;307,15;0,005327392000000002;306,75;3,440589010114924;296,19931794577076;0;0,7298969072164948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,66612912343764;0;30;0;0;0;0;0;0;2;4,123711340206186;0,7298969072164948;0;0;0;0;0;0;0;0
2023-06-01T23:00:00;86,53;30,5;135,335050477804;0;304,25;0,050573850000000004;308,15;0,008802507999999997;307,45;3,167962977384074;298,2675906783433;0;0,18247422680337877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,15976251052535;30;0;0;0;0;0;0;0;0,5;1,0309278350515465;0,1824742268041237;0;0;0;0;0;0;0;0
2023-06-02T00:00:00;83,59;28,7;121,026493659766;0;303,95;0,05217710399999998;307,95;0,015081220000000001;307,15;2,9139269411489974;297,8213010396196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,94002021848483;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T01:00:00;79,4;26,7;109,553122217604;0;303,75;0,05244571200000001;307,34999999999997;0,019026400000000002;306,75;2,7409452711171265;297,629929499172;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,828563058567724;0;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T02:00:00;79,85;27,6;116,066138869621;0;303,75;0,058515973;308,25;0,027216146000000007;307,34999999999997;1,2514717035895435;295,3100301306238;0;0;2,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,325180202262004;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T03:00:00;77,42;29,2;113,937564524713;0;303,25;0,05519894400000001;306,84999999999997;0,028808208000000005;306,34999999999997;1,1037988800799663;294,8501935232047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978783;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T04:00:00;81,12;33,1;112,43102243074401;0;303,45;0,061276199999999996;308,15;0,031955958000000007;307,25;1,6216148858339539;296,42831504438516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1;3,1;0;0
2023-06-02T05:00:00;90,88;37,3;145,674484711094;0;302,84999999999997;0,05631814400000001;306,75;0,03164538;306,15;1,8332227335277607;296,5572760265434;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;0;0;0;0
2023-06-02T06:00:00;118,97;39,8;158,599728511085;0;302,95;0,06065364500000001;307,65;0,03648871799999999;306,95;1,718079074359609;296,36062340079087;0;5,474226804123711;0,4815147999508689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8850291579464764;0;25,281514799950866;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-02T07:00:00;125,58;42,3;140,392898757035;0;302,75;0,05836628;307,15;0,03516666299999999;306,45;1,9394887623073833;296,4888583225593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,81984065503068;27,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-02T08:00:00;96,19;41;88,8850856350972;0;302,65;0,049885542000000005;305,75;0,023574548999999993;305,45;3,160084837415293;293,1401032741947;0;4,014432989690722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,31705867096518;30;0;0;0;0;0;0;0;11;22,68041237113402;4,014432989690722;0;0;0;0;0;0;0;0
2023-06-02T09:00:00;84,37;34,8;62,132296067945404;0;302,75;0,047770254000000005;305,75;0,015912226;305,25;5,180198724898288;291,7193790682144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,732479596677027;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0
2023-06-02T10:00:00;72,09;33,7;52,5964272945745;0;302,84999999999997;0,046536336000000005;305,75;0,007956113;305,25;8,677075302354678;293,5032873902314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,23000634871736;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0
2023-06-02T11:00:00;63,15;30,1;44,819149853729904;0;302,95;0,04459592300000001;305,84999999999997;0,004266950000000001;305,34999999999997;18,750792927509757;299,72926423258014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,72468334807914;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,1;0,1;0;0
2023-06-02T12:00:00;56,06;28,6;41,7124659636735;0;303,04999999999995;0,04406290400000001;305,84999999999997;0,002730848000000001;305,34999999999997;26,737370847404055;298,40994766072475;0;0;1,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,137563511323286;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T13:00:00;42,61;26,7;46,6528182084368;0;302,95;0,04371595200000001;305,75;0,003584238000000001;305,34999999999997;11,718509567914769;293,66621859016243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,49754975497216;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T14:00:00;36,82;25,8;50,2315858202178;0;302,54999999999995;0,039205576;304,45;0,004230576;304,34999999999997;18,496304853055655;298,6358158081148;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T15:00:00;44,9;24,7;59,381630998153504;0;301,45;0,02673489;300,95;0,002090106;301,45;17,086116360392346;298,8224872676596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,98999999999667;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T16:00:00;58,27;24,6;71,31405713953549;0;301,25;0,026049380000000004;300,75;0,00246224;301,15;3,473185553484449;294,6281370060927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,3526009999964;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T17:00:00;76,62;24,6;66,1140740273405;0;301,54999999999995;0,03139356;301,65;0,010085390999999999;302,04999999999995;3,3326992511303946;294,8820203457941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,44812889779458;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T18:00:00;85,96;26,6;99,7669155432112;0;301,54999999999995;0,030917900000000005;301,65;0,010218296;301,95;3,513479965635623;294,852025479828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,71098408490496;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T19:00:00;101,12;27,5;135,41993048547198;0;301,45;0,031274645000000004;301,65;0,009602736;301,95;3,6680410677015662;294,66830038000137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,7539445654437;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T20:00:00;110,5;28,5;135,18987438167;0;302,04999999999995;0,039297910000000005;303,75;0,012926759999999999;303,65;3,5325324178124182;297,93517860604277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,74716917098655;0;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T21:00:00;101,31;28,5;107,044252120572;0;302,04999999999995;0,039808544999999994;303,65;0,016746029999999995;303,65;3,70238898951949;297,7596283645145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,743394454069751;0;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T22:00:00;92,56;29,1;84,3997119737282;0;301,95;0,04059338399999999;303,54999999999995;0,021387911999999995;303,54999999999995;3,4176978599191896;297,5083889512482;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,387620114624724;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-02T23:00:00;85,06;25,9;90,6170347216043;0;301,75;0,041499935999999994;303,45;0,022046840999999998;303,45;2,1020497267904203;296,36488546180624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,120923457876497;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T00:00:00;84,95;25;87,8903770943177;0;301,65;0,04195321199999999;303,34999999999997;0,024258659999999994;303,34999999999997;1,2549593691138714;294,2649346479505;0;0;3,417744465923967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,11696860815848;28,417744465923967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T01:00:00;80,3;25,6;75,08605937377361;0;301,54999999999995;0,041824504000000005;303,25;0,027398015999999997;303,34999999999997;1,7003972955792073;295,8005551058088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,166088490245045;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T02:00:00;77,79;26,1;72,6430660067967;0;301,45;0,042248401000000005;303,25;0,027835903000000002;303,25;1,7071865194902751;296,1545535172222;0;0;3,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,665271881396016;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T03:00:00;75,2;29,7;72,79385077662411;0;301,34999999999997;0,04210989999999999;303,15;0,027840099999999996;303,15;1,3056683585053304;295,40268425841674;0;0;0,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,1616053542079;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T04:00:00;80,71;31,4;73,8301489315967;0;301,25;0,042809400000000004;303,15;0,0267209;303,15;1,421260613404429;295,7754638476559;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,57614182525137;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0
2023-06-03T05:00:00;78,64;36,1;77,239385464002;0;301,15;0,042519806999999986;303,04999999999995;0,02645369099999999;303,04999999999995;1,6655520509168296;296,20893039049236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,9938368426476814;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0
2023-06-03T06:00:00;77,76;37;82,3055599324434;0;301,15;0,04307381099999998;303,04999999999995;0,026869193999999992;303,04999999999995;1,3223183170790813;295,59359472998693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,49363745896322;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;7;0;0
2023-06-03T07:00:00;73,63;37,6;69,4192655377599;0;301,25;0,047291796000000004;303,95;0,029807094;303,75;1,4702770709395447;295,7416989200019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,99058809521862;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0
2023-06-03T08:00:00;70;34,9;53,7406378515973;0;302,15;0,06317324400000002;307,34999999999997;0,03907406999999999;306,45;1,5301466430259807;295,8689072305512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,405741667987908;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-06-03T09:00:00;59,97;30,4;44,386157350633496;0;302,25;0,06446592;307,54999999999995;0,040605975;306,65;1,9032138757253927;296,3803704236223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,90300109382092;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,4;0,4;0;0
2023-06-03T10:00:00;27,36;27,7;46,9012889607534;0;302,45;0,063660096;307,54999999999995;0,03890619;306,65;1,773748769836609;296,7461250252474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,739516056868695;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T11:00:00;5;25,4;48,8552611823916;0;302,54999999999995;0,061465065;307,65;0,03475116;306,65;2,41407968343395;297,7545061834758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T12:00:00;-0,01;24,8;61,4052338109973;0;302,54999999999995;0,06166792000000001;307,65;0,035506619999999996;306,65;2,24435035892511;297,3521169457128;0;0;1,352199707505374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,844589722130067;26,152199707505375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T13:00:00;-4,91;23,6;104,169661529328;0;302,75;0,06170149599999998;307,95;0,03373268800000001;306,84999999999997;0,9865685741584167;293,27346052366636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T14:00:00;-3,39;22,8;124,468869121016;0;303,04999999999995;0,06331874;308,65;0,03158662200000001;307,34999999999997;0,2550563778604938;288,53054887773527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,660000000000004;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T15:00:00;-0,05;22,7;140,036939286706;0;303,04999999999995;0,06325718400000001;308,84999999999997;0,031024224;307,54999999999995;0,28639326559648626;288,2643910564892;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,22283399999982;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T16:00:00;5,38;23,1;108,75433289571599;0;303,25;0,06277592799999998;308,95;0,030433846000000004;307,75;0,12480677362775655;287,1906635367942;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,1635117166001;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T17:00:00;45,66;23;68,3965566619093;0;304,65;0,07599367999999998;312,54999999999995;0,034079639999999994;310,54999999999995;0,2077149992724456;287,81863303471863;0;0;7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,57804799700732;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T18:00:00;75;25,3;111,517100226991;0;305,04999999999995;0,0780642;313,15;0,04501702200000001;311,75;0,2348010327442524;288,01279943084904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,609690192207594;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T19:00:00;84,96;29,4;144,90461544363;0;305,54999999999995;0,07682188799999999;313,95;0,042708672;312,34999999999997;0,19094897763525892;287,82363375493856;0;0;0,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,024981854767322;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T20:00:00;94,9;26,4;148,737314979781;0;304,84999999999997;0,07516827;313,04999999999995;0,04787937600000001;311,75;0,2828396103512014;288,0625986591052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,10237935658184;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T21:00:00;94,9;26,3;139,517081419015;0;304,95;0,078868625;313,65;0,051571336999999995;312,25;0,29688010056093855;288,2968206651814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,08226911864614;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T22:00:00;87,89;25,7;154,643739024351;0;304,45;0,07894556999999998;312,95;0,05338584000000001;311,15;0,1910442764101816;287,59140197302054;0;0;4,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,4957135233131;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-03T23:00:00;81,17;23,6;152,131546469227;0;304,34999999999997;0,079901087;313,04999999999995;0,054644939999999996;311,15;0,3473687957879129;288,8250244782614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,91126395196093;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T00:00:00;81,12;23;171,095943826467;0;304,15;0,08212829499999999;313,04999999999995;0,054477060000000015;310,84999999999997;0,3302715122646076;288,91209401049707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,75457282556594;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T01:00:00;74,9;22,6;170,279089436987;0;303,95;0,08019207899999997;312,45;0,05598797999999999;310,54999999999995;0,2700495420725809;288,55818264167266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;11,846634349175606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,753365650824396;10,753365650824396;0;0
2023-06-04T02:00:00;72,51;22,4;158,650533584355;0;303,95;0,08576569499999999;313,25;0,061102724;311,04999999999995;0,15967570652716054;287,3323393612928;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,41105263157887;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T03:00:00;71,65;23,4;163,028967183309;0;303,65;0,082731264;312,34999999999997;0,05953864199999999;310,45;0,5028472306085713;289,58496512298734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,63341152631585;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T04:00:00;73,14;27,4;159,080235970992;0;303,75;0,08697862799999999;312,95;0,065243764;310,95;0,23023700785442588;287,93551595995785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,78144292200525;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T05:00:00;72,23;30,3;145,079546290193;0;303,45;0,08684991999999998;312,54999999999995;0,065238168;310,54999999999995;0,16098369335827106;287,3947490803397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,195517409291995;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0
2023-06-04T06:00:00;69,07;31,5;128,438444800558;0;303,45;0,086842925;312,25;0,066455298;310,54999999999995;0,17558826241608164;287,5514623830093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,69169785755112;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0
2023-06-04T07:00:00;64,77;31;114,65739518424101;0;303,54999999999995;0,09002564999999998;312,95;0,06685821000000002;310,84999999999997;0,13944010069587187;287,22188887371436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,18502868776544;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1;1;0;0
2023-06-04T08:00:00;50,81;30,1;88,8668674025962;0;303,45;0,084705253;312,25;0,06136014000000001;310,34999999999997;0,28130903381565336;288,1241044852861;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,59656281647581;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,1;0,1;0;0
2023-06-04T09:00:00;21,93;31,8;81,34986930159691;0;302,95;0,074239334;310,04999999999995;0,05434275600000001;308,75;0,3781848678119658;289,0754747278146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,09020316019429;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0
2023-06-04T10:00:00;5,11;29;50,2359657635895;0;302,54999999999995;0,06592088;308,34999999999997;0,04517231100000001;307,25;0,4059907638351235;289,0085207148058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,55467835040465;0;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T11:00:00;0;27;48,607051544246296;0;302,25;0,07123708000000001;308,34999999999997;0,05502826600000001;307,34999999999997;0,33431408356934605;289,2411024226236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,12747025099076;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T12:00:00;-4,98;25,6;56,036134072228194;0;301,45;0,08025363499999999;308,04999999999995;0,07582160299999999;307,45;0,3618346965930732;288,66914372280536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,44415750396553;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T13:00:00;-29,45;25,4;78,1587505971122;0;301,45;0,07962828199999998;308,04999999999995;0,07191419600000001;307,34999999999997;0,22825067746905509;288,31287867240786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,70157098295149;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T14:00:00;-36,35;22,3;98,4934045010691;0;301,45;0,079002929;308,04999999999995;0,070920906;307,34999999999997;0,3026818646188964;288,338439882282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,883500825852984;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T15:00:00;-4,33;22,6;112,995014148557;0;301,45;0,07953314999999998;308,15;0,07182046299999999;307,45;0,26972142156048573;288,0842658801096;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,34831247577071;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T16:00:00;0;23,2;70,8114727160433;0;301,54999999999995;0,07816912499999999;308,04999999999995;0,07171553800000001;307,34999999999997;0,16075668162598664;287,40155328875545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,38097764452313;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T17:00:00;34,5;23,1;61,6468778464776;0;301,45;0,07574745599999999;307,54999999999995;0,07008150599999999;306,95;0,24476797039883402;287,92995884539306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,05565007307439;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T18:00:00;78,21;23,5;105,669030647562;0;301,54999999999995;0,07574745599999999;307,54999999999995;0,06969538199999999;306,95;0,38261679270325716;288,8214683102185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,311702402803895;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T19:00:00;98,94;23,4;146,345845594362;0;301,65;0,075546;307,54999999999995;0,06911619599999999;306,95;0,2334335137419025;288,15345963031126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,53707123256362;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T20:00:00;109,79;22,8;133,831469830303;0;301,15;0,05786263999999999;304,15;0,055506724;304,04999999999995;0,4020132154118041;289,09001229907835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,19021752544036;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T21:00:00;102,6;23,3;116,60136384247299;0;300,75;0,04383346799999999;301,54999999999995;0,04283178400000001;301,75;0,23019377864912405;288,21235472507493;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,65488271421414;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T22:00:00;99;21,3;87,8246320836158;0;299,65;0,018441617999999993;297,04999999999995;0,017593824;297,95;0,2655169629591623;288,5580220794999;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,88331722594287;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-04T23:00:00;86,98;11,3;82,70744094153119;0;299,04999999999995;0,011449416000000006;296,25;0,00414104;297,15;0,2987922445112304;288,570378773293;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,9799920521152;0;11,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T00:00:00;78,71;22,6;79,43586246431;0;299,15;0,012188088000000003;296,45;0,002925309000000001;297,25;0,20855462640016165;288,08072194297404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,183120368699804;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T01:00:00;71,1;18,2;72,8518263116794;0;299,04999999999995;0,012649758000000002;296,45;0,004244566000000001;297,25;0,5086054367187448;291,4671525687264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,02020731982016;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T02:00:00;70,07;20,3;75,20791936845379;0;299,04999999999995;0,012669343999999997;296,34999999999997;0,00548408;297,15;0,8540615230730335;292,9910056269222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,302105299088176;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T03:00:00;71,14;22,1;85,4666474915178;0;299,04999999999995;0,013699007999999993;296,54999999999995;0,007339154000000001;297,45;0,8523768597243498;292,92402483050097;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,033917193821424;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T04:00:00;74,26;18,4;89,2148038768403;0;299,15;0,014991684000000002;296,95;0,009009560000000002;297,75;0,9268381828385059;292,92200717171715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,51121380210172;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T05:00:00;88,36;31,9;147,58861323793198;0;299,15;0,014991684000000002;296,95;0,009781808000000003;297,75;1,9202884038740642;295,9126100888471;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,00676268072168;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0
2023-06-05T06:00:00;122,09;32;162,612208897527;0;299,54999999999995;0,021024171999999997;298,34999999999997;0,012599393999999998;298,84999999999997;1,7251072531486815;294,4639140897293;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,1047251623485;0;17;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-05T07:00:00;113,79;27;120,35592546035801;0;300,15;0,03084795;300,65;0,017989740999999997;300,84999999999997;0,7893655389554747;292,26509221418837;0;2,5628149500510107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,07793227041998;19,977597453250056;0;0;0;0;0;0;0;7,0224025467499445;14,479180508762774;2,5628149500510107;0;0;0;0;0;0;0;0
2023-06-05T08:00:00;99,95;27,4;99,02999225540229;0;300,75;0,04127329799999999;303,04999999999995;0,022160159999999998;302,75;2,939842320717069;291,2233414026351;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,22841921403485;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T09:00:00;86,41;27,6;84,2667427491281;0;300,95;0,05580471100000001;304,45;0,043089199999999994;304,15;5,098514714877539;291,12864645734413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,44389637211326;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T10:00:00;75;28,4;103,044915681433;0;301,84999999999997;0,04835363699999999;305,45;0,018175808000000005;304,75;9,907644364151801;293,15529341279705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,542015140370154;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T11:00:00;70,08;27,4;141,35983710820798;0;302,15;0,042230214;304,84999999999997;0,003794088;304,45;23,227251530950085;298,24894350182456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,56786093885717;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T12:00:00;69,37;25;154,271807424603;0;300,84999999999997;0,027469364999999996;300,84999999999997;0,0022663800000000006;301,25;39,48752934512599;302,1265401760296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,24531467907908;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T13:00:00;69,33;23,6;164,954800606233;0;301,45;0,03781077299999999;303,04999999999995;0,0075406100000000005;302,95;34,35699314003364;299,88070821862135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,66119014761117;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T14:00:00;68,07;22,7;143,669397074552;0;301,95;0,03949516899999999;304,04999999999995;0,0026944739999999992;303,84999999999997;10,676067920175155;294,1016593031405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,76008718649112;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T15:00:00;69,85;22,4;116,71098256801301;0;301,45;0,03259110400000001;302,25;0,0006505350000000002;302,45;17,5859975294287;298,13900961615053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,03611117777252;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T16:00:00;78,89;22,8;108,711437396042;0;301,45;0,03336615;302,15;0,002831576;302,34999999999997;32,413613614000724;300,82244535615973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,03000756665474;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T17:00:00;89,8;26;158,202713960855;0;303,15;0,050365399;307,04999999999995;0,0036374;306,15;22,7309867834655;299,00827884773577;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,72630456589759;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T18:00:00;100,76;27,4;223,923207539056;0;302,75;0,05639368999999999;307,04999999999995;0,03144532299999999;306,45;22,72811774739109;298,2593006433002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,87802667228311;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T19:00:00;135,35;27,2;243,450098730809;0;302,34999999999997;0,05864608000000001;306,25;0,044756807999999995;306,04999999999995;30,3012538606624;301,38442030210285;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,03263360645817;0;12,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-05T20:00:00;157,37;26,8;233,65155699686298;0;302,34999999999997;0,05898184000000001;306,75;0,04255757999999999;306,15;22,92171030151227;299,8417968763821;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,240630343097678;11,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-05T21:00:00;128,4;26,6;186,659153597579;0;301,45;0,037269359999999994;301,15;0,035011374000000005;301,75;28,008165972692417;301,32673392973584;0;5,474226804123177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,25750628006353;11,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-05T22:00:00;101,04;26,4;154,656201166676;0;302,45;0,067388431;308,25;0,053062671000000006;307,25;19,277313221201002;298,6033746839763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,33328052943543;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-05T23:00:00;88,98;26;138,658672925142;0;302,75;0,06722195;308,65;0,05065499200000001;307,75;14,003316347430228;296,24346525696893;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,95812614875067;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T00:00:00;80,23;24,5;139,981294578914;0;302,45;0,06095303100000001;307,25;0,04442944199999999;306,54999999999995;17,1485503392076;298,42378266805724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,22913033613602;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T01:00:00;79,37;24,8;146,08424705282098;0;302,65;0,05712396799999999;305,95;0,046916863999999996;305,95;2,2686482166343938;295,64199490206596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,117544265207805;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T02:00:00;79,27;25,2;138,808243845021;0,028974688999999998;307,04999999999995;0,09089862600000002;307,84999999999997;0,09527189999999999;308,15;2,45631631271904;296,34440549123747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,053832510781284;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T03:00:00;82,23;25;135,74937430328902;0;315,04999999999995;0,11957253000000002;316,25;0,12381150000000002;316,75;2,483858671118148;296,8517543710447;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7319376538461;0;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T04:00:00;86,2;27,5;158,37849145876402;1,3822119999999998;331,15;1,1016061760000002;328,34999999999997;1,412967616;329,84999999999997;2,477620239647807;297,0526946978712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,853464460080716;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T05:00:00;90,55;31,2;188,093588556408;2,3133416319999993;337,95;1,5815806920000004;330,34999999999997;2,0348357069999996;332,45;2,5453175205750878;297,32785395630026;0;0,43793814432989664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,26843174521359;0;30;0;0;0;0;0;0;1,2;2,47422680412371;0,43793814432989664;0;0;0;0;0;0;0;0
2023-06-06T06:00:00;146,4;31,3;196,441261109282;2,2343708799999997;336,54999999999995;1,543316643;329,45;1,9764176639999997;331,54999999999995;2,740804978838516;297,49764167319313;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,10761016519695;0;16,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-06T07:00:00;153,28;30,4;179,46184008654302;2,164720266;335,45;1,4694662310000002;327,84999999999997;1,8976315799999997;330,15;3,368861203982253;294,3818222158594;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,736399404180432;15,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-06T08:00:00;122,54;28,6;122,318744779311;1,7653169580000003;334,84999999999997;1,546625278;327,25;2,00941168;330,75;22,99988146265307;296,71424109331093;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,417936290558156;0;13,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-06T09:00:00;94,9;28;95,7266327373027;2,1833493499999994;327,45;1,7759605500000002;328,15;2,143760448;327,84999999999997;50,973185054576305;302,4160665216545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,01669449692884;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T10:00:00;86,73;27,6;115,833143863639;2,688531048;330,34999999999997;1,90750852;328,75;2,334908616;328,45;46,79477125303335;301,68483182024676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,960161248530992;0;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T11:00:00;82,06;26,7;157,29398078926297;2,9181740999999994;334,04999999999995;1,914626632;327,84999999999997;2,4400182840000006;329,34999999999997;44,26530027560734;300,52965308782524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,32416523240501;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T12:00:00;77,69;25,5;151,612185929459;3,115368746;336,54999999999995;1,9667757560000003;328,75;2,3990331799999995;328,95;33,46322208697819;299,25279955279024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,478527552723875;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T13:00:00;74,59;24,1;179,89402762134398;2,928845672;333,54999999999995;1,8404936219999999;327,25;2,2827986639999995;327,75;35,31810609179278;299,476360664291;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,372679699968437;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T14:00:00;70,61;23,2;156,380097897416;2,7901697969999995;332,04999999999995;1,8396584189999998;327,04999999999995;2,246210617;327,45;32,40461498750173;299,3967491645888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,948489800419494;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T15:00:00;75,64;22,4;160,819921134742;2,5222179279999994;334,04999999999995;1,734365482;327,75;2,0923653850000004;328,65;28,036729697544477;298,6770493589452;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,227794951439265;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T16:00:00;81,17;22,7;158,650933993558;2,227084888;332,34999999999997;1,7196284160000004;328,34999999999997;2,0999913340000003;330,25;18,14300943489153;295,48585533159724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,33023532983886;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T17:00:00;87,91;22,8;236,28712327652;2,066342586;334,84999999999997;1,6506241400000001;327,75;2,0347979339999998;330,84999999999997;11,68297252105299;293,12081553112307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,989802306306064;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T18:00:00;98,84;22,9;299,57490734402296;1,997248774;335,34999999999997;1,6041017940000002;328,54999999999995;1,8617556240000004;329,75;25,570143106347274;297,8795069796908;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8819401681807013;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T19:00:00;134,17;23,8;316,24621593022204;1,8215959299999998;334,95;1,569661212;329,25;1,8072589780000001;330,25;27,813069598956165;298,67374171417225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,241751974163884;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-06T20:00:00;152,4;23,6;318,22622839558;2,318932036;335,04999999999995;1,7923288500000003;329,65;2,0660991600000003;330,34999999999997;28,38458359140504;300,18549628733234;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,41072779896647;8,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-06T21:00:00;126,53;24,5;305,009207231862;2,155334375;335,65;1,7480896720000003;330,25;1,9613000700000003;330,15;27,92086893454918;299,50968005980644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,433886726186575;9,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-06T22:00:00;102,04;23,9;298,98043413577204;2,0657298240000004;336,34999999999997;1,7601588449999999;331,45;1,972536838;331,34999999999997;24,474752610423426;298,93404178758954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,2732486006715504;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-06T23:00:00;89,99;21,1;244,839296720129;1,975313853;336,84999999999997;1,7470432200000001;332,15;1,9631047799999994;332,15;17,46095685865822;297,2955350716026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,31802127581166;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T00:00:00;93,56;21,2;191,833529262775;2,092011438;334,84999999999997;1,8477964019999997;332,25;2,0846512989999995;332,25;6,264060220051571;294,89035734353683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T01:00:00;89,83;21,3;169,831046188534;2,035623344;336,25;1,7199264029999999;330,84999999999997;1,923799875;330,65;3,055025681996175;296,3342122547843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,23499999999986;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T02:00:00;90,26;24,5;173,748049020828;1,54690228;329,04999999999995;1,536122985;328,65;1,668033296;327,54999999999995;2,9346628498358713;297,29953478855975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,5079765;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T03:00:00;90,2;21,4;194,994160868505;1,4967341400000003;326,15;1,5927447120000002;328,75;1,7267465280000003;327,54999999999995;2,9934778851721533;297,3482954053683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,97730991287632;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T04:00:00;90,68;24,2;246,463850267664;1,5225708720000002;326,25;1,6082064600000003;328,84999999999997;1,731803913;327,45;2,663816571355321;297,65695383191826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,96521218188503;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T05:00:00;97,9;27,9;327,769437164593;1,4869145590000001;326,25;1,5837337530000004;328,84999999999997;1,7142338719999999;327,54999999999995;2,5507975345767107;296,9094302493711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,46581566066683;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T06:00:00;127,66;29,4;309,43018513134;1,473485558;326,25;1,5806573519999998;328,95;1,7085987;327,65;2,820089992764913;296,90583674635565;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,30087434225802;0;14,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-07T07:00:00;146,49;32,1;273,083438675991;1,473948627;326,25;1,583662404;328,95;1,713907905;327,65;3,52142802878711;293,8252070587775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,54034425482445;17,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-07T08:00:00;114,66;31;217,267389162049;1,7792705839999998;329,54999999999995;1,661292914;328,95;1,7949939449999999;327,65;7,291531274602169;292,12055619474785;0;4,252026983999267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,165858000593104;0;19,34896560881557;0;0;0;0;0;0;11,651034391184432;24,02275132202976;4,252026983999267;0;0;0;0;0;0;0;0
