timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-06-07T09:00:00;98,53;31,5;153,644105069215;2,2836142809999997;334,04999999999995;1,759537689;328,84999999999997;1,9200015900000003;327,65;16,26927465288446;295,1785727862727;0;0,5474226804124884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,66074141479305;30;0;0;0;0;0;0;0;1,5;3,0927835051546397;0,5474226804123712;0;0;0;0;0;0;0;0
2023-06-07T10:00:00;93,13;32,6;145,98066152473498;2,459639259;334,45;1,8084831030000001;328,84999999999997;1,9851600150000004;327,65;8,774066341308627;293,0288369780138;0;0,9488659793814438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,07382797223038;0;30;0;0;0;0;0;0;2,6;5,360824742271016;0,9488659793819698;0;0;0;0;0;0;0;0
2023-06-07T11:00:00;86,6;30,9;147,020036382886;2,4500687;334,65;1,8110810460000002;329,04999999999995;1,9821045990000001;327,84999999999997;17,914912811629264;297,0118018868278;0;0,32845360824742215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,5690205894333;30;0;0;0;0;0;0;0;0,9;1,855670103097657;0,3284536082482853;0;0;0;0;0;0;0;0
2023-06-07T12:00:00;79,95;28,1;152,458177834699;2,4129056639999997;334,75;1,794004852;329,04999999999995;1,988012576;328,34999999999997;8,44630934385769;292,7261746888115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,98241631895348;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T13:00:00;77,9;27,1;160,811335532377;2,3953705980000004;334,84999999999997;1,7909438400000002;329,15;2,1735563499999997;331,75;23,429433094638917;299,0310938805107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,72271807732136;27,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T14:00:00;76,45;26,5;179,658521842103;2,3777236119999996;334,95;1,7759241760000002;329,04999999999995;2,180653477;332,04999999999995;27,51922277599356;300,86287952002414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,82070896340843;0;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T15:00:00;79,05;24,8;184,409623319811;2,3297714879999996;334,95;1,760354705;329,04999999999995;2,16051767;332,04999999999995;20,839738924675178;298,33935568334357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,3762268925121;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T16:00:00;79,71;25,9;165,912180461931;2,53812176;332,25;1,8424214440000004;329,34999999999997;2,3347407359999997;331,54999999999995;22,996304536808136;299,8701133909541;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,106231375086146;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T17:00:00;94,22;25;228,893078503109;2,84788834;334,95;1,8589268460000001;328,84999999999997;2,416326219;331,84999999999997;15,38370164818495;297,043839267823;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,85212075194863;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T18:00:00;101,07;25;282,898352242077;2,819818804;334,95;1,866829797;329,04999999999995;2,4068284079999995;331,95;12,98577456414762;295,6807371757569;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,59563553987331;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T19:00:00;138,52;25,9;321,889820145483;2,8056945;335,15;1,929747024;330,34999999999997;2,4024635279999997;332,25;14,651293558964325;296,29792371578975;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,11309176579314;0;10,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-07T20:00:00;147,7;26,9;333,877310639262;2,7517098879999997;335,25;1,9235620450000004;329,65;2,262707625;330,65;17,03942864374624;298,58256585080795;0;5,474226804123333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,57906466714287;0;11,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-07T21:00:00;127,55;27,1;243,39677250244299;2,724027875;335,25;1,9351289770000002;329,84999999999997;2,3608712579999995;332,45;14,517229361750731;297,45164872225945;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,0676067606762;12,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-07T22:00:00;105,82;25,2;194,942119421675;2,74464214;335,25;1,9835497659999994;330,54999999999995;2,36363848;332,34999999999997;16,36848476817122;298,37161503891747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-07T23:00:00;94,9;24;157,617969712284;2,532268344;335,54999999999995;1,8474774300000003;329,65;2,153016232;330,75;3,865563612123697;295,51987566359315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,72684210526334;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T00:00:00;93,93;22,3;139,66433933109099;2,2971468080000004;332,84999999999997;1,827449346;329,75;2,01839326;328,95;1,7863055715588734;296,34596742567464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,90436942105306;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T01:00:00;89,26;21,2;144,464087745728;2,1384456469999993;331,45;1,8959248;331,65;2,1010098059999995;330,95;0,7318456679492902;293,9657215678378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,57898951042685;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T02:00:00;83,04;21,4;140,067996331052;2,1007258089999996;330,84999999999997;1,8879700859999995;330,45;2,1664830059999995;331,04999999999995;1,1162761975053201;295,525696324269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,90163161147605;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T03:00:00;79,9;22,7;143,60803279325;1,937889204;328,75;1,8781505049999994;331,65;2,0853591929999995;331,04999999999995;1,3066105926304017;296,389496358445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,99750460620892;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T04:00:00;82,04;26;147,166663561273;1,9041369300000002;328,65;1,8555342709999998;331,45;2,0885055439999998;331,34999999999997;1,1214869081115315;296,6247450287675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,69050485574807;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T05:00:00;88,44;29,8;174,214308573626;1,811114622;328,54999999999995;1,813280274;331,34999999999997;2,0543139839999998;331,54999999999995;1,3462153127709708;297,18066147039286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,312614752631106;0;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T06:00:00;94,01;31,9;170,013590067012;1,7965160570000003;329,04999999999995;1,769639868;330,04999999999995;2,0493041649999997;331,04999999999995;1,7357765467840982;297,30948379097043;0;0,6934020618556695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,80628349115564;30;0;0;0;0;0;0;0;1,9;3,9175257731958735;0,6934020618556695;0;0;0;0;0;0;0;0
2023-06-08T07:00:00;93,26;32,7;160,981694392548;1,769018712;328,54999999999995;1,801822464;331,54999999999995;2,044375488;331,84999999999997;0,15796770785104372;290,87105028755786;0;0,985360824742269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,21815549438523;0;30;0;0;0;0;0;0;2,7;5,5670103092783565;0,985360824742269;0;0;0;0;0;0;0;0
2023-06-08T08:00:00;91,4;31;140,870710610761;2,436056316;334,54999999999995;1,9457963519999997;331,54999999999995;2,210047866;331,84999999999997;0,7367848739456987;288,88276970788;0;0,3649484536081852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,71213367883595;30;0;0;0;0;0;0;0;1;2,0618556701027413;0,3649484536081852;0;0;0;0;0;0;0;0
2023-06-08T09:00:00;83,78;29,5;114,06529570303;2,474454669;337,04999999999995;1,8989354479999996;331,45;2,156275902;331,75;1,2969804245739738;288,2164666139589;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,6506308865207;0;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T10:00:00;74,64;27,8;108,706296072505;2,473388631;337,25;1,9062494199999998;331,75;2,1638892599999995;332,15;0,9379770223688193;288,7615106164781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,05486582343234;27,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T11:00:00;68,5;25,3;114,884903465755;2,5276810229999995;337,25;1,9185466299999998;331,65;2,1868048799999995;332,15;0,7918983063575197;289,017985624017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,41488138948172;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T12:00:00;64,22;25,2;128,97631043375398;2,417951857;337,04999999999995;1,8829420799999999;331,54999999999995;2,1370508439999996;331,95;0,7769379350038005;289,37128325825546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,34913990134277;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T13:00:00;63,84;23,4;135,91237104355199;2,2560274;337,15;1,8792403259999997;332,45;2,187912888;333,75;0,10162640893845039;289,2764955215687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,70942603998422;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T14:00:00;64,06;22,1;152,135397638716;1,927237218;337,04999999999995;1,698967984;332,34999999999997;1,973516138;333,84999999999997;0,7817505996149654;289,123493452889;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,6987550973811;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T15:00:00;67,93;22;164,574862898541;1,686791088;336,34999999999997;1,594087752;332,54999999999995;1,7785878719999997;333,95;0,5059662450640741;289,51629095765355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,53309048502833;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T16:00:00;71,17;22,5;159,649404488318;1,5458250500000001;334,15;1,54367059;331,65;1,63432579;332,54999999999995;0,5351344408121786;289,3903430962665;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,90263717597972;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T17:00:00;76,1;21,8;157,140101275572;1,693162134;335,75;1,5277079999999998;330,65;1,73776785;332,15;0,44650940361372005;289,1529027627889;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,94767849120933;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T18:00:00;90,46;23,4;194,210098588902;1,765703082;336,04999999999995;1,443174824;329,54999999999995;1,7566333649999997;332,45;0,9261532465258465;289,3649771182489;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,17238372336003;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T19:00:00;102,03;25,4;244,28398765089;1,849550748;332,45;1,2974661760000001;327,54999999999995;1,7889012999999998;331,15;1,0689051199792658;288,7936372643924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,428024379724874;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T20:00:00;113,84;27,1;258,76585900727997;1,4352061200000001;324,04999999999995;1,17052931;324,15;1,5369260109999998;326,25;0,8707024347953755;288,6687132352941;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,68633947202375;0;12,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-08T21:00:00;105;26,5;209,34645199015;1,223137306;319,34999999999997;0,9398509979999998;318,04999999999995;1,2544413300000001;320,15;0,4593477917435538;289,3604339299929;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,857770838076426;26,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T22:00:00;96,58;25,4;192,455380670414;1,081884473;316,45;0,9069577100000001;317,25;1,18903808;318,75;0,5862964546406332;288,7367908502644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,114842955729586;0;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-08T23:00:00;91;23,6;165,332826394046;1,20577012;322,15;0,950430236;319,75;1,2892904199999997;322,65;0,5484085620032213;288,97279671562666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,53143147143382;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T00:00:00;95;23,1;144,850154200905;1,45451232;323,54999999999995;1,6138919959999998;328,45;1,9022692650000002;329,84999999999997;0,5431035997331863;288,84606726267157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,209988854602265;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T01:00:00;89,7;21,4;134,92106887142;2,118763116;331,04999999999995;1,8483112339999996;330,45;2,1179321099999995;330,95;0,18016042324611273;288,87855110933674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,53676785571652;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T02:00:00;79,73;21;131,894808989769;2,32158454;334,95;1,8672704819999997;330,95;2,1453035449999995;331,65;0,4171996731959489;289,06293434132107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,42625102103601;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T03:00:00;76;22,8;127,980978708579;2,0013394499999997;330,54999999999995;1,8310909429999997;330,45;2,099144939;331,04999999999995;0,6413704107335862;288,68493139619443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,08320839593541;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T04:00:00;76,27;26;135,526410707209;1,9638826240000002;328,34999999999997;1,8974469119999995;331,54999999999995;2,1791663399999996;332,15;0,4710038631324868;288,8963548188023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,70957902246361;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T05:00:00;89,06;29;169,031500874639;1,9033115200000001;328,34999999999997;1,8695116799999996;331,54999999999995;2,14151925;332,15;0,3369330829072322;289,13864935136905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,257108064561216;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T06:00:00;103,74;29,2;181,077611203759;1,9156227200000002;328,34999999999997;1,8743466239999997;331,54999999999995;2,14697535;332,15;0,46016038619945526;289,1603199508882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,515040248491623;0;29,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T07:00:00;103,97;31,3;176,693280720013;1,8161118500000002;328,15;1,81229258;331,15;2,0580730969999994;331,45;0,7441378434040796;288,63161147190306;0;0,4744329896907219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,01288874446693;30;0;0;0;0;0;0;0;1,3;2,680412371134022;0,4744329896907219;0;0;0;0;0;0;0;0
2023-06-09T08:00:00;103,94;31,5;135,12706046757;2,001196752;333,95;1,700976948;329,75;1,884805548;329,25;16,864778716212115;295,998739663392;0;0,5474226804124422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,42894008717141;0;30;0;0;0;0;0;0;1,5;3,0927835051546397;0,5474226804123712;0;0;0;0;0;0;0;0
2023-06-09T09:00:00;91,39;32,5;93,1785453586099;1,8584274029999999;335,84999999999997;1,60102959;330,15;1,767558156;329,54999999999995;21,816719739804686;297,66707170717694;0;0,9123711340206185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,927097193162695;30;0;0;0;0;0;0;0;2,5;5,154639175257732;0,9123711340206185;0;0;0;0;0;0;0;0
2023-06-09T10:00:00;82,26;30,6;80,05826417196211;1,8274521439999998;335,95;1,5388538330000001;329,25;1,745435769;329,45;18,126093330518913;297,7828500761918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,343457115022328;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,6;0,6;0;0
2023-06-09T11:00:00;75,43;28,7;79,7397215234549;1,78389288;334,54999999999995;1,258688694;327,04999999999995;0,87939741;327,65;16,878822832498113;297,85324233922603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,606922769310785;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T12:00:00;70,03;28,5;85,3391173499178;1,9069573139999998;330,04999999999995;1,4820348470000002;328,45;0;327,15;16,27444435398888;297,05647636812864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,67766207703369;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T13:00:00;65;27,9;98,07157649868171;1,6497567600000003;324,84999999999997;1,262454802;323,25;0;321,45;23,48657216939862;300,3868517778455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,17569431082619;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T14:00:00;64,06;26,8;109,93783552598501;1,490024536;321,75;1,2306275519999998;322,54999999999995;0;321,95;15,852254888927469;296,8666440571454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,95555042560542;0;26,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T15:00:00;68,39;27;114,70260344737899;1,510101585;322,04999999999995;1,218477237;322,25;0,040447888;320,95;1,8417779690589837;290,79522407398315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,59875487056273;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T16:00:00;72,64;27,1;130,787112585671;1,464992229;327,04999999999995;1,316257544;324,84999999999997;1,657668105;326,65;0,1645281769000695;289,51298145916445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,06307920560153;0;27,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T17:00:00;80,63;27;157,73575394529098;1,75047077;335,34999999999997;1,5393476799999997;329,95;1,6692196480000001;329,34999999999997;0,3290003468746884;290,0795792434234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,70657289768221;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T18:00:00;95;26,1;181,890108073198;1,7575804879999999;335,54999999999995;1,525922876;329,84999999999997;1,741665464;330,75;0,2717203350898901;289,91202969751026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,22381802986581;0;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T19:00:00;104,12;26,6;211,900293242874;1,795073688;335,75;1,5838512690000002;330,84999999999997;1,8479013269999998;332,45;0,3219581463569884;290,1491651534006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,48749564806259;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T20:00:00;106,45;27,4;190,92707656937398;1,8249745150000003;335,84999999999997;1,6113402199999995;331,15;1,810132524;331,25;0,2173568949059144;289,3491058992816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,63654163533998;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T21:00:00;104,12;29,6;143,504574139739;1,818403412;335,84999999999997;1,621382242;331,45;1,8786275639999999;332,75;0,14696144458440155;289,07964954380043;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,75057798117645;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-09T22:00:00;97,48;30,2;154,440185956006;1,8488694350000001;335,84999999999997;1,6465670399999999;331,54999999999995;1,9063277639999996;332,75;0,16220603858910107;288,58445931447733;0;0,07298969072164922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,162855554957275;0;30;0;0;0;0;0;0;0,2;0,4123711340206171;0,07298969072164922;0;0;0;0;0;0;0;0
2023-06-09T23:00:00;86;26,1;129,796995090621;1,9528123370000001;335,84999999999997;1,6970653439999999;331,54999999999995;1,9611741599999997;332,75;0,273410569756958;289,6649799562532;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,95223926940172;26,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T00:00:00;89,03;24,6;109,841086479347;1,828355898;333,34999999999997;1,683981896;331,04999999999995;1,9445540399999999;332,15;0,2214711152708131;288,98295072089047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,04940720336936;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T01:00:00;84,1;23,9;120,59950046530899;1,9266356479999998;335,54999999999995;1,6234751460000005;329,84999999999997;1,7931724470000001;329,45;0,24069665549602773;289,1340347175266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,74890226264903;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T02:00:00;84,13;25,2;116,692836998052;1,7147542999999998;335,65;1,499747586;329,75;1,63523514;329,45;0,23462171649265545;288,8963815566262;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,214811582949096;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T03:00:00;80,32;26,7;113,62775277185901;1,402935387;330,25;1,481066739;330,04999999999995;1,51556468;329,65;0,1902443647090098;288,6848865344375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,574690101791;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T04:00:00;77,44;29,1;115,859777378131;1,2852892800000002;328,34999999999997;1,487928834;329,84999999999997;1,4239749480000001;329,45;0,17092182408673093;288,9957391405083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,935453685412185;0;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T05:00:00;79,87;34,3;110,324477961878;1,292676;328,15;1,4670543550000001;329,65;1,436835955;329,25;0,3405322536187388;290,18488774352033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,43086014004365;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0
2023-06-10T06:00:00;79,43;36,9;128,37806987893498;1,2994079880000002;327,95;1,453359544;329,54999999999995;1,4650887600000002;329,15;0,2743799718154957;289,55370477157356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,84446968560854;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0
2023-06-10T07:00:00;85;36,5;109,033472749971;1,3741313760000002;327,34999999999997;1,4804889519999997;328,95;1,5684105060000002;328,25;0,33342505939190176;290,31511700133643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,34018523863998;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0
2023-06-10T08:00:00;81,8;34,9;79,5452398625663;1,5837239600000004;329,54999999999995;1,507230837;328,04999999999995;1,6530094349999997;327,25;0,3014953635537109;289,58217082783835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,75410385169506;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-06-10T09:00:00;63,99;30,5;66,95203455391439;1,832406003;334,84999999999997;1,516019355;328,04999999999995;1,6878962979999999;327,75;0,33992892320650225;290,56802956751983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,2501284413099;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,5;0,5;0;0
2023-06-10T10:00:00;26,91;28,6;59,4039327982144;1,8204263659999997;334,95;1,4979540679999999;328,04999999999995;1,8356838599999998;331,15;0,20282385430193586;288,9102236693092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,138040270571025;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T11:00:00;12,51;27,9;63,9637933734056;1,8087307259999996;334,95;1,491714528;327,95;1,8469611989999997;331,45;0,34500531558336894;290,7033601694915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,63922646654397;27,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T12:00:00;0,08;27,1;67,7927377788112;1,869331209;335,04999999999995;1,5316252000000001;328,15;1,8101493119999998;329,95;0,2834589537982586;289,4172753009495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,10644675442364;0;27,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T13:00:00;-19,96;25,7;76,70707391682451;1,847056331;335,04999999999995;1,5867933660000002;329,75;1,8667864280000002;331,45;0,35387811650753287;290,17836032030567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,517836109748444;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T14:00:00;-20,03;24,3;81,304686382683;1,84147572;335,15;1,6043186390000004;330,25;1,8722257399999997;331,65;0,21748909625635793;288,97215438204955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,93283695771624;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T15:00:00;-4,97;24,6;79,96717116091159;1,8256110599999997;335,15;1,6020088899999996;330,45;1,8603762099999996;331,65;0,21110212687230437;289,17201061635984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,29934367402065;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T16:00:00;2,54;23,6;86,77713180461261;1,7053390299999998;332,65;1,5967906199999997;330,45;1,85068114;331,65;0,21817868713953656;289,1696711368141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,45140847649514;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T17:00:00;44,5;23,6;117,33143522834399;1,6790238400000002;334,75;1,5176407959999998;330,25;1,7322963609999995;331,45;0,29098687028231823;289,7141223709369;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,86806333564845;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T18:00:00;74,97;24,2;150,725183488729;1,640134438;335,04999999999995;1,4323241800000002;328,65;1,6645022199999997;331,15;0,17678152071107495;288,7445229482802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,38879231878858;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T19:00:00;86,16;24,3;175,549231299712;0,5135756979999999;331,34999999999997;0,34866997199999994;320,75;0,46049484000000007;324,34999999999997;0,24115208146020506;289,54726358108644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,4707534395567;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T20:00:00;86,07;24,9;194,65015751721802;0;331,65;0,0023587140000000005;321,25;0;326,45;0,27064055735223375;289,5401742243437;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,25488004842328;0;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T21:00:00;78,63;26,3;205,584146768723;0;330,04999999999995;0,020334465000000003;321,65;0,009636311999999998;325,95;0,24487031164693207;289,24686751908513;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,23715456041769;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T22:00:00;80,99;25,7;176,078463853455;0;328,25;0,08147776000000001;321,15;0,074948627;324,84999999999997;0,3340792705596109;290,3050934000722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,179299266014286;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-10T23:00:00;69,55;23,7;138,219674009924;0,160774479;327,04999999999995;0,237105318;321,34999999999997;0,308223483;324,04999999999995;0,17020560210594687;288,56800096872405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,69178133608808;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T00:00:00;64,77;22,5;116,39077654859;1,4442436600000002;328,65;1,308607812;325,54999999999995;1,5721752149999997;327,04999999999995;0,2446405882062276;289,85637422427476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,002801631637997;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T01:00:00;58,07;22,4;118,647512924744;1,684530304;334,04999999999995;1,4459504399999998;327,95;1,5625431;327,15;0,25400328182644144;289,3707723823269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,28040135147512;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T02:00:00;52,88;24,2;115,97717452127999;1,74851217;333,65;1,492583307;328,04999999999995;1,623886452;327,34999999999997;0,4147749750858664;290,3094238039232;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,802189100813848;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T03:00:00;49,93;25,4;115,052106840438;1,3870525400000002;328,75;1,3969798439999999;327,75;1,47549732;327,15;0,2192001931135967;289,3957820738137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,93020888190377;25,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T04:00:00;51,92;28,9;115,939388511169;1,339367625;326,45;1,398259929;327,25;1,5185823230000004;326,84999999999997;0,11957949457126364;288,28690866764566;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,504763229436051;0;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T05:00:00;49,13;32,6;101,964417490389;1,33976634;326,15;1,4374109440000002;328,04999999999995;1,5569023320000002;327,34999999999997;0,23789874542126463;289,31878712251995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,00341275311311;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,6;2,6;0;0
2023-06-11T06:00:00;49,97;32,2;107,499892201759;1,3577714699999999;326,15;1,442542476;327,95;1,5652305790000003;327,25;0,1406319621734619;288,2918002910702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,420265043416634;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,2;2,2;0;0
2023-06-11T07:00:00;46,72;31;110,95309678992899;1,448947098;325,75;1,5097000719999998;327,54999999999995;1,65227496;326,75;0,19092407167199707;288,7246856242173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,91922301691242;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1;1;0;0
2023-06-11T08:00:00;28,44;31,4;82,0193210346638;1,682347864;331,34999999999997;1,497187416;327,54999999999995;1,645877333;326,84999999999997;0,2040429367495627;288,8788874503054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,336383726189727;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4;1,4;0;0
2023-06-11T09:00:00;15,9;28;62,729405538831706;1,7653589279999997;334,54999999999995;1,46630589;327,65;1,6258002839999999;327,34999999999997;0,2331662258189088;289,4972232870795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,93565008781726;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T10:00:00;0,01;27,5;43,558086392874095;1,7317661399999997;334,54999999999995;1,440399208;327,54999999999995;1,7501489999999997;330,65;0,21684775666566478;288,9002412678966;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,984888101756027;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T11:00:00;-1,68;25,8;39,6370533690677;1,8044288009999998;334,45;1,4856372719999997;327,54999999999995;1,8265511879999998;330,95;0,2936034633605143;289,77929489277443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,49438961294569;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T12:00:00;-19,62;23,9;41,8993300937186;1,75633258;334,15;1,547379339;329,45;1,7487527980000004;329,84999999999997;0,3030044319464977;289,89364878530273;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,333545437142451;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T13:00:00;-34,99;24,5;45,3559518578001;1,766941197;334,25;1,5659706500000001;329,84999999999997;1,829312814;331,34999999999997;0,371541059844869;289,8031525247058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,608112082598737;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T14:00:00;-34,95;23,4;47,0835748530017;1,777865988;334,25;1,5698962440000002;329,75;1,82770956;331,15;0,25860662085135916;290,23645850725717;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,973772324022061;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T15:00:00;-10,93;22,5;54,418815711242196;2,1151117260000003;335,75;1,6989497970000005;329,84999999999997;1,9956231359999999;331,25;0,24953473430178835;289,25147850065014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,348474946789512;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T16:00:00;-0,09;22,3;71,3646041822768;2,5449013139999996;334,25;1,9138319999999995;331,15;2,286866956;331,95;0,22756074791269948;289,0724958180887;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,8723558887686171;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T17:00:00;27,92;22,9;102,404865892618;2,4332862959999995;337,25;1,892238435;331,84999999999997;2,2958933039999994;334,54999999999995;0,24072249491050718;289,2142643950983;0;0;1,669135744600517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,212947610550355;24,569135744600516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T18:00:00;83,82;23;123,300972911844;2,1852687779999997;337,25;1,7957424100000001;331,65;2,194103463;334,84999999999997;0,32217823622068276;290,01682943875284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T19:00:00;99,91;22,5;145,445475653037;2,21873006;337,45;1,8470913059999996;332,54999999999995;2,210488551;335,04999999999995;0,21444553664426674;288,9632890361691;0;0;2,5440556521023687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,791852869497355;25,04405565210237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T20:00:00;106,95;22,6;183,312734975665;2,0022432040000004;337,34999999999997;1,78280166;333,34999999999997;2,055975996;334,34999999999997;0,22804858623071286;289,49178540711006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T21:00:00;106,6;23,5;183,749957128295;1,7943573999999998;337,15;1,692805389;333,84999999999997;1,9446631620000001;335,75;0,3026473549633128;290,9799757443768;0;0;2,9846429241262094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,16041077791978;26,48464292412621;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T22:00:00;98,35;23,9;174,80090816819498;1,6869337859999998;336,95;1,638094696;333,75;1,830236154;335,75;0,6949110068901417;293,07690464398536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-11T23:00:00;88,89;22,3;162,663508049803;1,6767910359999998;336,75;1,6351931699999998;333,65;1,826388904;335,54999999999995;1,0213698264180298;294,072985331682;0;0;1,303468380078641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,42329496107505;23,60346838007911;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T00:00:00;94,33;21,3;128,549078104218;1,6177210590000002;334,84999999999997;1,6183632000000001;333,15;1,6886629499999999;332,15;2,6348653494534098;296,8855027943935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T01:00:00;85,08;22,9;135,64735683710398;1,6289074629999998;336,45;1,5841982209999999;332,04999999999995;1,6002097759999998;331,95;4,0464365154419815;297,82280659107226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,754999999999896;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T02:00:00;85,02;22,2;141,10314569918;1,5688945600000002;336,15;1,5642414859999998;331,34999999999997;1,503317834;331,34999999999997;3,664665378776723;297,80167415373825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,8428245;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T03:00:00;81,63;23,4;144,441913395488;1,740168534;336,25;1,5492721859999998;330,54999999999995;1,6771212000000002;330,15;1,972452656509018;295,5410514257486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,0685402175498;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T04:00:00;83,95;26,6;136,614723154177;2,0543853329999995;336,04999999999995;1,6890266900000004;330,15;1,8904631040000002;329,95;1,2055330260677235;294,82277339223486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,06203336352824;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T05:00:00;95,08;28,3;147,87511604872;2,0345936799999995;335,54999999999995;1,69122312;329,95;1,8961080690000003;329,84999999999997;2,0238948864929407;296,4684923116215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,94332716019189;28,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T06:00:00;107,43;27;166,648119665468;2,010929595;332,65;1,7371900630000001;330,25;1,97320556;330,15;2,3997428955187634;297,34854854293883;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,51588019589694;0;27;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T07:00:00;126,84;26,1;153,778560380453;2,3927152959999995;331,95;1,8828791249999997;330,65;2,227927086;330,95;3,2292754209581616;295,92100150926586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,05732860787734;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-12T08:00:00;124,39;26,4;124,69679036002799;2,6653650069999997;335,04999999999995;1,9396561410000002;331,25;2,292118802;331,34999999999997;6,141524851378281;293,6848429278973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,88272287501655;11,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-12T09:00:00;106,01;25,3;104,416325581775;2,831896371;337,04999999999995;1,950316521;331,25;2,295179814;331,25;14,272020485764592;295,0907606358703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,91203460272905;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T10:00:00;89,97;24,6;108,799802231869;2,702922561;337,04999999999995;1,9412551980000001;331,25;2,2573354649999997;331,65;7,358394356171601;292,76288615635724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,009206557163324;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T11:00:00;75,96;24,3;103,788101990105;2,5985151909999997;337,04999999999995;1,9295287800000003;331,25;2,2734225659999994;332,95;9,03925366812491;293,62958797794136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,08870563650754;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T12:00:00;66,63;23,3;107,355459077781;2,6214587910000002;337,25;1,9412649909999997;331,45;2,291973306;333,04999999999995;22,186520313396358;298,05949379806987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,554580976470206;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T13:00:00;61,01;21,9;125,08993187018;2,538060204;336,95;1,9524947639999997;331,95;2,256046986;332,84999999999997;34,58309243469087;301,02056177774267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,35422551837283;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T14:00:00;64,22;21,8;133,726148829515;2,5525818239999998;337,34999999999997;1,9380738720000001;332,34999999999997;2,2896089959999997;333,54999999999995;35,022689896052306;301,2689724170355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,39942167476836;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T15:00:00;75,96;21,8;141,18856220870802;2,311153596;336,75;1,8993033849999998;332,65;2,250480365;334,45;32,254197652058814;301,35396041219997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,1042817326009;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T16:00:00;84,82;21,5;175,760980643319;2,1957305;336,15;1,9107080329999997;333,45;2,2397150599999995;334,95;23,999060099184245;299,21590499448325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,46549235705916;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T17:00:00;97,6;22,4;171,89315373039;2,1907122869999998;337,04999999999995;1,852603366;332,54999999999995;2,1367906299999997;333,45;24,13079922603346;298,9998202157108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,7405458078235;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T18:00:00;109,68;22,3;196,490403205459;2,2748159699999997;337,65;1,8780931459999997;332,95;2,1870385129999996;333,84999999999997;26,911975934489092;299,73661045054763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,25978754271624;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T19:00:00;133,04;23,4;207,355931961643;0,9637487159999999;334,45;0,701615288;325,95;0,9974422320000002;329,75;22,682183880152017;298,60872755628304;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,41295630080423;0;8,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-12T20:00:00;142,89;22,9;204,159569117172;0;331,75;0;325,45;0;329,75;13,997808865446299;296,6957409620917;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,91411500517415;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-12T21:00:00;116,93;23,5;195,948174996905;0;330,45;0;324,34999999999997;0;328,04999999999995;15,665853068599478;297,22353491554475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,962155172620996;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-12T22:00:00;107;21,7;197,32696145794202;0;328,15;0;321,15;0;324,95;27,737040593535347;302,1209652295221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,57345895710374;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-12T23:00:00;98,1;20,1;147,223282512329;0,38989010800000007;329,25;0,27586741099999995;322,45;0,373499424;325,54999999999995;17,799711342068857;298,9172571341693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,40980687436591;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T00:00:00;89,11;19,8;128,13402628968902;2,0765860640000002;333,75;1,872600672;331,34999999999997;2,1948295439999996;332,45;9,487816606813801;296,06518964721545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,21616589367848;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T01:00:00;82,78;19,4;132,389560877406;2,2869159210000003;337,84999999999997;1,8408041999999998;331,84999999999997;2,0489586120000003;331,34999999999997;1,715933789895757;296,39725831584303;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,78959164551017;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T02:00:00;83,29;19,3;125,42270234463301;2,324838614;336,54999999999995;1,8555342709999998;331,45;2,0632787759999998;330,84999999999997;1,5146311693181602;296,1054143437046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,12111268634563;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T03:00:00;82,75;19,3;120,87150530160599;1,6286822239999996;330,84999999999997;1,652954874;331,34999999999997;1,8355411619999997;330,95;1,9065493927809907;297,00753421529487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,80001110139276;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T04:00:00;84,77;20,5;145,405675737552;1,5783014360000003;328,75;1,6878235499999998;331,45;1,8900853739999999;331,25;1,8169831492711281;297,22476229147094;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,271731100282636;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T05:00:00;90,04;23,7;173,620162852871;1,642051068;328,75;1,7362821119999998;331,54999999999995;1,936458027;331,25;2,124238163654749;297,98269655382336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,319135506119977;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T06:00:00;115,14;24,2;200,246950139414;1,6196390880000002;328,75;1,72572246;331,65;1,9231325519999996;331,25;2,5039545986202443;296,7774338877271;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,05640359256938;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-13T07:00:00;119,53;25,5;186,360998610102;1,6170761200000003;328,65;1,727338305;331,65;1,8984206160000001;330,75;2,0355228088149264;296,8360956305402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,027797952210115;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-13T08:00:00;120,04;25,7;139,591411913738;1,93725126;335,15;1,7139428799999998;331,15;1,8687562200000003;330,04999999999995;12,039528269721458;295,5835033839523;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,18819517241491;10,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-13T09:00:00;103,12;24,3;96,6720561906014;1,9416203369999998;335,45;1,511944068;327,04999999999995;1,6728122799999998;326,54999999999995;18,927043909144352;297,27385758412;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,6036289844766;0;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T10:00:00;85,08;23,6;75,1179727267955;2,000635753;335,04999999999995;1,573144722;328,04999999999995;1,749720906;327,34999999999997;28,899569951591612;299,6429870030267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,02056862157816;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T11:00:00;77,27;22,8;73,8297418906833;1,838203459;335,25;1,4933065900000002;327,75;1,642365843;327,04999999999995;28,96600719410431;299,8092817427751;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,015266564716;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T12:00:00;56,12;23,8;68,5856586838988;1,91139774;335,15;1,535419288;327,75;1,772526005;328,65;30,108978295402245;300,0563087056134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,622365038059534;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T13:00:00;50,2;23,7;74,8607070544641;1,8888458599999998;334,95;1,50118296;327,15;1,8336525120000002;330,04999999999995;32,21347655153019;300,3715327676654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,6698343805031;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T14:00:00;48,5;22,1;83,3638428632159;1,87261746;335,15;1,51266875;327,75;1,8714297089999998;331,25;32,76730546895125;300,87700473329767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,66216739706533;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T15:00:00;63,07;23,2;96,6824867176969;1,864038792;334,34999999999997;1,5707482350000002;328,84999999999997;1,9006702079999998;331,54999999999995;37,24363949702478;301,4269031501285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,236348548746673;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T16:00:00;73,38;24,5;118,814769518547;1,79740722;333,04999999999995;1,588347655;329,25;1,8610729119999998;330,75;43,11805093685513;301,6095763313224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,50902491389181;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T17:00:00;84,63;23,4;168,212010566653;1,9297078520000002;335,04999999999995;1,629804222;329,75;1,9105443500000001;331,34999999999997;40,150811792323026;300,59894691488427;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,87279506403178;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T18:00:00;101,38;23,4;199,12044568649;1,8675726659999998;335,04999999999995;1,5317958779999998;328,54999999999995;1,8828147709999998;331,04999999999995;42,555083802460985;301,0038007030213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1006077845253;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T19:00:00;111,99;23,5;197,36485896434598;0,6724713199999999;332,54999999999995;0,47373637500000004;323,25;0,6532378679999999;326,54999999999995;31,244380220838647;298,84863404247534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,35935561848369;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T20:00:00;120,08;23,4;204,968382076507;0;329,95;0;323,65;0;327,34999999999997;17,858679742517722;297,07617844604493;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,515314419763811;0;8,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-13T21:00:00;115;24,1;208,514987653179;0;328,84999999999997;0;323,04999999999995;0;326,25;17,869382169003437;296,8771647820242;0;5,474226804123116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,159262888321972;9,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-13T22:00:00;105;24,3;167,510745372284;0;327,45;0;322,45;0;325,25;28,87583762837079;300,9707160785457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,242346962033;24,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-13T23:00:00;98,38;21,6;141,00636309335601;0,5421055050000001;325,84999999999997;0,428446548;321,34999999999997;0,5781087699999999;324,15;11,398653869673876;295,8426410883104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,50128062207378;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T00:00:00;96,28;21,3;138,012841108876;1,6180694100000004;329,34999999999997;1,5174141580000002;326,95;1,7109392270000001;326,84999999999997;2,74275358553837;297,3468152900294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,73433049401157;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T01:00:00;88,68;20,9;144,251981590529;1,6468916079999998;331,95;1,496850257;328,45;1,653349392;327,95;1,4864092732470744;295,0053657398468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,73035706096202;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T02:00:00;86,98;21,5;137,341779141297;1,5662532480000002;328,84999999999997;1,530431853;328,45;1,6922891580000001;327,84999999999997;2,019433743807826;297,0365632802433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,153584025255924;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T03:00:00;86,25;22,2;146,438396007652;1,5193979400000002;327,65;1,536851864;328,45;1,6956411620000003;327,75;2,320703240745452;297,0131873252702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,78134761422198;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T04:00:00;88,27;24,7;154,07946571995402;1,5034829159999998;326,34999999999997;1,554170085;328,25;1,721630385;327,65;2,0013024462671347;297,56802346349855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,244869479460554;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T05:00:00;98,14;27,7;187,044342371194;1,5271707840000002;326,34999999999997;1,5773585099999998;328,54999999999995;1,7437471760000005;327,84999999999997;1,927545862070693;297,32183437274745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,083150255670503;0;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T06:00:00;126,93;28,9;202,662473716823;1,799644221;326,45;1,7004229440000003;328,34999999999997;1,883635984;327,54999999999995;1,8119591215395598;296,84292642536076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,287241940644925;13,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
