timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-06-14T07:00:00;136,21;29,4;180,53994359120702;1,7603337200000002;326,34999999999997;1,6813517760000003;328,25;1,8731840550000003;327,65;3,207682127436349;292,8475444355894;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,96501321645086;14,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T08:00:00;128;28,2;141,417103120881;2,0876213759999995;331,54999999999995;1,7178950550000003;328,65;1,9074861359999997;327,95;21,41962389716619;297,4470784767987;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,50141671512922;13,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T09:00:00;103,32;26,3;95,39017078432491;2,21635176;335,15;1,688593;328,65;1,8680231440000001;327,84999999999997;28,02977882289858;298,8469713041935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,81235604714192;0;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T10:00:00;87,66;24,9;91,2312121384109;1,6808061659999998;335,34999999999997;1,4558763450000003;328,84999999999997;1,5640148480000005;328,34999999999997;37,371592452292944;299,5571695663392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,4652748115372;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T11:00:00;78,41;24,8;95,2879842913578;1,608386931;334,84999999999997;1,4143778079999998;328,45;1,510466724;328,25;33,32633469020923;298,7737380180047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,355565126161313;0;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T12:00:00;74,13;24,1;141,4750966986;1,6140263000000001;334,65;1,4268610850000003;328,65;1,5839436029999998;329,45;19,482300905866644;296,77365537142856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,24872956964863;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T13:00:00;75,25;22,7;132,25603438180698;1,7104034099999998;334,65;1,4973217200000002;329,15;1,745409188;331,34999999999997;28,01862877466515;299,21413495287584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,80960469669173;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T14:00:00;77,93;22,4;148,530453230385;2,2980253800000003;335,15;1,7207420199999999;328,75;2,122880373;331,84999999999997;32,17729151612342;299,5443313608897;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,08332373622295;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T15:00:00;78,46;22,1;157,543652112461;2,1090960259999996;334,04999999999995;1,7308651839999998;329,95;2,067457589;332,04999999999995;30,208715431415094;299,65334798120927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,811757509112596;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T16:00:00;83,52;22,1;162,731421675392;2,034041075;335,65;1,673104671;330,04999999999995;2,036875449;333,04999999999995;23,12252027494626;297,9492664751037;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,80067633336051;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T17:00:00;98,56;22,1;156,85803064975602;2,141275824;336,34999999999997;1,7377090919999998;330,95;2,0963119640000003;333,54999999999995;14,037220767894576;295,0066903179384;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,52933837099051;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-14T18:00:00;114,77;22,3;196,520243230343;2,1706884;336,25;1,7780086860000002;331,34999999999997;2,104096;333,15;27,629938918025793;299,14745082237624;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,83927491083762;0;7,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T19:00:00;142,07;22,5;213,695189562373;1,034666824;331,75;0,771853482;323,75;1,083307256;327,54999999999995;29,490127818889945;300,3825045965675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,9591909833465;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T20:00:00;152,18;22,7;215,969972538889;0;330,95;0;324,75;0;328,54999999999995;18,04131711584613;296,958945559402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,848131906353565;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T21:00:00;139,91;24,1;208,275989395544;0;329,84999999999997;0;322,25;0;326,04999999999995;24,15026288728161;299,24628641193755;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,48814709316287;9,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T22:00:00;119,77;23;209,301091442177;0;328,65;0;321,15;0;324,45;24,216042766830018;300,70115454869693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,06124564687458;0;8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-14T23:00:00;108,87;20,9;200,968768326205;1,120821441;332,25;0,8563586780000002;325,34999999999997;1,146239872;327,75;16,248574064249798;297,08375965533367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,9112395223099;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T00:00:00;107,12;19,6;159,761890432225;2,0224783399999997;334,15;1,7846105669999999;330,04999999999995;2,122708296;331,34999999999997;18,622188061229487;298,99672102823786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,2726694509892;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T01:00:00;102,77;18,9;169,038704603519;2,027923248;333,54999999999995;1,6469797449999999;328,45;1,832894254;328,04999999999995;2,085359139597223;295,9377913970359;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,22274218404397;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T02:00:00;100,62;19,5;179,567454520751;1,71107493;328,54999999999995;1,6402575499999998;328,95;1,8080424180000003;328,25;1,3995325242910925;292,62999837303136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,68970412035155;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T03:00:00;100,38;21,1;202,282264656374;1,5881448;327,54999999999995;1,6021935579999997;328,95;1,768380768;328,34999999999997;1,781505984473765;294,04862755904594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,73003514994033;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T04:00:00;100,37;23,7;242,701954441223;1,668942646;327,45;1,634082364;328,75;1,805063947;328,04999999999995;1,9246873654606362;295,07429572062455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,77599372537252;0;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T05:00:00;113,96;25,9;239,646937991875;1,8193757170000004;326,84999999999997;1,6892925;328,15;1,8712492380000003;327,34999999999997;2,020746757890152;297,6663874747153;0;0,29907937090230186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,59828041897595;25,080488729448497;0;0;0;0;0;0;0;0,8195112705515051;1,6897139599000106;0,29907937090230186;0;0;0;0;0;0;0;0
2023-06-15T06:00:00;163,92;27,6;241,521784972374;1,80869715;326,95;1,677142185;328,04999999999995;1,861680078;327,34999999999997;2,136495583886307;297,72357372952354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,32856269619721;0;12,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T07:00:00;166,1;28,3;212,777730124255;1,963574844;327,25;1,744432686;328,95;1,9897305480000005;328,25;3,1063288837225858;294,97839604632054;0;5,474226804122829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,95832983992759;13,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T08:00:00;140,07;27,4;165,437078805177;2,6737100419999997;332,84999999999997;1,8338959380000004;328,54999999999995;2,140486788;327,75;12,756873559270073;294,0117722340303;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,7318340069436;12,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T09:00:00;116;25,5;151,839053226258;2,7399442979999997;335,34999999999997;1,8045169380000001;328,45;2,08627274;327,75;33,43856662352561;298,703233437515;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,67152924459555;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T10:00:00;103,66;24,2;133,979268344716;2,899115523;335,45;1,8676650000000004;328,75;2,1997652160000003;328,34999999999997;28,16305878491633;297,99747546058103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,6549620916711;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T11:00:00;98,02;23,3;135,164684701286;2,8634997810000002;336,25;1,819477844;327,84999999999997;2,23732277;329,25;36,14433476519325;299,8650829520904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,11978080598824;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T12:00:00;92,24;22,5;142,68330878096998;2,867117595;336,25;1,840946898;328,84999999999997;2,3415202899999996;331,45;30,977915393397385;299,62708885212265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,48836882790754;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T13:00:00;90;22,2;170,80595836106897;2,7750424099999997;336,15;1,8551467480000001;329,54999999999995;2,377785168;332,75;28,84499494509415;299,79122809384984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,11139893839336;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T14:00:00;90;22;181,609890896896;2,5897518550000007;336,25;1,7605365750000002;328,84999999999997;2,3145000039999997;331,75;19,184901579498895;297,1722156507934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,00518779849929;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T15:00:00;92,01;20,9;201,337373510586;2,220733428;328,95;1,56644631;325,04999999999995;2,059786872;326,95;18,02167427161542;296,76532359051606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,996887279719616;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T16:00:00;96,75;20,2;198,78663715755098;1,8552138999999996;322,95;1,3875198060000002;321,34999999999997;1,7941167719999995;322,54999999999995;24,445917859394008;298,49969943230093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,18078759099153;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T17:00:00;104,9;21,2;203,752189069869;1,615678519;319,04999999999995;1,177619442;317,04999999999995;1,5284075;318,15;39,78408951294926;302,02943133678014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,85698003854907;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-15T18:00:00;125,39;21,2;254,553589943044;1,46826449;316,65;1,1822109600000001;317,15;1,4968110849999998;317,65;38,021693465664086;302,0121384928136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,741194340545064;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T19:00:00;156,32;21,2;293,007219713222;1,507204256;319,34999999999997;1,343237259;320,45;1,721051199;321,45;26,650992703891966;298,92925528243023;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,20850443163704;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T20:00:00;179,28;21,6;314,062266158423;2,1835857809999997;333,45;1,6897821499999999;328,15;1,8852504300000001;327,65;30,390090074879367;301,1814898900319;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,47278358119361;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T21:00:00;172,54;21,1;361,11458887332196;2,2398549599999997;335,15;1,711591161;328,84999999999997;1,9856678520000002;329,75;26,947149223000018;300,31681854151986;0;5,474226804123624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,045383671256545;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T22:00:00;149,96;20;398,46913787926104;2,21551236;335,54999999999995;1,717504734;329,45;2,099305824;332,34999999999997;19,67012312420305;298,1441971510483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,776521238152405;0;5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-15T23:00:00;125,02;19,6;401,345792863999;2,1991440599999996;335,75;1,72299441;329,75;2,0079371339999996;330,95;21,308236634272426;299,84813532315496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,141343586028604;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T00:00:00;126,16;19,1;395,82593562530997;2,213447436;335,75;1,7228824900000002;329,65;1,91937204;329,15;2,2048230184140616;296,38435429825086;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,030729451670176;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T01:00:00;121,62;18;368,89321758662703;2,2634462969999998;335,25;1,745435769;329,45;1,951781274;328,95;1,9756261847183227;296,86778822028884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,866831641882904;0;3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T02:00:00;115,59;18,4;347,109214867041;1,99139256;329,15;1,7821161500000002;329,65;1,9878698780000001;329,04999999999995;1,8340412872544394;296,5540471977992;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,09114495871872;3,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T03:00:00;112,7;17,9;345,763187960664;1,964162424;329,75;1,73554344;329,15;1,9403920149999998;328,65;2,1722169863969265;297,24622539049585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,0901358442228;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T04:00:00;113,08;19,6;355,510801389925;2,251696096;334,75;1,745919823;329,25;1,9453584650000002;328,65;2,1245991168464804;297,4910872731202;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,24032156748054;0;4,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T05:00:00;117,77;21,6;324,52323227060896;2,22480172;334,65;1,73554344;329,15;1,9319546459999997;328,54999999999995;2,100030911522155;297,42724635182964;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,5030975353237;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T06:00:00;142,9;21,5;307,134335129363;2,1970259739999998;334,95;1,7226880290000002;329,25;1,9180429899999998;328,65;2,4063466159394076;297,8052297180872;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,65314196241266;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T07:00:00;153,74;22;283,905841219388;2,208730008;335,04999999999995;1,718668702;329,04999999999995;1,909706349;328,45;3,552899758832812;295,59108486896133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,29597664821617;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T08:00:00;145,59;21,8;271,662677793827;2,0824422780000003;335,84999999999997;1,6926501000000005;330,15;1,88162702;329,54999999999995;20,045886808270705;298,0419080589895;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,74814705055134;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T09:00:00;124,16;21,3;235,602420526114;2,082428288;339,54999999999995;1,8207005699999996;332,15;2,124503213;333,25;25,33092979243178;299,60358906368555;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,10809328847786;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T10:00:00;112,2;22,9;247,16728245744;2,0916798749999996;337,45;1,7051585589999998;330,84999999999997;1,8821026800000002;330,15;18,386742473699503;296,1653001265762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,85528247914901;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T11:00:00;108,99;22,8;266,262095641749;1,935678784;334,75;1,690390715;330,84999999999997;2,035270796;333,54999999999995;26,513736917077054;298,5760320490797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,84529695090112;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T12:00:00;107,35;22,3;255,86174260294902;1,9291426560000002;336,34999999999997;1,6397902839999996;330,54999999999995;1,928753734;332,25;16,076559444382244;295,9479543514317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,36402821067972;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T13:00:00;101,4;22,7;242,700417757134;1,9467994349999997;336,65;1,6545259509999999;330,84999999999997;1,984702542;333,34999999999997;12,823156439202407;296,0706680416146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,92379180785865;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T14:00:00;99,31;22,2;259,860829401999;2,384256942;336,95;1,8689884540000001;331,75;2,2579818030000003;334,25;13,800689054579678;296,5126208842682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,54797837604628;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T15:00:00;101,65;22;275,465828575535;2,4019151200000004;337,15;1,8889018199999996;332,15;2,181622984;332,84999999999997;14,514508775380502;297,3485943178167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,44292357820845;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T16:00:00;108,47;21,4;305,296372723094;2,5633149520000003;337,45;1,93636989;332,15;2,3570352;334,75;14,869764666585647;297,3519045980777;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,90946349637623;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-16T17:00:00;115,04;21,2;280,102595939342;2,5856751689999995;337,25;2,0050467999999997;333,15;2,350510264;334,34999999999997;19,2892456219023;299,5361661763345;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,7945725500265;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T18:00:00;135,35;21,3;323,654374006633;2,6449032329999995;337,25;2,0167018690000003;333,45;2,364865403;334,04999999999995;20,892123474530464;301,80192331011204;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,15751414540413;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T19:00:00;161,19;22;359,07691675397103;2,286906128;330,84999999999997;1,790070864;329,75;2,3872731860000003;332,54999999999995;6,434063740067453;295,1582400577101;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,80269839398912;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T20:00:00;175,1;21,9;362,781834320021;2,016272376;326,45;1,5893157629999999;326,04999999999995;2,0289319270000004;327,25;3,541601041877034;297,7146126552591;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,534060229413036;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T21:00:00;170,39;21,2;343,592170501294;1,6924318559999998;321,04999999999995;1,371978315;321,65;1,742924564;322,45;4,269291163901364;297,062752649756;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,419306823390315;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T22:00:00;152,04;21,3;326,95045622026805;1,4531329059999998;317,04999999999995;1,1377451440000002;316,75;1,465751886;317,75;3,6198047230050445;298,00006844864447;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,78238594533967;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-16T23:00:00;138,69;19,1;278,718920740514;1,3143744899999998;316,54999999999995;1,116041058;316,84999999999997;1,4523298800000002;317,75;3,491160171864328;297,8852675314146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,46191823306092;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T00:00:00;130,81;19,1;271,808947260329;1,440949015;323,65;1,5322799320000002;326,34999999999997;1,759449552;326,75;3,4365922300812928;297,8143890159456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,35267204123761;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T01:00:00;122,8;18,7;234,518937281396;2,1968524979999997;334,54999999999995;1,80366075;330,65;2,0532577389999997;330,84999999999997;2,6497566852882275;297,6169793551968;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,453299931928015;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T02:00:00;120,01;18,8;193,042809572127;2,103805008;336,34999999999997;1,7532827599999996;331,15;2,016763425;331,84999999999997;1,420555266330719;295,70880061800693;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,05905460193505;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T03:00:00;116,45;18,7;163,30878961157399;2,120234864;336,75;1,74849818;331,15;2,0118907079999997;331,84999999999997;0,7583034845125679;294,1749150260517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,56944869647459;3,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T04:00:00;111,07;22,2;144,621827616082;2,0089947779999995;332,45;1,7537989910000003;330,25;2,015283283;330,84999999999997;1,587494907065679;296,2458677177681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,65449175160511;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T05:00:00;110;25,6;129,80442894894;1,7163211800000002;327,65;1,7319899800000003;330,15;1,9915268639999997;330,75;0,38209264213409944;294,0042115750654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,70005788137744;0;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T06:00:00;110,31;26,2;128,37126384713602;1,820339628;327,95;1,7836046859999994;330,45;2,04918525;330,95;0,4558360024686025;293,2499749104329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,58568787558946;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T07:00:00;108,05;25,7;118,26928724709;1,969789202;329,04999999999995;1,8655665;331,25;2,1477853710000003;331,84999999999997;0,3516338501826171;292,1406997747204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,52619772785452;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T08:00:00;101;25,2;79,9489417422356;2,27040912;334,54999999999995;1,8672564919999999;331,34999999999997;2,1495355199999997;331,95;0,5110968995482635;291,8525002105972;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,46204510808118;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T09:00:00;95,6;24,1;67,2229598892898;2,453573195;337,04999999999995;1,8751608419999999;331,25;2,159155044;331,84999999999997;0,5147455778773091;293,48612489791617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,0870778509388;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T10:00:00;85;23,6;57,4112356126477;2,5065603199999997;337,15;1,8856561399999996;331,15;2,164916126;331,75;0,5361586267190397;293,5318272617922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,5030691431537;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T11:00:00;69,99;22,8;49,3876574025386;2,47332008;337,15;1,8750237399999998;331,15;2,148175692;331,75;0,3159192240323231;291,26557000429324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,49681883623955;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T12:00:00;59,36;22,1;48,931362654379896;2,5037315420000006;337,34999999999997;1,923241674;332,04999999999995;2,179565055;332,04999999999995;0,3195473801671295;290,9306878234813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,48796915435608;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T13:00:00;48,4;22;48,1870706185721;2,441895742;337,34999999999997;1,9638938160000001;333,34999999999997;2,2281257439999997;333,45;0,2778933075014954;290,8788914419165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,32412562059867;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T14:00:00;39,38;21,7;55,0807669998918;2,32502608;337,34999999999997;1,922838762;333,34999999999997;2,2092294509999997;334,04999999999995;0,30054983298217264;291,49783959104917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,93549320803661;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T15:00:00;56,08;21,9;75,47218837364849;1,94689037;337,04999999999995;1,76362137;333,75;1,9786406749999998;333,84999999999997;0,4401445712507528;291,7972180734051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,87716807976845;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T16:00:00;85;21,7;93,8411823179513;1,6107204629999998;334,84999999999997;1,618019046;333,34999999999997;1,8001100879999998;334,54999999999995;0,3333768130292155;290,9474875350455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,48878036296048;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T17:00:00;101,52;21,4;108,224544417534;1,6238192999999999;336,95;1,600671446;332,84999999999997;1,6438809599999997;333,95;0,33887621889030956;291,39419474267135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,957015695450508;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-17T18:00:00;115,31;21,2;131,22652684493798;1,6411221320000002;337,34999999999997;1,557334623;332,25;1,6444069839999997;333,84999999999997;0,3471920027788087;291,4480946628596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,42750420440737;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T19:00:00;137,79;21,1;145,31861434155098;1,955866354;337,34999999999997;1,269810744;328,54999999999995;1,74158712;332,15;0,30178190794089255;290,59896881863455;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,219961453986787;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T20:00:00;146,97;21,3;149,152431355999;1,56430584;329,15;1,200280444;327,25;1,5595604320000003;329,25;0,35116949745283005;290,6218931400253;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,58526051047256;0;6,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T21:00:00;155;21,9;151,683288768024;1,3492095899999998;324,15;1,0657917759999997;323,54999999999995;1,375884323;325,04999999999995;0,40325025917407226;291,68773675925456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,13780198442177;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T22:00:00;146,37;21,1;149,635253430873;1,1861057760000002;320,34999999999997;0,9056034779999999;318,95;1,1840940139999998;320,54999999999995;0,3047732193625792;291,40677787748956;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,713635572644588;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-17T23:00:00;136,65;19,9;155,42628209991798;1,0887577599999998;318,75;0,8685859379999998;318,45;1,1208676080000002;319,75;0,16559694104648334;289,291364073134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,36616420908684;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T00:00:00;128,6;19,4;174,619536718133;1,1381970209999999;323,04999999999995;1,1883679589999998;324,04999999999995;1,340181843;325,04999999999995;0,35902863261683143;290,794919931821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,543227592666156;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T01:00:00;118,39;19,1;182,437965227924;1,6051398519999998;330,45;1,4393765390000002;326,84999999999997;1,5830664300000001;326,15;0,2625332303840942;290,5979862989003;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,434873269907065;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T02:00:00;111,01;19,3;180,665500421304;1,56644631;328,25;1,4713003200000003;326,75;1,6350966390000004;326,25;0,38019249445725506;291,03829563591836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,115340308895956;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T03:00:00;108,86;19,6;174,357440263524;1,5815135399999998;326,34999999999997;1,527708;326,75;1,6878655200000003;326,15;0,34134079830682373;290,89605243619485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,73362877486492;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T04:00:00;104;21,8;166,685344442422;1,5150778280000001;325,75;1,492800152;326,34999999999997;1,6578821520000002;325,84999999999997;0,225064815037506;289,89447507073317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,782686990934796;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T05:00:00;102,59;24,2;153,68908894082801;1,45223195;325,65;1,45403666;326,25;1,628077856;325,95;0,18139291718969716;289,9336005558782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,771408722235705;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T06:00:00;98,03;25,1;141,664189844153;1,4849769440000002;325,75;1,480991193;326,45;1,6527786;326,15;0,22758951127583832;289,7083711311589;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,346778949784532;0;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T07:00:00;92,06;23,7;119,950656970605;1,582411698;326,04999999999995;1,4891459639999998;325,25;1,7032125500000002;325,65;0,3280004406287993;290,7250674787502;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,86084427188955;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T08:00:00;85;23,2;104,152891852587;1,627307007;331,25;1,4247416;326,65;1,563185241;325,84999999999997;0,15193211672302234;289,286471305408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,436605555882739;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T09:00:00;78,13;22,9;102,76686258659299;1,730641344;333,95;1,407850074;326,45;1,6096418339999998;327,04999999999995;0,14438313683484905;289,33370232058917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,190861895327842;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T10:00:00;63,36;21,9;98,32507153016739;1,999708216;333,84999999999997;1,5237544260000002;326,54999999999995;1,8677433440000004;329,34999999999997;0,16983972805076097;289,3636377862991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,135311230191089;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T11:00:00;53,65;22,1;88,66421703592731;1,5474171119999998;333,95;1,3956424;327,54999999999995;1,568631548;330,54999999999995;0,18864678876241564;289,5228100846522;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,129697699067904;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T12:00:00;45,79;21,9;91,4139747943597;1,491552244;333,75;1,4351193819999999;328,45;1,4698453599999999;329,95;0,32032626238218687;291,04019157236604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,074353150350754;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T13:00:00;29,38;20,8;102,028676512908;1,510886424;333,95;1,454007281;329,25;1,544689062;331,25;0,16081262265799462;289,3711652363878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,83394571503567;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T14:00:00;24,99;20,9;99,031580531247;1,4940872319999998;333,84999999999997;1,4777776900000001;329,65;1,527366644;331,34999999999997;0,2431393209252472;289,86422202998847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,831562320464169;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T15:00:00;48,98;20,9;105,863920859715;1,7251292839999999;334,34999999999997;1,571247678;330,54999999999995;1,8410280399999999;332,54999999999995;0,34328165706979885;290,73451265795484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,68637916423212;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T16:00:00;75;20,6;133,660692700499;1,586667456;332,75;1,5197616800000002;330,15;1,7308973609999998;331,84999999999997;0,1829992320668385;289,34502544114696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T17:00:00;93,63;20,6;166,813652421563;1,8398738650000002;334,65;1,5770479320000004;329,34999999999997;1,8468702639999997;330,75;0,3869327424733531;291,2649621492497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,569999999999936;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T18:00:00;107,23;20,6;185,14044837691;1,79740722;335,15;1,57689684;330,34999999999997;1,8827252349999999;332,65;0,32527895010962415;290,4365520672488;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,13804299999938;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-18T19:00:00;131,1;20,8;183,660931975013;2,1484834719999997;335,54999999999995;1,7821273419999997;331,45;2,042968094;332,04999999999995;0,4083927276135966;291,22423989626316;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,644129195699584;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T20:00:00;140,25;21,1;132,191299992366;2,19931194;335,15;1,7811172639999997;330,75;2,0125678239999996;330,75;0,4601511156792347;292,1951135805858;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,43466478278019;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T21:00:00;137,47;21,3;148,48001446171799;2,16093737;334,65;1,7363072940000002;329,75;1,9778642300000002;330,15;0,49993604656198126;292,8697850782548;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,41462131630215;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T22:00:00;137,47;20,7;209,38597761612098;2,118847056;334,84999999999997;1,7319899800000003;330,15;1,9894395559999998;330,84999999999997;1,3187232791029866;294,44100517491967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,823979854170524;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-18T23:00:00;117,62;19,2;176,180324566874;2,0377610159999997;334,25;1,7329245119999996;330,54999999999995;2,03839896;332,15;2,3538717294277345;296,4021250089191;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,39674482460589;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T00:00:00;100,02;19,2;131,431017325298;1,8719291519999997;333,54999999999995;1,6829969999999996;330,65;1,9640574990000002;332,04999999999995;4,000564519512399;298,4445864566784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,63100515012313;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T01:00:00;93,72;18;144,398183280121;1,686880624;333,45;1,329584418;326,45;1,744839795;329,65;3,9428846895388228;298,1942306398218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,67607362855489;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T02:00:00;88,63;18,1;114,252271082864;0;329,45;0;323,95;0;327,04999999999995;3,963580326767872;298,25592793205726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,86540602119238;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T03:00:00;89,72;17,9;103,832863951975;0;330,84999999999997;0;324,15;0;327,84999999999997;3,9444135983183086;298,13299142625317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,01591421743331;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T04:00:00;94,25;19,1;116,401005298984;0,32336486;329,54999999999995;0,23503199999999996;323,15;0,313062624;326,45;3,7692163336897173;298,05594101549264;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,15541262601145;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T05:00:00;95,95;20,5;143,548964914375;1,8557595099999997;332,04999999999995;1,7256483130000002;329,84999999999997;2,11567972;331,65;3,8380881432876284;298,2537237784917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,5691497163278;0;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T06:00:00;117,97;20,4;188,073716551675;2,180727624;335,95;1,70507322;329,75;1,9216636020000002;329,75;3,808937058653295;298,1339285956032;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,69399280135616;5,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T07:00:00;134,13;20,3;242,340162428067;1,8451355040000001;335,75;1,58084202;330,15;1,81215268;330,75;0,945313024926595;294,9975427645646;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,10937603365505;0;5,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T08:00:00;132,63;22,1;231,646825853121;1,835003946;335,75;1,600691032;330,75;1,8836387819999998;332,45;3,2621711897205397;293,978687759966;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,84926509605186;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T09:00:00;115,65;21,8;245,919568476714;1,871761272;335,95;1,6352631199999998;331,15;1,8738485800000002;331,75;6,207083436884083;293,9086969854368;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,303480169542;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T10:00:00;104,12;21,3;218,06374310419;1,88126328;336,25;1,659463022;331,75;1,997760808;334,34999999999997;6,376779775917813;293,9398119901106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,5320498215248;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T11:00:00;97,27;21,1;182,826793711592;2,452750583;336,45;1,86871425;332,15;2,3310487749999997;334,65;13,12179383138663;296,4947152190444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,31307030075298;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T12:00:00;93,32;21;170,62097038361;2,9923141049999997;336,65;2,1057748;333,15;2,6280103079999995;334,95;24,648732627808087;301,3549091527116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,25683899372335;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T13:00:00;90,06;21,1;176,72963970802698;2,37449472;333,95;1,981448468;333,25;2,3648584079999995;334,95;25,873335073680106;302,20995989545236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,03808699403463;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T14:00:00;88,43;20,3;180,09846672799702;2,479665944;336,54999999999995;1,9951418799999998;333,54999999999995;2,329448319;334,84999999999997;19,552172384060547;299,07343185658067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31708318533505;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T15:00:00;94,23;20,2;218,962726460706;2,444605605;336,65;1,960691505;333,25;2,3238788999999995;335,15;7,1174312579766665;294,5920813883439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,04599358227942;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T16:00:00;98,17;20,3;266,674634527045;2,328232588;336,75;1,94640072;333,95;2,2709967;335,15;7,417464247270084;294,82322451907766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,325188982921;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T17:00:00;110,08;20,6;273,98647720549303;1,867099804;336,75;1,7195668599999998;333,84999999999997;1,8906267869999998;333,04999999999995;7,904878704738414;295,00266500866104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,633245937706675;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-19T18:00:00;137;21,5;300,210423934899;1,9308130620000001;336,95;1,7574685679999997;333,95;2,023172244;334,84999999999997;8,10001748088639;295,1124070754842;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,785577349955005;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T19:00:00;170,31;20,8;312,468409202676;1,9575843260000003;336,84999999999997;1,7797294559999999;333,95;2,048841096;334,84999999999997;8,677609770825743;295,4082713549224;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,290698792220006;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T20:00:00;197,77;21,5;305,792112924228;2,088292896;336,95;1,8498935029999999;334,04999999999995;2,120597205;334,84999999999997;8,596018041006719;295,95528347904855;0;5,474226804123806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,46026972234079;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T21:00:00;178,48;21,9;311,884839476303;2,0133009;334,15;1,866996278;333,75;2,1429881999999996;334,54999999999995;8,52502301932124;296,1826461248207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,00922369536856;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T22:00:00;150,31;21,8;328,384122302406;2,05573257;336,65;1,831212656;333,75;2,096211236;334,45;5,242840891708772;298,0842382897228;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,46252277299966;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-19T23:00:00;135,13;20,2;284,345531225296;1,9900075500000003;336,65;1,751760648;332,75;2,0598106549999997;334,45;4,6207816573560985;298,67668932483355;0;5,474226804123823;5,7526018553826965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,92612193610921;0;10,952601855382696;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T00:00:00;121,19;19,5;287,393259238641;2,012148124;336,54999999999995;1,7728128;333,15;2,0511578399999997;334,15;4,5537468278352815;298,4208454065221;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,19492932391547;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T01:00:00;110,72;17,8;290,049222628332;1,97540199;336,65;1,750585488;332,95;1,9650521879999998;332,75;4,574596658570703;298,60756999622265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,09830983098308;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T02:00:00;104,19;17,8;268,674972597755;1,9107514019999998;336,54999999999995;1,6729046139999997;332,04999999999995;2,0091962339999996;334,54999999999995;4,783379265990772;298,3416782780926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T03:00:00;101,37;17,5;250,701624489246;1,9650563849999998;336,65;1,6618441199999998;331,15;2,059925373;334,84999999999997;4,315765080342086;298,47142868090776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,56894736842045;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T04:00:00;101,1;18,2;258,25606351173;1,9748004199999998;336,45;1,6608550269999998;330,84999999999997;2,003170741;333,45;4,41611863796643;298,6665814489314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,85079047368419;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T05:00:00;106,69;19,8;212,254618849078;1,867039647;333,84999999999997;1,658339625;330,65;1,9855559319999996;332,95;4,196578618265385;298,5354920630365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,99880013147879;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T06:00:00;129,95;21;214,355461530359;0,55773933;334,25;0,43073810999999995;326,15;0,5787061429999998;330,45;4,442764625764511;298,7300445947947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,67521077778157;0;6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T07:00:00;145,38;22,4;208,297866416657;1,7639487359999997;332,95;1,2151714;327,54999999999995;0;326,45;4,69266722427746;298,8147450573312;0;5,4742268041237825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,69804325670373;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T08:00:00;146,79;22,1;176,888951123286;1,827775313;327,45;1,3998673800000003;325,84999999999997;0,953459071;326,25;12,623249453797692;296,18282793236096;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,21648924185159;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T09:00:00;130,94;21,1;155,047363995972;1,5364293660000004;322,25;1,22234827;321,75;1,5641799299999994;323,45;25,389981339958673;299,07163492474865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,00436759292741;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T10:00:00;114,09;20,4;141,168032595536;1,3916580479999998;319,54999999999995;1,13000028;319,65;1,425569808;320,75;24,232405127717243;298,65030336070924;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,31245662985233;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T11:00:00;105,61;20,3;171,483239319657;1,2850374599999996;317,45;1,012924965;316,84999999999997;1,2878858239999997;317,95;29,88367994613159;301,80962594782983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,93690433155777;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T12:00:00;100,12;20;154,83855018488399;1,1777131749999996;315,45;0,9581751000000001;315,65;1,2148552259999998;316,54999999999995;20,12635268825808;298,3454306827565;0;0;0,03877345071489913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,96874541930377;20,0387734507149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T13:00:00;95,65;19,6;169,03606389209;1,1122721519999998;314,25;0,9365745400000001;315,15;1,1817912599999998;315,95;9,362900378623124;295,1194462825021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,58184854476175;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T14:00:00;94,62;19,2;168,47646746255901;1,072656669;313,45;0,9362667600000001;315,15;1,16826293;315,75;8,105873562122765;294,8623826057471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,36256404411792;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T15:00:00;101,18;19,5;199,375740008846;1,044851544;312,95;0,9180349919999999;314,75;1,1402521520000002;315,25;7,431328801644087;294,95871354899344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,8808277877133;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T16:00:00;105,37;20,2;220,33087862950202;1,0248290559999997;312,54999999999995;0,8979649380000001;314,25;1,119310521;314,84999999999997;6,160029199641053;295,9189845732687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,6090818101977;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-20T17:00:00;118,64;19,9;224,08349123026;1,0034327499999998;312,15;0,8647708649999998;313,45;1,08790437;314,15;5,187735473599645;296,27130361987844;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,25762090201667;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T18:00:00;140;20,7;230,756390006633;0,9928702999999998;311,95;0,8633508799999998;313,45;1,0833086549999997;314,04999999999995;5,730845761775738;296,3663477522707;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,25069513992712;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T19:00:00;160,59;20,5;247,045790950195;0,9778030700000001;311,65;0,8650548619999999;313,45;1,0807442879999998;313,95;6,770728076063506;296,5414259319645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,46937007041274;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T20:00:00;165,08;21,2;257,05092662350995;0,9622014220000001;311,34999999999997;0,855407358;313,25;1,064012248;313,75;6,776632109567188;298,3950308730935;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,93620734393214;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T21:00:00;150;21,2;312,32239123399603;0,938065874;310,95;0,8407010699999999;312,95;1,0433518160000002;313,34999999999997;4,802629021144008;298,07629042632715;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,82001372319763;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
