timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-06-20T22:00:00;138;20,6;347,737854915113;0,39361984200000005;310,54999999999995;0,8302309539999999;312,54999999999995;0,4409871839999999;313,04999999999995;5,050179157169385;298,14163115904387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,13323172182534;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-20T23:00:00;120,27;18,9;367,023021693302;0;310,65;0,8248951680000001;312,34999999999997;0;312,75;5,329285283966493;298,5694928878982;0;5,474226804122939;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,0206552407586;0;3,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T00:00:00;119,7;18,4;349,14098951811803;0;310,54999999999995;0,8173657499999999;312,15;0;312,65;6,436275874514418;298,3612524182353;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,43480580681342;0;3,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T01:00:00;110,79;18,1;328,958366064519;0;309,84999999999997;0,7809273960000003;311,25;0;312,04999999999995;3,0091639870800866;296,2195035235169;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,62326232623262;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T02:00:00;104,84;18,3;298,009533654743;0;309,15;0,755774775;310,65;0;311,54999999999995;3,9592462260848427;297,66280296812516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T03:00:00;103,93;18,5;262,380057558875;0;308,54999999999995;0,7212250710000001;309,84999999999997;0;310,95;4,073868449817683;297,5754998322769;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,51631578947368;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T04:00:00;103,77;19,3;247,682195597594;0;307,95;0,7169063580000002;309,75;0;310,95;2,4128930132488544;297,58039405953053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,84326415789474;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T05:00:00;107,03;22,6;219,735114822671;0;307,34999999999997;0,6823566539999999;308,95;0;310,25;2,3366741451184745;297,3329499432338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,04390614726842;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T06:00:00;127,17;24,6;223,55423192915399;0;307,45;0,6819145699999999;308,95;0;310,34999999999997;2,221018215598119;296,8573658803054;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,93113859875895;0;9,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T07:00:00;137,67;25,7;257,504036589563;0;307,75;0,699404868;309,34999999999997;0;310,25;3,7920301483012357;296,65681468811755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,08964548489908;10,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T08:00:00;144,57;25,1;259,26636472011097;0;307,84999999999997;0,6795754420000002;308,84999999999997;0;310,04999999999995;6,790680678208515;294,52595001751814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,67713652035059;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T09:00:00;126,2;23,5;213,861344470681;0;308,25;0,7209914380000002;309,84999999999997;0;310,84999999999997;18,649875801901572;299,208628056461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,74366880669835;8,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T10:00:00;109,94;21,8;192,66555093106498;0;308,04999999999995;0,6830197799999999;308,95;0;309,95;27,253925929766506;301,5704828672545;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,78702601876542;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T11:00:00;103,01;22,2;196,155242706825;0;308,45;0,699404868;309,34999999999997;0;310,45;25,91156264373106;300,4577009261528;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,87004731616338;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T12:00:00;98,21;21,2;202,745732353235;0;308,54999999999995;0,7269539759999999;309,95;0,017581233;310,84999999999997;19,42270118569489;298,45089567419035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,54517083774756;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T13:00:00;94,79;20,5;198,706436275528;0;307,84999999999997;0,6852301999999998;308,95;0,00184668;309,65;16,32502853988388;297,4990940164242;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,01331632066334;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T14:00:00;92,36;19,6;196,519922089606;0;308,25;0,71010442;309,54999999999995;0;310,54999999999995;11,757252411513578;296,37731533462824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,37293604166284;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T15:00:00;97,88;20,1;192,55635880514902;0;307,84999999999997;0,6665899239999998;308,54999999999995;0;309,45;5,4986487495998695;296,0944493530536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,4611987480584;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T16:00:00;100,21;19,7;207,266886534272;0;308,34999999999997;0,711481036;309,54999999999995;0;310,45;5,034237886865402;296,74790474625445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,71571052292067;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-21T17:00:00;113,66;19,4;249,126858625329;0;308,15;0,6836829059999998;308,95;0;309,84999999999997;4,979583574614701;296,72223489837387;0;4,775496287405403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,0621909851236;0;6,314600568407787;0;0;0;0;0;0;13,085399431592212;26,980205013592194;4,775496287405818;0;0;0;0;0;0;0;0
2023-06-21T18:00:00;138,21;20,1;224,327062285904;0;308,54999999999995;0,7003114200000001;309,34999999999997;0;310,65;5,324188372241604;296,8068003827916;0;5,474226804123219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,90128476602531;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T19:00:00;167,51;20,4;234,91677364895;0;308,45;0,6925609600000001;309,15;0;310,25;5,160152621921085;296,5644742957489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,21068411123293;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T20:00:00;190,71;20,7;242,06540972761601;0;308,75;0,6964389880000001;309,25;0;310,65;4,863125507376425;298,8952701960248;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,61986304282181;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T21:00:00;181,22;20,4;263,91893095505696;0;308,54999999999995;0,696213749;309,25;0;310,34999999999997;4,813308379624227;298,96561633001784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,9292905302015;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T22:00:00;155;19;267,791998604383;0;308,54999999999995;0,6847881159999999;308,95;0;310,25;4,022968725993392;298,76835003130867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,72349760114831;4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-21T23:00:00;134,88;17,7;255,966913381022;0;308,45;0,697790422;309,25;0;310,25;3,474030800128356;298,34549687038924;0;5,474226804123763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,875219988230484;0;2,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T00:00:00;132,95;17,1;264,146063546847;0;308,15;0,667451708;308,54999999999995;0;309,65;3,5180389959510596;298,85254805312024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,6588061504414;0;2,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T01:00:00;123,52;17,1;267,457975122222;0;308,25;0,688454895;309,04999999999995;0;310,15;5,061539816409272;298,75154292132305;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,648140269826676;2,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T02:00:00;115,49;17;262,838020047544;0;307,75;0,6589961520000001;308,34999999999997;0;309,25;4,825428448986633;298,5453109655647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,542275455800095;2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T03:00:00;111,34;17,1;251,08409579568902;0;308,04999999999995;0,67546518;308,75;0;309,95;3,5152543099367715;298,8035915780051;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,78122122825485;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T04:00:00;107,02;18,2;231,107955770407;0;307,54999999999995;0,6536044060000001;308,25;0;309,15;3,4018837299073983;298,84947649555426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,61564836928963;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T05:00:00;115,75;20,3;196,969574706922;0;307,75;0,6572949680000001;308,34999999999997;0;309,54999999999995;3,7944170733053886;298,0538719019647;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,644886804452995;5,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T06:00:00;137,62;21,9;197,158492119816;0;307,45;0,657720264;308,34999999999997;0;309,04999999999995;3,2880556029841097;298,7269071867771;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,37546442103453;0;6,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T07:00:00;152,72;23,7;209,77166846901;0;307,45;0,6402047839999999;307,95;0;309,15;4,092865467087701;298,8178263740165;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,63492687459335;8,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T08:00:00;153,94;23,1;192,322373766738;0;307,34999999999997;0,661833324;308,45;0;309,25;6,759847375846341;297,01518914085005;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,10224759243247;0;8,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T09:00:00;130,12;21,6;177,240062077339;0;307,34999999999997;0,6276333700000001;307,65;0;308,84999999999997;4,751905425030627;296,78889382951854;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,366737367670005;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T10:00:00;116;21,5;148,333679334917;0;307,95;0,6711352749999999;308,65;0;309,75;3,82024527446595;296,1468758350168;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,518495430778714;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T11:00:00;107,74;20,8;139,335771366737;0;307,65;0,6352621170000001;307,84999999999997;0;309,04999999999995;4,313474162607135;296,3702416345179;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,2730435812355;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T12:00:00;106,72;21;148,198840720537;0;308,54999999999995;0,677598655;308,84999999999997;0;310,25;4,766934524593849;296,55079580684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,160353118982464;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T13:00:00;106,79;20,3;175,765482421384;0;308,04999999999995;0,651069418;308,25;0;309,54999999999995;3,862722445206394;296,8043288702183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,44013708367044;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T14:00:00;106,46;20,8;222,638970763638;0;309,34999999999997;0,68987488;309,15;0;310,84999999999997;4,892357469500608;297,0420489836866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,53825622785623;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T15:00:00;106,81;20,5;235,408374356361;0;308,84999999999997;0,6635736799999999;308,54999999999995;0;310,15;4,18970669235597;297,18980909793265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,00830240223435;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T16:00:00;108,19;20,7;179,88557407614599;0;310,04999999999995;0,6880841600000001;309,15;0;311,34999999999997;4,414366025883123;297,1155732759021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,21192788778336;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-22T17:00:00;125,77;20,9;170,184988450107;0;309,04999999999995;0,68897952;309,15;0;310,54999999999995;5,413576313087833;297,31980439386075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,81220669499446;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T18:00:00;137,3;20,7;220,899782094202;0;309,04999999999995;0,6932856420000001;309,25;0;310,84999999999997;6,674839403931143;297,92780072922847;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,22192547432506;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T19:00:00;157,43;21,3;244,412511228276;0;308,25;0,7048623669999998;309,45;0,0007050959999999999;309,95;8,005775614364008;298,0585602465953;0;5,474226804123344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,2011032817779;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T20:00:00;155;21,4;237,644672287849;0;308,25;0,6864529259999999;309,04999999999995;0,000230835;309,65;5,4356939113610645;298,9497057053784;0;5,4742268041231945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,27468317144951;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T21:00:00;147,18;21,4;245,24958959079802;0;308,15;0,7044062929999998;309,45;0;309,75;3,654907212363011;298,6673991934077;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,34765570313238;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T22:00:00;134,34;20,5;255,40810581045997;0;307,84999999999997;0,676774644;308,75;0,00022384;309,15;7,430223261787432;299,4579973919379;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,55054725335177;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-22T23:00:00;120,87;18,6;199,87374751041;0;307,45;0,6963662399999999;309,15;0,008437368999999998;309,45;6,034002834627458;298,5758432973117;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,75401851441568;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T00:00:00;103,8;17,9;205,548336060893;0;307,04999999999995;0,6602720400000001;308,34999999999997;0,012200678999999996;308,45;7,873593613822242;299,09670662059807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,75234311256447;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T01:00:00;95,2;17,3;212,250350024825;0;306,84999999999997;0,680048304;308,75;0,03138796399999999;308,95;8,424576961768324;299,1831822789023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,53344156246344;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T02:00:00;91,79;17,1;174,59845947733598;0;306,45;0,6505755709999999;308,04999999999995;0,03966164999999999;308,15;5,386973575436719;298,8538956112716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,77188821830704;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T03:00:00;91,28;17,1;182,99034750630798;0;306,45;0,657406888;308,25;0,02800798;308,54999999999995;3,331703768944295;298,41251594563687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,76371102948491;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T04:00:00;90,94;18;193,54105352922298;0;306,25;0,6453810839999998;307,95;0,02980849299999999;308,04999999999995;4,166001642831821;298,7295487052285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,85733465838196;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T05:00:00;94,56;20,4;188,465615060543;0;306,15;0,6370682260000001;307,75;0,026473276999999993;308,04999999999995;3,45588792676687;298,6589560352423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,37556471439078;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T06:00:00;115,09;23,3;174,907114264128;0;306,15;0,649116414;308,04999999999995;0,019725899999999998;308,15;3,4468436191603637;298,0595737260785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,25462715791916;8,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T07:00:00;128,94;25,1;189,52596138368799;0;305,95;0,6198129600000001;307,34999999999997;0,02555973;307,65;3,7671601978645226;298,09277748962654;0;5,474226804123791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,84290169520332;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T08:00:00;130,87;22,7;163,495812868882;0;306,04999999999995;0,6543122999999998;308,15;0,017649784;308,34999999999997;5,335662455711948;295,6336623957835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,72995424713912;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T09:00:00;121,65;22,3;129,243008356464;0;305,75;0,6158425980000001;307,25;0,038276639999999994;307,54999999999995;5,41312584773708;295,7361337519241;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,6580812517144;7,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T10:00:00;106,27;20,6;139,894689563697;0;305,65;0,6382937500000001;307,75;0,05315500499999999;308,04999999999995;5,145271865228723;296,0062121749604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,966304917273455;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T11:00:00;98,1;20,4;171,159300851704;0;305,34999999999997;0,6178151880000001;307,25;0,04410207600000001;307,34999999999997;4,472828285204996;295,8380634502075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,34090828678153;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T12:00:00;93;19,4;144,52262682974902;0;305,45;0,634327585;307,65;0,03499178799999999;307,95;4,205684039202879;296,3117373253141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,9125215643741;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T13:00:00;86,87;20,1;151,223554367365;0;305,25;0,6084684689999998;307,04999999999995;0,037676469000000004;307,25;4,438392389826085;296,1227033068939;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,00223031221766;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T14:00:00;79,98;19,3;134,004129883558;0;305,25;0,6267785809999998;307,45;0,047265215;307,65;3,831654086246306;296,4265516536383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,67924061550202;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T15:00:00;79,3;20,2;117,0552782715;0;305,34999999999997;0,6208062500000001;307,34999999999997;0,025807352999999995;307,45;3,9879786139655895;296,09699600013647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,86407269144068;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T16:00:00;86,87;19,4;122,639848521942;0;305,25;0,6130418;307,15;0,027207751999999998;307,45;3,865283817022015;296,66742976062943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,435933652593576;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T17:00:00;97;19,4;168,387281571934;0;305,34999999999997;0,628744176;307,54999999999995;0,009534184999999999;307,65;4,004935660566546;296,1634268363394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,8608900592281;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T18:00:00;107,49;19,9;190,93405873566698;0;305,25;0,6046701839999999;306,95;0,011124848000000005;307,34999999999997;4,160722823783054;296,2948758059235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,90663554916879;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-23T19:00:00;129,66;20,2;188,52680801161202;0;305,54999999999995;0,63371902;307,65;0,0018634679999999994;307,95;4,086933027878427;295,88628785906667;0;5,474226804123795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,42816067508757;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T20:00:00;137,1;20,5;214,52126058398798;0;305,45;0,5907697199999999;306,65;0,002761626000000001;307,25;3,5106925230943036;298,2073058617989;0;5,474226804123795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,64891785901994;5,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T21:00:00;134,99;20,5;219,626800035896;0;305,65;0,6237777259999998;307,45;0,0006211559999999998;307,95;2,487286116395909;297,0409801469517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,85467928302371;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T22:00:00;130,68;20,3;232,261300393446;0;305,45;0,593243152;306,75;0;307,34999999999997;1,6406663438274525;296,46209950706486;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,885493815095415;5,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-23T23:00:00;122,32;18,6;203,01497330389202;0;305,75;0,614067267;307,25;0;307,95;1,6161995706845338;296,5232853305823;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,30080526571384;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-24T00:00:00;117,34;17,4;203,05739054073598;0;305,45;0,5879367449999999;306,65;0;307,25;2,341335513453735;297,8081320273762;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,76945939571374;0;2,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-24T01:00:00;109,72;17,4;192,167657113702;0;305,54999999999995;0,6017742539999998;306,95;0;307,75;2,459063342466969;297,69349192750605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,29468244977417;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T02:00:00;102,88;17,7;172,543882715193;0;305,34999999999997;0,59267236;306,75;0;307,34999999999997;1,9276825674330436;297,65983235333835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,656674034160446;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T03:00:00;100,31;17;169,688140058319;0;305,34999999999997;0,584144056;306,54999999999995;0;307,45;1,7936821328873698;297,4398431889159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,802108366757224;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T04:00:00;94,33;18,7;174,344553789553;0;305,25;0,6021603779999999;306,95;0,00019865800000000005;307,34999999999997;1,6884488801743571;297,8644593615462;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,11171762960455;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T05:00:00;92,51;20,3;176,210219261111;0;305,04999999999995;0,5712494730000001;306,25;0,000579186;306,95;2,3926963260916483;298,08847279129225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,39250645784159;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T06:00:00;92,29;21,6;147,93278077253498;0;305,25;0,606523859;307,04999999999995;0,001208736;307,54999999999995;2,1357746585041597;298,020957675469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,64952510193209;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T07:00:00;92,3;23,4;108,497981909723;0;304,84999999999997;0,56597944;306,15;0,000570792;306,75;2,04437990202541;298,2128698363734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,87566014942251;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T08:00:00;90,57;23,4;99,3623862350407;0;304,95;0,571982549;306,25;0,00019166300000000007;306,84999999999997;2,151794205084971;297,8478984558824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,23799363603931;0;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T09:00:00;81,69;21,9;80,3875886353619;0;305,15;0,592862624;306,75;0;307,04999999999995;2,7941196861888415;299,2261512391442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,03936983667546;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T10:00:00;57,64;21,8;76,7841662596757;0;305,75;0,614461785;307,25;0;308,15;3,532144456297403;298,1897180474021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,086297478639416;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T11:00:00;25;21,8;77,5842366804502;0;306,04999999999995;0,614461785;307,25;0;308,54999999999995;3,0197278826728806;298,4543230387553;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,79288884889155;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T12:00:00;14,99;20,7;68,8189663459907;0;305,45;0,6148563030000002;307,25;0,0006253529999999998;308,04999999999995;2,9340164152410066;298,2675780764075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,99793587579614;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T13:00:00;1,9;21,2;70,74728762805681;0;305,25;0,6152508210000001;307,25;0,0006211559999999998;307,95;1,55492121744929;294,3021180267931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,13463608220856;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T14:00:00;0,31;20,3;75,3192795176926;0;305,25;0,6194156440000002;307,34999999999997;0,0010282650000000002;307,84999999999997;0,9722841021604816;295,2969749557935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,760901565968677;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T15:00:00;10;20,9;86,3920027366573;0;305,34999999999997;0,6184223540000001;307,34999999999997;0,00020705199999999997;307,95;2,3268807094904327;297,42468877338433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,61272547581208;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T16:00:00;28,2;22,2;100,629092129333;0;305,45;0,622577384;307,45;0,00020705199999999997;307,95;2,8139832360619903;297,52402421765464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,239143150633016;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T17:00:00;80,98;21,3;126,722516937856;0;305,45;0,6221772699999999;307,45;0;307,95;2,628421984954914;298,2503159618484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,47131923631796;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T18:00:00;99,77;21,2;208,61861888583098;0;305,54999999999995;0,626326704;307,54999999999995;0;308,04999999999995;2,34000454388264;297,7758232659666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,15068263070971;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-24T19:00:00;129,95;20,7;242,603474211916;0;305,65;0,626729616;307,54999999999995;0;308,04999999999995;0,5012334872214201;292,47866534222277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,56306756244689;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-24T20:00:00;141,44;22;254,462867329817;0;305,65;0,6259237919999999;307,54999999999995;0;308,04999999999995;0,32777596570340456;290,74176278188423;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,191490203059228;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-24T21:00:00;150,72;22,5;263,310013986955;0;305,65;0,6223773269999999;307,45;0;308,04999999999995;0,6337993311734822;292,29831418006626;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,314071054038703;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-24T22:00:00;130,46;22,2;241,100086169554;0;305,54999999999995;0,6223773269999999;307,45;0;308,04999999999995;1,4167526894749554;296,5737821916435;0;5,474226804123056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,731992278511818;0;7,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-24T23:00:00;118,31;19,9;229,502285692222;0;305,25;0,6142645260000001;307,25;0,007197855000000001;307,84999999999997;2,1583471222572324;298,91376711470656;0;5,474226804123013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,38461907928462;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T00:00:00;121,06;19,5;213,105211544441;0;304,95;0,6132782310000001;307,25;0,016228400000000004;307,65;0,5664076280079953;293,11885487373263;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,65678061737669;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T01:00:00;113;18,3;180,482898947097;0;304,84999999999997;0,6015811919999998;306,95;0,014804218;307,45;0,2636545492296702;290,49442464790303;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,78851493931496;3,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T02:00:00;107,95;17,9;176,242761349723;0;304,45;0,5748714840000001;306,34999999999997;0,013991399000000003;306,84999999999997;0,22461176247688283;290,1288181443963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,789936087821026;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T03:00:00;106,49;18,4;177,537828763555;0;304,34999999999997;0,5745021480000001;306,34999999999997;0,014269800000000001;306,75;0,13423611387037662;289,71612754494976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,26465709421278;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T04:00:00;101,89;20,6;193,290108785603;0;304,34999999999997;0,571066204;306,25;0,006421410000000001;306,65;0,15309053140237427;289,81283650731956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,573420102187036;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T05:00:00;101,93;23,8;182,414850972267;0;304,25;0,56634318;306,15;0,006988004999999999;306,65;0,25793865389337645;290,4987692592635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,17856276017662;23,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T06:00:00;88,66;25,3;149,324330480082;0;304,25;0,56634318;306,15;0,004311717999999999;306,54999999999995;0,3283624379336647;290,85887333779374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,53986595653239;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T07:00:00;79,37;25,9;116,98620604919701;0;304,54999999999995;0,56543383;306,15;0;306,65;0,25155295555238333;290,31669987597417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,1404119699366;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T08:00:00;54;26;93,54646023570409;0;305,65;0,7041642660000001;309,34999999999997;0;309,84999999999997;0,2919950603459013;290,49334668661487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,76507687610817;0;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T09:00:00;32,55;25,6;77,37277472196199;0;306,45;0,685451242;308,95;0,000246224;310,75;0,31153254422039767;290,7545564040984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,0809003684204;25,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T10:00:00;9,69;24;69,17158316944091;0;305,15;0,5921015680000001;306,75;0,0018382860000000002;307,75;0,29376475602198765;290,5083044066962;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,811134383646845;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T11:00:00;0,1;22,3;68,6388174951086;0;304,54999999999995;0,5536290680000001;305,84999999999997;0,0014997279999999999;306,54999999999995;0,33939654167408234;290,9012427560079;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,99205327020853;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T12:00:00;0;21,7;69,1918772301845;0;304,04999999999995;0,5276426430000001;305,25;0,00017067800000000006;305,34999999999997;0,2986853213312781;290,5829844909453;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,143748801723625;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T13:00:00;-0,1;21,2;70,04915726866601;0;303,95;0,505190092;304,75;0,00016228400000000003;304,75;0,34938066149324526;290,772350754098;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,27983442684344;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T14:00:00;-0,1;20,8;74,29841969074059;0;303,95;0,5009958900000001;304,65;0,000158087;304,45;0,433944105765228;291,3625933643212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,379169601295494;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T15:00:00;-0,01;20,3;80,647093466361;0;303,84999999999997;0,48808312;304,34999999999997;0,00015249099999999996;304,04999999999995;0,26754243415901663;290,33272883541576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,660431684335144;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T16:00:00;9,69;20,2;96,51002105928549;0;303,95;0,49196674400000007;304,45;0,00015528900000000002;304,25;0,23874999740934746;290,21583812189846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3916077464301;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T17:00:00;71,24;20,1;159,609230794323;0;303,84999999999997;0,483104079;304,25;0;303,84999999999997;0,48432277484956854;291,6854811696835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,48306858565546;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T18:00:00;106,54;19,8;210,777187932773;0;303,95;0,48714299199999994;304,34999999999997;0;304,04999999999995;0,21472785677245573;290,08383181560924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,635515015639;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-25T19:00:00;126,09;20;256,924459767472;0;303,95;0,48682961599999997;304,34999999999997;0;303,95;0,26149098968689466;290,44466937291264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,38215146413712;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T20:00:00;153,81;20,1;278,470364764245;0;304,04999999999995;0,48729967999999996;304,34999999999997;0;303,95;0,39004600330961586;291,3553109016262;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,00989219635922;0;5,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T21:00:00;163,44;20,6;252,74879666933697;0;304,04999999999995;0,49133439600000006;304,45;0;303,95;0,6356690238768664;292,7378830274174;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,32659120713981;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T22:00:00;145,3;20,7;222,270830486117;0;304,04999999999995;0,47829012;304,15;0;303,84999999999997;0,881283339871714;294,38424814551064;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,737758548018896;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-25T23:00:00;119,01;19;230,866517896059;0;303,95;0,47813623;304,15;0;303,84999999999997;1,8088860300304057;296,26770494133297;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,52285845637463;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T00:00:00;119,09;19,3;199,103457790874;0;303,84999999999997;0,4610460460000001;303,75;0;303,45;3,8934837062979417;298,65618592880037;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,603906170528994;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T01:00:00;108,63;19,1;175,247349255003;0;303,65;0,46119434000000004;303,75;0;303,54999999999995;4,211030192736602;298,76962973524763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,744545779911945;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T02:00:00;95,6;18,6;162,526876810779;0;303,45;0,4442188739999999;303,34999999999997;0;303,15;4,020212575690149;298,5578653678274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,40837132533319;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T03:00:00;89,48;18,7;172,745721808876;0;303,45;0,44915034900000006;303,45;0;303,25;3,751034595183964;298,0453965338613;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,71621996188489;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T04:00:00;87,63;20,2;182,758730543279;0;303,25;0,4359284;303,15;0;302,84999999999997;3,674764542188843;297,8794150486636;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,90024833988947;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T05:00:00;101,97;22,2;212,83934257141502;0;303,15;0,4349491;303,15;0;302,95;2,439225235545755;296,2579076243731;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,52393726242411;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T06:00:00;128;22,5;202,722971524033;0;303,04999999999995;0,431015112;303,04999999999995;0;302,65;0,9481642805351357;294,3995532937558;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,643384868697694;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T07:00:00;132,05;22,4;173,257794675899;0;302,95;0,43129211399999995;303,04999999999995;0,00026860800000000004;302,75;3,051159136403564;297,52381312987217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,66712053021102;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T08:00:00;120,58;21,7;164,710170349023;0;303,04999999999995;0,4308766109999999;303,04999999999995;0;302,84999999999997;4,011970181120087;295,68731834678783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,025153818158;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T09:00:00;101,52;21,6;113,348006059265;0;303,04999999999995;0,4352289;303,15;0,0009597140000000001;302,95;4,39892070051745;296,2930885111396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,28070919751304;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T10:00:00;87,9;21,9;96,78230782943251;0;303,15;0,44450427;303,34999999999997;0,0008310059999999997;303,04999999999995;4,218104881290554;296,23790160781397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,08038112659318;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T11:00:00;82,84;20,8;87,3845113248988;0;303,25;0,45654965999999997;303,65;0;303,25;4,61101281853838;296,56069795484416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,17823624637501;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T12:00:00;74,92;20,9;94,58839088405489;0;303,45;0,469745028;303,95;0,0055288479999999985;303,54999999999995;4,762202059869462;296,67783996653156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,02801842275072;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T13:00:00;58,76;20,2;103,392218882356;0;303,75;0,4874563679999999;304,34999999999997;0,004893702000000001;303,75;5,375501481514251;297,145843333406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,75765772617174;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T14:00:00;50,93;20;100,502977466535;0;303,84999999999997;0,49743683400000005;304,54999999999995;0,015249099999999998;304,04999999999995;4,788569136338509;297,0885924555696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,752581960399;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T15:00:00;54,03;19,9;117,482768347225;0;304,04999999999995;0,505352376;304,75;0,0048139590000000005;304,25;4,447627894410599;296,7889858893661;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,798238281150326;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T16:00:00;64,32;20,1;120,886288482488;0;304,25;0,51340502;304,95;0,00047845799999999996;304,54999999999995;4,889851762372332;296,5786826288166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,88835845732211;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T17:00:00;83,48;20,2;132,946155548063;0;304,34999999999997;0,52093164;305,15;0;304,75;6,402491867980044;296,96551181010517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,61841172674038;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T18:00:00;97;20,3;191,450226221595;0;304,45;0,5179223909999998;305,04999999999995;0,009574756;304,75;5,2619446061861685;296,59649057010273;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,8987498855675;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T19:00:00;109,43;21,4;207,052154183561;0;305,25;0,6045792489999999;307,04999999999995;0,012935153999999999;306,95;6,589509759795426;296,8349289101548;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,36584422110509;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-26T20:00:00;118;21,8;203,14423649369002;0;305,65;0,60853702;307,15;0,002451048;307,75;7,248574203873057;297,9697064699289;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,20361289984072;0;6,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T21:00:00;126,16;21,7;221,58137565836898;0;305,75;0,6036069439999999;307,04999999999995;0;307,84999999999997;6,968181699704261;298,29489215969096;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,56499253855042;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T22:00:00;129,37;20,7;213,34828023226802;0;305,25;0,5616257519999999;306,04999999999995;0;306,84999999999997;4,633965920828267;298,63727160740575;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,97573603929683;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-26T23:00:00;118,06;19,1;185,53133170849802;0;304,84999999999997;0,548917236;305,75;0;306,34999999999997;4,088789414839574;298,08898119971116;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,65514899200856;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T00:00:00;114,23;18,8;146,307021441934;0;304,54999999999995;0,544036125;305,65;0,00054561;306,15;5,201909916132012;298,65088153608076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,2607834771092;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T01:00:00;100,78;16,8;144,452516545651;0;304,25;0,5414185959999999;305,54999999999995;0,0016116479999999994;305,95;5,596259456555344;298,623570950162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,21605739876185;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T02:00:00;93,22;16,6;138,578484054429;0;304,15;0,5368802399999999;305,45;0,001410192;305,75;3,4225174584878686;297,00054705277336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,9797357930218;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T03:00:00;94,12;16,7;135,678977887829;0;304,15;0,5318326480000001;305,34999999999997;0,000176274;305,75;2,7975545521134495;297,64870154652607;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,392890451021714;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T04:00:00;89,27;17,7;128,566056807739;0;304,15;0,5271348060000001;305,25;0;305,65;2,817280492533965;296,7185116491127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,20175116197635;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T05:00:00;92,17;19,7;115,09360732044301;0;304,04999999999995;0,52412136;305,15;0;305,54999999999995;2,4303894092136016;297,30950737067275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,45708888159699;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T06:00:00;115,29;19,6;163,194243797179;0;304,04999999999995;0,52277832;305,15;0,0003469519999999999;305,54999999999995;2,7204282691492923;297,7486208372031;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,82134317270884;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T07:00:00;130;23,3;192,25289075622;0;304,04999999999995;0,5175894289999998;305,04999999999995;0;305,54999999999995;3,221996473573612;297,8201553956477;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,70016103839157;8,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T08:00:00;127,05;21,7;200,51366837210898;0;304,04999999999995;0,518754796;305,04999999999995;0;305,65;4,027052096844474;295,41516946921263;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,64055944334048;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T09:00:00;102,24;20,8;193,47568908867999;0;304,04999999999995;0,518088872;305,04999999999995;0;305,54999999999995;4,530615893410709;295,33070244637213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39429538739614;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T10:00:00;90;21,7;182,006649419788;0;304,04999999999995;0,496160946;304,54999999999995;0;305,34999999999997;4,0256284302222465;295,46375975063444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,54395069469952;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T11:00:00;80,27;21,5;187,519304720251;0;303,84999999999997;0,52277832;305,15;0;304,84999999999997;4,218653987063428;295,9289346462223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,96299629962994;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T12:00:00;72,27;21,1;178,542281537244;0;305,04999999999995;0,5358477779999998;305,45;0;306,95;4,8767387571126;295,96006209293785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T13:00:00;63,46;18,7;177,437668827409;0;302,75;0,417954048;302,75;0,0002546180000000001;302,25;3,9492579675022728;295,7620593188688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,3057894736842;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T14:00:00;68,12;18,8;172,69455026551;0;304,45;0,56543383;306,15;0;306,15;3,8888944857234464;295,7934997820962;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,15775889473683;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T15:00:00;77,95;19,2;172,815217482674;0;306,04999999999995;0,582831794;306,54999999999995;0;308,15;3,4823827930940703;295,70018737194454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,93741680305791;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T16:00:00;89,05;18,8;192,50626052931;0;303,15;0,3968221530000001;302,25;0;302,34999999999997;3,82812199461673;295,94694113413226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,78962306137788;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T17:00:00;96,4;19,8;198,12498826958898;0;302,25;0,37513905200000003;301,75;0;300,65;4,325731448768164;295,8166760163403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,93793883591356;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-27T18:00:00;113,57;19,4;206,684488250187;0;302,75;0,41386617000000003;302,65;0;301,45;4,73256659486648;296,073679660797;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,29886609466121;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T19:00:00;130,41;20,9;212,86576537378298;0;302,95;0,41320164499999995;302,65;0;301,95;6,1372156149357675;296,14017103710296;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,89683620805177;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T20:00:00;134,79;21,7;195,88571456753002;0;302,84999999999997;0,4087206479999999;302,54999999999995;0;301,65;4,697195928984503;297,69306053783833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,83661494548406;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T21:00:00;130,83;21,8;190,923194208794;0;302,65;0,3958036810000001;302,25;0;301,04999999999995;5,403218321813419;297,94068759738593;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,28973128398937;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T22:00:00;125,06;20,7;208,888158381177;0;303,45;0,48682961599999997;304,34999999999997;0;302,54999999999995;6,798576623179931;297,63229931839464;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,69720231086094;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-27T23:00:00;116,16;18,5;209,028145000836;0;309,04999999999995;0,7844724620000002;311,25;0;312,15;5,203085483173976;297,96329616759783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,00492206431406;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
