timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-06-28T00:00:00;98,08;17,4;208,783633771144;0;309,34999999999997;0,7854853380000001;311,25;0;313,65;4,671117803473817;298,24963822255944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,52722157210805;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T01:00:00;90,59;17,5;199,04501478009502;0;307,75;0,6980156610000001;309,25;0;310,75;3,923654315953724;298,31590500630244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,09681621837149;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T02:00:00;87,09;16,7;198,703442572948;0;309,15;0,7977321839999999;311,54999999999995;0;313,34999999999997;3,743896264062255;297,9937725320418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,95430653674964;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T03:00:00;86,29;16,9;200,113858770496;0;308,25;0,720389868;309,75;0,0013010700000000003;311,75;2,6652630385678804;297,1604049377846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,15573742188545;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T04:00:00;87,24;18,9;235,895043777044;0;306,95;0,711939908;309,54999999999995;0,00023503199999999998;309,95;2,4096715847740913;295,15061649016053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,10342184814326;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T05:00:00;94,39;20,7;216,764525163995;0;306,34999999999997;0,7667415360000002;310,75;0,010899609000000003;307,84999999999997;3,371531642575038;296,4492287534252;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,30483782174822;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T06:00:00;116,03;22,5;225,198034040539;0;308,54999999999995;1,018972842;316,45;0,029616830000000004;307,65;3,0068567794086087;297,71899157887617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,42290733796575;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T07:00:00;131,5;24,8;227,381338858337;1,0757610499999999;326,95;1,31852952;324,65;1,0479922989999997;321,45;2,49655659716361;297,5725155500049;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,0994755735475;0;9,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T08:00:00;128,15;23,8;245,430235515275;1,7284924799999999;332,75;1,348172931;325,84999999999997;1,841215506;329,04999999999995;4,4494704843548565;294,2205222460572;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,4528656259904;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T09:00:00;113,65;22,7;236,808090858828;2,1896028800000003;329,65;1,812085528;329,04999999999995;2,217896256;329,95;5,234476426505153;292,89270204853284;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,34015718153306;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T10:00:00;101,89;22;217,776060704395;2,6891913759999997;331,34999999999997;1,90917333;328,54999999999995;2,3676228320000003;329,25;5,921245510930695;293,0904446386368;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,23352316581482;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T11:00:00;99,3;21,6;210,67417604243;2,909833262;333,75;1,916221492;328,95;2,344441402;328,95;11,04540049848618;295,44282115147564;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,48795770823118;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T12:00:00;101,18;20,4;212,513060091099;2,8216542920000003;338,04999999999995;1,9222315960000003;328,95;2,1195297679999996;325,95;13,253677722320845;296,5396711560761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,86150891246035;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T13:00:00;97,42;21;197,327552268786;3,0235523760000005;339,95;1,983211208;329,34999999999997;2,4674330879999995;331,54999999999995;15,591190899299319;298,07181807352856;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,747859603678364;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T14:00:00;95,59;20,3;211,346698389584;2,939192676;337,25;1,9146378240000002;328,34999999999997;2,342794779;329,84999999999997;20,5086170804107;299,07036581717034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,02668481771799;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T15:00:00;95,39;20,4;225,743384413089;2,856839142;335,34999999999997;1,8653930240000003;328,34999999999997;2,2519689010000006;329,25;21,558183923612994;300,31201341951476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,54489793870991;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T16:00:00;97,6;20,7;245,032666602669;2,571076604;333,54999999999995;1,7903506640000006;327,84999999999997;2,1721125820000005;329,34999999999997;24,04105803524642;300,6824868155376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,20394344891602;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T17:00:00;107,08;20;241,550359044789;2,5205783;335,04999999999995;1,7892076809999997;328,45;2,1444235739999997;330,04999999999995;29,276452866960945;301,41391180092864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,14339147562377;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-28T18:00:00;128,92;21,1;234,030486242638;2,280116781;335,45;1,745287475;329,04999999999995;2,093849724;331,34999999999997;30,0715325509948;300,8586610991951;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,716524504897265;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T19:00:00;155,18;20,9;208,188661737839;2,0903214459999995;335,04999999999995;1,712051432;329,54999999999995;2,002114496;331,04999999999995;23,900560098378016;299,7510498505157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,31635285244677;5,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T20:00:00;167,62;20,6;199,884261605908;2,4670301759999997;334,75;1,7974352000000002;328,34999999999997;1,9913981560000003;327,75;8,567935861530426;295,9340878268867;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,41588437505619;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T21:00:00;159,1;21,2;194,894904578972;2,687991034;335,34999999999997;1,8615737540000001;329,25;2,2619032;330,75;8,13179910178362;296,0945548308637;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,30074278661862;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T22:00:00;140;20,1;191,293461794657;2,941853574;335,34999999999997;1,9414608509999998;329,45;2,34505976;329,95;8,796223719310685;296,8461637603634;0;5,474226804123814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,140012712340095;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-28T23:00:00;121,1;18,3;211,812452568234;2,840645717;335,25;1,858006304;328,34999999999997;2,2531426620000006;329,34999999999997;4,352932922729977;296,88179382986675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,66011450054239;0;3,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T00:00:00;119,46;17,7;231,80213911368898;2,6977056899999994;332,95;1,8543045500000002;328,15;2,13153039;327,34999999999997;4,020221869138904;298,39119398952914;0;5,474226804123822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,219248489092095;2,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T01:00:00;110,06;17,1;253,945484580196;2,9814116979999996;335,25;1,960049364;329,54999999999995;2,2736715879999996;328,45;3,4068579122154135;298,22305775901157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,45812656424334;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T02:00:00;101,72;16,4;226,517331077281;3,09146823;336,15;2,0514935999999997;330,75;2,35149516;329,15;2,1465396714718796;297,05036028464997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,03038075158716;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T03:00:00;98,08;17,4;198,402478755305;3,1210081149999995;336,84999999999997;2,0394622;330,15;2,4364844100000003;330,15;1,8835797096323972;296,8642055931515;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,7052882398278;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T04:00:00;99,92;19,1;197,147196639;2,607742995;329,45;2,0967540479999998;331,54999999999995;2,3838694190000003;329,84999999999997;2,1007190429314515;297,83337258373365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,8428177110038;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T05:00:00;104,52;21,1;162,90507916712798;1,693054411;329,04999999999995;1,61114436;329,15;1,732420872;328,25;2,0679958729050396;297,9683133293081;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,62300711344302;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T06:00:00;121,81;23,7;168,343443929967;1,313722556;327,75;1,5068209300000002;330,15;1,559789868;329,54999999999995;2,1344788516945856;297,93332533157144;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,45805007588943;0;8,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T07:00:00;130,55;24,5;170,206271571897;1,3064617459999999;327,75;1,5062221580000001;330,25;1,5353465400000001;329,54999999999995;3,643681936282356;297,2584950930685;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,4769042708822;9,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T08:00:00;130,31;23,8;145,101496533036;1,4671285020000002;330,04999999999995;1,523197624;329,25;1,6849192260000003;329,34999999999997;5,980780882518143;294,3500083427598;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,82985658045502;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T09:00:00;116,39;23,2;120,187023215225;1,611736137;336,25;1,4935276320000002;329,95;1,4864990559999998;328,95;8,514104542111372;295,01569585060355;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,61197359479684;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T10:00:00;105,95;23,2;94,7917284535547;1,620526054;336,54999999999995;1,5082003440000002;330,34999999999997;1,497611313;329,45;24,620749744836996;300,5355528383024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,18225976586258;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T11:00:00;98,6;20,9;95,5720032050177;1,630433772;336,75;1,5147392699999997;330,54999999999995;1,6290781409999997;332,45;21,375603316099962;298,93086254345116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,03104153988625;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T12:00:00;99,84;21,2;100,054441401032;1,635396025;336,84999999999997;1,5170532159999999;330,75;1,6088947679999999;331,95;29,248314266319802;300,29833817444046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,70704896204312;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T13:00:00;98,24;20,9;107,60572151109899;1,669163688;336,95;1,5100302359999997;330,54999999999995;1,685092702;332,84999999999997;36,97895061198237;301,6166967853195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,5560782571476;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T14:00:00;98,6;21,2;124,76957393344699;1,6850954999999999;336,95;1,526709114;330,95;1,686975756;332,25;46,70016073056487;303,0357290366342;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,23233317563775;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T15:00:00;100;19,4;164,90224960892598;1,7278769200000001;337,15;1,538171121;331,04999999999995;1,7291332219999995;332,54999999999995;37,81788336284025;301,61594002010116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,80555731074146;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T16:00:00;101,12;20,4;146,192351680431;1,6737216300000002;335,34999999999997;1,5482607089999998;330,45;1,8550320299999998;333,65;26,04563373084336;300,23343267483017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,18187675501039;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T17:00:00;112,03;19,6;139,993708586695;1,855309032;338,34999999999997;1,5882902959999998;331,34999999999997;1,8550823939999999;333,84999999999997;18,26522754038876;297,7931009620834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,544679619965756;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-29T18:00:00;131,26;20,5;162,604695164964;1,8564394240000002;337,95;1,57699477;330,84999999999997;1,8676090399999998;333,84999999999997;17,34191641211986;298,5629375380984;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,751651467793316;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T19:00:00;166,25;20,7;166,154351646691;1,988751248;338,25;1,6458059839999999;331,04999999999995;1,985785368;333,95;29,658510317937584;302,32891426025884;0;5,474226804123805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,163676302646714;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T20:00:00;171,58;20,7;189,242357408194;2,0505842499999996;338,25;1,698253095;331,65;1,9172553529999994;332,04999999999995;10,23149634000465;297,5373658353638;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,57515993501668;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T21:00:00;154,73;21,3;196,580428152922;2,3507397;338,15;1,8645872;332,34999999999997;2,152576946;333,45;8,635997404790196;296,84989097370743;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,55610241902295;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T22:00:00;141,81;20,8;205,687934984747;2,2965983999999997;338,15;1,794674973;331,25;2,1407693859999997;333,75;8,708831813890809;296,6639327077534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,0614468087813;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-29T23:00:00;121,11;18,3;158,46800809814;2,3381487;338,15;1,8148121789999994;331,45;2,169956723;333,84999999999997;5,822319053612906;297,85818252075774;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,58255645357408;0;3,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T00:00:00;115,6;18,2;131,056470442096;2,42229855;335,65;1,9116495599999996;331,75;2,280418965;333,84999999999997;3,506458889492034;298,7311538091458;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,61769819792872;3,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T01:00:00;103,4;16,7;119,668962251622;2,4750688299999997;337,04999999999995;1,9232752499999999;332,15;2,269600498;333,84999999999997;4,5305266817154655;299,2122434988019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,47753642810892;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T02:00:00;96,56;17;115,83940871954499;2,5260441929999997;337,04999999999995;1,9021503499999999;331,45;2,28895986;333,84999999999997;3,414147516076889;299,26765852009027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,6207886744661;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T03:00:00;97,64;16,7;117,217737580932;2,62105448;337,15;1,887646917;330,84999999999997;2,345329767;333,84999999999997;3,761703077598043;298,80939885890314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,0334792271776;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T04:00:00;96,11;18,5;127,74051190947999;3,07225996;336,54999999999995;2,0043375069999994;330,45;2,4342879799999997;331,15;3,424687926176742;297,6244581593122;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,60187587925492;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T05:00:00;107,69;20,6;138,869098197076;3,179697564000001;337,54999999999995;2,1186134229999998;332,04999999999995;2,5256832509999994;332,04999999999995;2,334037112191181;298,8822220085331;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,90930516535116;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T06:00:00;126,75;22,5;161,402739074635;3,2068101840000005;337,84999999999997;2,119701845;332,04999999999995;2,5191904919999994;331,95;3,4857292167069853;298,84310589754625;0;5,474226804123155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,00837739272956;0;7,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T07:00:00;138,97;24,2;170,835356826113;2,9761794380000004;338,04999999999995;2,0512837499999996;332,25;2,41598906;332,65;3,0142162589740797;298,65297984462114;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,742976554990015;9,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T08:00:00;133,41;24,3;181,268449605413;2,6761624889999998;336,04999999999995;1,9749417189999998;332,04999999999995;2,3249869079999996;332,54999999999995;6,814940553948713;295,45686256838843;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,57170225733428;9,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T09:00:00;126,31;22;191,764965447215;2,6038859520000006;337,54999999999995;1,9083129449999998;331,65;2,298652132;333,54999999999995;7,482829148308477;295,504768850698;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,21454508710903;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T10:00:00;109,86;20,9;177,654154440396;2,1214296100000003;336,84999999999997;1,7212946249999996;330,65;2,105080896;333,95;21,129895841330534;299,26726728658997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,20672363260016;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T11:00:00;103,24;21,2;186,602459672545;2,192476426;336,54999999999995;1,752283874;330,54999999999995;2,140201392;333,75;23,395016265422164;299,39306925630433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,34110296023674;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T12:00:00;100,86;22;220,535528254821;2,2732295039999997;336,54999999999995;1,7826309819999995;330,54999999999995;1,991514273;330,25;26,940797406720172;300,3702383773061;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,175574113098754;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T13:00:00;91,69;21,5;202,230352264278;2,196273312;336,34999999999997;1,7308651839999998;329,95;1,9344644520000003;329,75;21,42196497623643;299,1369369120165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,59525655568729;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T14:00:00;88,46;19,9;166,42889086328398;2,2334629289999994;336,45;1,7569649280000004;330,34999999999997;1,9681579680000005;330,25;19,438256468237352;297,3635783984537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,640528608978194;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T15:00:00;90;19,1;139,429467821268;2,341839262;336,54999999999995;1,8035600219999997;330,54999999999995;2,163732572;332,95;31,07488663538696;301,429217075259;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,78026455611732;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T16:00:00;92,01;18,2;130,96300637162201;2,6239308239999994;333,95;1,901403284;330,54999999999995;2,433733976;333,54999999999995;29,38474823825664;301,09754793433416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,6152917928196;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T17:00:00;98,36;19,1;148,742714546209;2,8053069770000003;336,45;1,905807336;330,34999999999997;2,4408912599999995;333,65;30,144106833053954;301,37182278964207;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,75513026364032;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T18:00:00;109,73;18,7;152,50148464749998;2,457700245;336,04999999999995;1,8065454880000003;329,95;2,2350368039999995;333,04999999999995;32,68006085706434;301,848690985559;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,06394422429816;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-06-30T19:00:00;117,96;20,9;151,420023558985;1,71688078;336,15;1,280030439;327,04999999999995;1,7499783219999996;331,45;34,5057142346465;301,3473401806867;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,84841151408626;0;5,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T20:00:00;133,43;20,1;149,326039854203;0;331,95;0,026075961;325,84999999999997;0,005632374000000002;329,75;15,95121422362229;297,03555087619145;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,68902667293564;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T21:00:00;130,74;20,2;148,20392732166198;0;330,54999999999995;0,05552631;324,65;0,006874686000000001;328,25;26,09045247418934;302,94792420768596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,62415777026835;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T22:00:00;122,39;20,1;129,208038017658;0;327,45;0,044912097;319,25;0,0029672789999999998;323,45;22,02274125640514;300,6650318554831;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,46379535449155;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-06-30T23:00:00;109,47;18,5;113,895984195525;1,038021626;328,04999999999995;0,874622623;323,25;1,153289433;325,84999999999997;24,53595705272742;301,4075967306949;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,98426476442979;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T00:00:00;109,74;17,7;90,4589169218806;1,98318043;331,65;1,667081976;327,75;1,946744874;328,45;14,48350493050369;298,1509222911976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,79536633795335;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T01:00:00;108,91;16,5;93,9644500339778;1,9623772999999998;334,65;1,536026454;326,84999999999997;1,7078152599999998;326,65;0,3702489266721852;295,0380772440213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,46478680131978;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T02:00:00;104,31;17,3;88,4172208813188;1,999663448;333,54999999999995;1,5862211750000004;327,25;1,7656737029999996;327,04999999999995;0,3781956827976834;294,0331377437471;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,89264032263932;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T03:00:00;99,14;17,3;86,1280989584642;1,732420872;328,25;1,5754950419999998;327,04999999999995;1,748168016;326,75;0,7968390568556445;292,6185745099634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,6733247428177;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T04:00:00;98,11;18,2;85,6396446735524;1,7205349680000002;327,95;1,5471429080000005;326,34999999999997;1,729099646;326,25;0,4036643304511869;293,0043771787805;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,95635741034343;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T05:00:00;84,11;20,7;83,8368465513516;1,709303796;325,54999999999995;1,588789739;326,25;1,7757255179999998;326,04999999999995;0,2695238620674534;292,1668324490671;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,15818809038899;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T06:00:00;78,63;22,3;76,705219285962;1,639587429;325,25;1,5519051039999996;325,95;1,716680723;325,45;0,22356447516681346;292,3046248723827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,33667227157994;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T07:00:00;85,75;24,6;71,02046026853601;1,6637579519999999;325,75;1,533432708;325,54999999999995;1,7029747199999996;325,15;0,21531344907865899;293,2422124723413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,43330176224997;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T08:00:00;78,03;26,3;69,5500617644153;1,903410849;331,25;1,5249799499999999;325,65;1,68461984;325,15;8,789838720244225;297,5680974014848;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,41225843207393;26,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T09:00:00;64,9;26,2;64,3039649801191;2,3693464;333,15;1,608676524;325,54999999999995;1,861151256;325,54999999999995;13,006874968769688;299,7812707233048;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,82476983780994;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T10:00:00;43,79;26;64,42674089927169;2,0578786359999994;333,54999999999995;1,534528125;325,65;1,7197291439999998;325,54999999999995;19,72780272168545;304,0800821346137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,51898736082616;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T11:00:00;24,61;25,2;62,888774130058195;2,0970898079999998;333,95;1,57702275;326,54999999999995;1,7564207170000001;326,25;21,63886150090893;302,4883058849542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,9844196726164;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T12:00:00;16,83;24,8;60,9336503586866;2,0936035;334,15;1,5954140039999998;327,04999999999995;1,8966886539999999;328,95;20,283730517226587;301,0646719019397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,53882123064827;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T13:00:00;4,43;24,1;59,7325189039722;2,4962636799999998;334,15;1,78967075;328,15;2,194611299999999;330,95;18,50756422881072;300,28605825038403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,16244629589363;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T14:00:00;0,07;25,5;68,1947908065924;2,5554357839999997;333,95;1,8430495949999999;328,65;2,2407782999999997;331,15;2,6239685865898146;292,75921410651137;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,3820300512649;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T15:00:00;0,97;25,5;69,30409303523389;2,5166219279999997;333,95;1,834083404;328,95;2,2541037749999995;331,65;0,30002593874621075;292,6142240472627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,53208658510424;0;25,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T16:00:00;12,31;26,4;66,58044551108989;2,5765844670000004;331,84999999999997;1,8324101999999998;328,54999999999995;2,3970577919999996;331,95;0,4081067829373524;291,5628007252644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,60693337644312;26,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T17:00:00;54,59;24,7;69,4754606650778;1,4062636079999997;334,54999999999995;0,9164065560000001;325,45;1,3820721;330,15;0,8696567221871693;290,95320952771783;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,59927268310574;0;24,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T18:00:00;77,14;24;82,6759536704974;0;330,95;0,096434469;326,45;0,10525376500000001;329,84999999999997;0,8412058716944375;290,92134449938027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,39421275583771;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T19:00:00;82,36;24;105,882910291658;0;328,34999999999997;0,06232545000000001;322,84999999999997;0,040996295999999995;326,45;0,5013077465256959;290,71574168734014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,123715439825126;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T20:00:00;89,6;24,9;112,22872042335399;0;326,45;0,06222752;320,95;0,039338481;324,04999999999995;0,18529776245769763;290,92615533926585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,77390306828102;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T21:00:00;92,79;25,2;123,05026720324099;0,731072632;326,34999999999997;0,6607756799999999;325,15;0,8679088220000001;327,75;0,2530950304506074;291,71044437201215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,24040988850051;0;25,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T22:00:00;92,97;24;109,135580740451;2,490544568;331,75;1,888964775;328,45;2,1710787209999998;328,84999999999997;0,3956158447989958;292,24535672965675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,03588584751158;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-01T23:00:00;89,86;23,6;106,62896364393299;2,65457452;334,15;1,8100066140000002;327,34999999999997;2,2347178320000003;330,34999999999997;0,35841217985548923;292,4042716450442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,186976995769015;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T00:00:00;16,45;21,9;98,9119748052437;2,6283530629999996;334,45;1,7751589229999998;327,04999999999995;2,085024832;328,34999999999997;0,22591212735844943;291,2692912717754;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,98765829806925;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T01:00:00;3,17;21,3;97,0725765572921;2,4833285259999998;334,45;1,74695928;327,54999999999995;1,9535566050000004;327,25;0,13444656737394717;290,61013513847877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,56020690066031;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T02:00:00;0,01;22;99,7993490479553;2,5473439680000003;334,75;1,779670698;327,84999999999997;2,00202496;327,54999999999995;0,1706974757047526;291,06794271756684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,45605087997061;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T03:00:00;0;23,6;111,440380367495;2,7642645139999997;334,95;1,8024869890000004;327,84999999999997;2,0897772349999997;327,45;0,21381459339869702;291,0006846478579;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,607700011724376;0;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T04:00:00;-0,03;27,7;127,47591975286;2,7432123619999995;334,95;1,7893797580000004;327,84999999999997;2,078544664;327,54999999999995;0,21859097584251933;291,2817044772332;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,918939241723564;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T05:00:00;-0,05;30;120,96600238199399;2,6331628249999994;332,65;1,81108944;327,95;2,104532488;327,54999999999995;0,3150296441984005;291,3326338267208;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,33359997937832;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T06:00:00;-0,05;32,4;114,934240365094;2,7258885449999997;333,65;1,8155942200000001;327,84999999999997;2,109931229;327,45;0,1784826514352877;290,84647294361764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,830366619380385;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,4;2,4;0;0
2023-07-02T07:00:00;-0,5;31,5;120,57909662761101;2,408031548;335,04999999999995;1,754638391;328,45;1,9664344;328,15;0,2346643365874787;291,1897519356125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,32428358271854;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5;1,5;0;0
2023-07-02T08:00:00;-2,95;30,7;115,85108850126299;2,3364796930000002;335,25;1,7358372299999996;328,54999999999995;1,9391525010000001;328,25;0,19433812100888082;291,0123012684989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,73640378593897;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7;0,7;0;0
2023-07-02T09:00:00;-15,07;27,7;114,000355572468;2,3614840199999994;335,15;1,7432799099999998;328,45;1,9393329719999997;328,04999999999995;0,28123209697569274;291,85911338525625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,04563014556054;27,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T10:00:00;-37;25,7;103,732133689414;2,3675850589999996;335,04999999999995;1,7526755939999998;328,54999999999995;1,95928551;328,25;0,32133984093628953;291,54278432798634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,984594003598616;0;25,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T11:00:00;-98,11;24,8;103,707444286479;2,36089644;335,15;1,7171270040000004;327,95;1,9241146500000001;327,75;0,2084838423798168;291,01684252363026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,53889554419825;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T12:00:00;-167,96;24;106,872407871593;2,336716124;335,34999999999997;1,718180451;328,25;1,9191705840000002;327,95;0,17228206465799456;290,9024375439371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,267683759906994;0;24;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T13:00:00;-266,92;22,9;80,8552972301034;2,2260888;333,95;1,7180083739999998;328,54999999999995;1,9303961600000006;328,34999999999997;0,2899411934693604;291,62098339277156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,01715699153092;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T14:00:00;-500;22,2;83,1895140460698;2,2994187839999993;334,75;1,72352603;328,45;2,0268935839999997;329,95;0,33599900810683186;291,9418184348656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,64103422320034;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T15:00:00;-399;21,3;92,162963632599;2,3060164680000006;335,34999999999997;1,711749248;328,34999999999997;2,122880373;331,84999999999997;0,1559078580508018;290,8750872093023;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,87067011977777;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T16:00:00;-124,21;21,4;90,79215318658281;2,331328575;335,65;1,7238547950000003;328,65;2,13769998;332,15;0,16143221242598477;290,9123789138282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,33696726329228;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T17:00:00;-35,18;20,6;85,0229957926617;2,410118856;335,75;1,799988375;329,65;2,13811968;331,54999999999995;0,1557767821745047;290,74563966120013;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,90183356656578;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T18:00:00;-6,01;20,9;90,5826501557316;2,315759104;335,54999999999995;1,8342484860000003;330,25;2,1436876999999996;331,65;0,1345366841913098;290,59624599682417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,894743383209445;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T19:00:00;4,83;21,2;116,735645589992;2,512257048;337,25;1,918343775;332,04999999999995;2,32026948;333,95;0,26785161783424893;291,5122494717852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,02985390887167;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T20:00:00;69,09;21,2;115,935753539337;2,2638450119999995;336,04999999999995;1,7492662310000002;329,84999999999997;2,155109136;333,34999999999997;0,4986186489535676;292,77612804280653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,70716144979675;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T21:00:00;85,61;21,4;132,230106423124;2,0953298659999997;333,75;1,7921469799999994;331,04999999999995;2,10244518;332,75;0,4877186173624319;292,89664868149674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,03249073365197;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T22:00:00;94,9;22,8;155,008086250373;2,19108582;335,15;1,725291568;329,54999999999995;2,118307042;332,84999999999997;0,18961527282643129;291,2098503208108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,02578748457878;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-02T23:00:00;86,08;21,1;140,12157313377398;2,1152656159999994;335,54999999999995;1,656494344;328,75;2,051329917;332,45;0,2377572784247946;292,5839265934919;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,06648490583117;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T00:00:00;66;21;143,473800836632;2,141640963;335,45;1,7116485200000005;329,65;2,0020809199999996;331,15;0,246025081813441;292,97435657774975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,954915099443866;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T01:00:00;43,5;20,2;140,475570510544;2,12357008;335,54999999999995;1,6496644260000002;328,54999999999995;1,8412630720000003;328,34999999999997;0,3056409470706534;293,52711045240267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,14081960793392;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T02:00:00;24,09;19,8;152,73490944899;2,112052113;335,45;1,6290655500000002;328,15;1,8245939869999999;328,04999999999995;0,24335017491225677;293,3602569591645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,29270026281523;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T03:00:00;10,26;20,5;168,680446450653;2,0890945230000004;334,84999999999997;1,6589845640000003;328,75;1,85469627;328,54999999999995;0,2558117458215637;292,31668947674734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,763770992788864;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T04:00:00;15,8;23,5;186,08129442722398;2,044690263;333,04999999999995;1,6799024120000001;328,75;1,8759918480000002;328,54999999999995;0,24467893052212544;291,76235851545664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,02105251042643;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T05:00:00;54;25;202,666389269277;1,7402440799999999;328,65;1,591994848;327,54999999999995;1,79065005;327,65;0,31223429575283823;292,0696127888079;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,76765040517517;25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T06:00:00;86;24,5;216,759179476089;2,104630418;334,95;1,6482234560000004;328,34999999999997;1,83961505;328,15;0,2919557940264129;292,812106681707;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,972399955924196;0;24,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T07:00:00;110,89;23,4;207,641546951362;2,421551484;335,45;1,734894304;328,34999999999997;1,9715617350000003;328,25;1,732591788458281;294,9870350235494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,19920271592875;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T08:00:00;104,91;23,3;191,866736623866;2,702509856;335,54999999999995;1,7619173879999999;327,95;2,0673946340000002;327,75;4,9340074598847;292,8688288666592;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,66746700618347;0;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T09:00:00;61,71;22,8;167,937102871318;2,4387983559999995;335,95;1,7655310050000004;328,84999999999997;1,969955683;328,45;9,25209487528417;295,47920119466903;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,32450025948285;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T10:00:00;1;22,1;163,49478770762;2,425891182;336,04999999999995;1,7629638399999998;328,95;2,006014908;329,25;10,906315146956723;296,163942840427;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,056209914720064;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T11:00:00;-0,06;21,9;156,560440291771;2,4868637990000004;335,84999999999997;1,771990188;328,54999999999995;2,1703526399999995;331,54999999999995;18,777971662677086;298,34023649952815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,85840429372859;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T12:00:00;-2,9;21,8;153,936260996582;2,602941627;336,04999999999995;1,8255690900000003;328,95;2,2486798519999995;332,04999999999995;31,972186226197962;302,7914532718354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,906150032246668;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T13:00:00;-5,68;20,8;162,439389848723;2,641726104;333,54999999999995;1,9172567520000003;330,34999999999997;2,39499007;332,54999999999995;27,212825237321358;301,5736425119695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,663559417244194;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T14:00:00;-4,99;20,3;152,094248131467;2,6946139;335,65;1,8735170170000004;329,84999999999997;2,340420676;332,54999999999995;23,394827321235997;300,77524902182984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,290572008670125;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T15:00:00;-2,75;19,7;160,295597718276;2,3310781539999996;336,25;1,7606694799999998;329,65;2,141986516;332,54999999999995;32,36566317388884;303,6506057989594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,00314295146919;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T16:00:00;-0,07;20,3;164,826617209907;2,338299792;336,34999999999997;1,7820294120000002;330,04999999999995;2,1937341269999995;333,45;15,469729082991844;297,33398299621734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,630421584542464;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T17:00:00;22,5;20,3;176,905710141902;2,308857837;336,04999999999995;1,841047626;331,25;2,071311834;331,25;3,6213020847362887;292,71686235050663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,91325854238387;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T18:00:00;88,35;20,3;183,827644820083;1,123069634;332,95;0,8721114180000001;325,25;1,2095334299999998;328,95;4,407921394942728;292,5040071861107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,540746163897936;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-03T19:00:00;116,38;21,6;231,87505174896899;0;331,15;0,012861007;324,84999999999997;0,004017928;329,04999999999995;4,316728284816079;292,6161038475569;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,80879208928181;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-03T20:00:00;124,54;21,5;202,911613196745;0;329,34999999999997;0,006312288000000001;321,34999999999997;0;325,54999999999995;14,368808900635969;298,50373814077557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,964105946915048;0;6,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-03T21:00:00;128,09;21,4;158,43105766316202;0;328,65;0,0020565299999999996;322,54999999999995;0;325,95;20,6524089230652;301,66594438091647;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,042209536320602;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-03T22:00:00;121,23;20,7;153,404015809464;0,30330879600000005;328,75;0,23276562000000003;321,34999999999997;0,3011851139999999;324,95;8,021579185059831;295,80955617349116;0;5,474226804123095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,039705315366415;0;5,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-03T23:00:00;114,5;19,1;160,13111943619901;2,1597076489999996;333,84999999999997;1,7403643940000002;329,25;2,108304192;330,75;0,446281884940735;293,9514814211802;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,722011871150912;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T00:00:00;96,47;19,1;131,84746809543;2,5403083970000004;336,25;1,8055354099999996;328,95;2,081265719;329,25;0,5543468713317515;295,4001649483245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,86553966996368;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T01:00:00;80,8;17,7;172,053662214076;2,58640125;335,65;1,8064853310000004;328,84999999999997;2,082275797;329,25;0,39719378347069806;294,99658023545163;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,230674168628198;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T02:00:00;71;16,9;198,46241632587;2,6651299749999997;335,25;1,8350501129999999;328,25;2,140532955;329,45;0,5279935417286479;294,9168771239994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,284251101211517;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T03:00:00;64,38;16,9;204,367256225268;3,0400619749999995;335,65;1,940953014;329,45;2,436543168;330,75;0,5275744286519368;294,60488435912487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,491748991890965;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T04:00:00;71,51;18,5;203,67762531122997;3,05356932;335,45;1,962953688;329,34999999999997;2,460740272;330,75;1,3198679228651793;294,22634827545147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,065499816992272;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T05:00:00;85,09;20,1;201,04850372316798;2,8736187479999993;333,04999999999995;1,9727802640000003;329,54999999999995;2,476662291;331,04999999999995;1,4655106002465224;294,246454399261;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,90459853016788;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T06:00:00;113,73;21,4;202,45296372042702;2,621546928;329,54999999999995;1,9692156120000002;329,54999999999995;2,4667573710000004;330,84999999999997;0,6405163399218445;294,91975157871815;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,983708070314862;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T07:00:00;119,97;23,1;217,15039301200702;2,8460472559999994;333,45;1,9605586;329,54999999999995;2,429310338;330,84999999999997;1,0592417123385587;294,59483468559836;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,67720969950783;8,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T08:00:00;113,29;23;206,323687665677;2,8322069489999997;336,04999999999995;1,8837730860000002;329,75;2,292253106;330,54999999999995;6,905946568283725;293,7128362549637;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,274941978537882;8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T09:00:00;76,08;22,4;183,218283036391;3,1034968320000003;336,75;1,9923578700000004;330,15;2,4200951249999996;330,65;19,31649408575312;299,7431114166858;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,551914484339804;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T10:00:00;33,64;21,7;164,585026580066;3,06960186;336,65;1,95675332;329,65;2,3889240059999994;330,45;19,765197891744805;299,65938571794936;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16175929289187;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T11:00:00;10,08;20,3;161,406828941211;3,2407555199999996;338,75;2,03029875;330,65;2,848436748;334,54999999999995;4,143135492535896;292,15215230691837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,78612206433087;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T12:00:00;0,07;20,4;161,558521075653;2,23771449;326,15;1,7715537;326,65;2,411761282;329,04999999999995;4,126555751180909;292,52939671025445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,1610434521243;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T13:00:00;0,06;20,3;169,826501940105;1,8323682300000002;320,15;1,4675496009999998;320,84999999999997;1,9701557399999998;322,54999999999995;2,186743704130482;293,6565924613468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,78560629514752;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T14:00:00;9,91;20;172,947037690349;1,6251875219999998;316,95;1,340751236;318,45;1,776875496;319,54999999999995;1,0510625033785574;292,6875805077008;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,780727734518;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T15:00:00;39,22;19,1;182,805820298665;1,6991764349999998;318,65;1,2976074749999997;318,04999999999995;1,8252291329999997;320,45;0,7937562921112191;292,4762123113027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,6686865038498;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T16:00:00;83,84;19,5;187,253514472924;1,775196696;324,34999999999997;1,73466207;327,65;2,199306344;330,75;0,7628014445229314;292,9026287622444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,18891963519944;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T17:00:00;93,68;19,8;194,767437083157;2,2266595919999994;333,95;1,7848721799999998;329,54999999999995;2,0888468999999996;330,95;0,7925570272243084;292,024481296614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,34019548007801;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-04T18:00:00;116,9;19,9;218,448260988864;2,305753456;336,25;1,7994735430000004;330,25;2,0759760999999997;331,15;1,131891820680947;292,7212452507304;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,177766723687895;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T19:00:00;148,2;20,7;237,919263811955;2,090420775;336,65;1,79614812;332,15;1,9860875519999996;331,54999999999995;2,012909370322103;294,24034498030494;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,588748947015524;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
