timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-07-04T20:00:00;173,99;20,2;245,509268401923;1,8907149239999996;336,54999999999995;1,6821701910000002;331,84999999999997;1,828985448;330,75;0,7717677348318788;294,8854311484614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,11050586159451;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T21:00:00;171,93;20;245,279595082136;2,260459432;335,84999999999997;1,8180270809999999;330,84999999999997;2,013015504;330,34999999999997;1,3688990047295697;295,0400451498987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,85649481100835;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T22:00:00;145,03;20;219,765369346732;2,160698141;335,84999999999997;1,8089181919999997;331,45;2,001042862;330,84999999999997;1,4328667343600037;295,85159598939674;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,60200916152726;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-04T23:00:00;124,09;18,2;191,457638163172;2,312311968;336,34999999999997;1,8287322289999997;331,04999999999995;2,0662712369999996;331,04999999999995;1,703744983705204;294,57122504069036;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,228627907979536;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-05T00:00:00;124,32;17,1;169,755981825545;2,196069058;334,04999999999995;1,8146778749999999;330,65;2,07650772;331,15;0,9096740838521068;294,68743908185763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,21900504518874;2,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-05T01:00:00;110,41;17,1;151,499412822716;2,2899503520000004;336,34999999999997;1,8031361249999995;330,65;2,06109074;331,15;0,4365902831304119;294,51146881390594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,214183144683993;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T02:00:00;94,76;16,7;142,839463625182;2,227700448;336,34999999999997;1,7784787499999999;330,65;2,03291488;331,15;0,42088129695221965;296,1052339235921;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,07616172636931;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T03:00:00;86,81;16,8;138,898841238756;2,105013744;336,34999999999997;1,732836375;330,65;1,984962756;331,25;0,6160644343599142;295,7818989227103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,03155411019668;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T04:00:00;67,3;18,2;141,83701171553102;2,022053044;335,95;1,6665111839999998;329,95;1,911867804;330,54999999999995;1,622561855591852;295,74112807261355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,31535095478566;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T05:00:00;67,87;20,8;159,566364889697;1,692235996;333,84999999999997;1,548693;330,04999999999995;1,7366402559999996;330,45;0,5645893326048836;295,2148883906727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,412682577584334;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T06:00:00;76,64;22,1;200,319819618759;1,430180912;329,34999999999997;1,5220644339999998;330,54999999999995;1,6651499569999995;330,45;0,854726855869807;295,48227442990424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,40194130932657;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T07:00:00;92,59;23,1;200,683939300306;1,4061628800000001;329,15;1,4837458239999999;329,95;1,620691136;329,95;0,7841446449112344;298,96134967044105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,07831164151099;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T08:00:00;98,35;23,2;200,64905686536;1,583544888;332,95;1,501250112;329,95;1,6470930640000003;329,84999999999997;3,8383402010955265;293,8942301157689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,11290381034758;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T09:00:00;82,4;21,7;179,226717640634;1,7456078459999997;335,75;1,509799401;329,45;1,6600631929999998;329,25;27,7331309277764;301,18587820703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,263187256808635;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T10:00:00;73,44;21,2;151,758946934351;1,685380896;335,45;1,4513813580000003;328,84999999999997;1,6017137010000002;328,84999999999997;37,478636829467455;303,5717897331617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,39786093808296;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T11:00:00;38,2;21;120,745963527676;1,7343752749999999;335,65;1,4791906800000003;329,15;1,652992647;329,25;31,954128257899654;303,24931899310985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,28525799409513;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T12:00:00;0,05;20,4;116,40418006352;1,73972645;335,65;1,482113191;329,04999999999995;1,7495614199999998;331,15;18,56560736828277;298,9121611875173;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,66012946829572;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T13:00:00;-3,09;20,3;116,94041949644699;1,7089400559999997;335,54999999999995;1,51510301;330,15;1,7926506199999996;332,65;11,048736466526057;295,80806712238723;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,28464240271712;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T14:00:00;-9,93;21,1;122,67460550577499;1,8051297;335,65;1,55651341;330,15;1,8424032569999995;332,45;5,982778057700375;294,052740249848;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,32471393847672;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T15:00:00;-9,9;20,1;139,552013129658;2,4844743070000006;335,84999999999997;1,8329558100000003;329,84999999999997;2,1636290459999996;331,45;1,6338006962626554;293,23123704131217;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,1598867302411;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T16:00:00;-3,52;20;164,71397618085402;2,2635470250000003;333,65;1,781307528;329,54999999999995;2,0880676570000003;330,84999999999997;1,296729973036834;292,53948898062487;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,15507074156807;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T17:00:00;23,33;20,9;181,30617371079398;2,014939129;335,84999999999997;1,694849328;330,75;2,0505296889999993;333,45;1,3530950638515409;292,90904005537806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,148355234493906;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T18:00:00;83,2;20,4;232,181869600721;1,9348911470000003;335,84999999999997;1,608167288;329,54999999999995;1,991675158;332,84999999999997;0,9988653281277365;293,13571378296945;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,5238403989704;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T19:00:00;104,61;20,9;267,79299510016;2,250392228;333,75;1,5306668850000003;328,04999999999995;2,097975375;331,84999999999997;1,3416533666355948;292,3849394955226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,51738801493063;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-05T20:00:00;118,44;21,1;272,80043864926404;1,61717405;323,65;1,2961483179999997;322,95;1,6796953600000004;325,15;0,6715689507088929;295,25970424744526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,0920836445501;0;6,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-05T21:00:00;122,75;22;286,260616050585;1,357723904;318,75;1,0278005319999999;316,75;1,3560590939999997;318,95;0,5465840882346852;294,7843423195435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,738474436185506;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-05T22:00:00;121,34;20,8;335,838761233485;1,1773536320000002;315,25;0,8587789480000001;312,84999999999997;1,1449024279999997;314,95;0,7138590123020835;294,5352431991732;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,62893743084729;0;5,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-05T23:00:00;114,81;19;309,742445103443;1,0576439999999998;314,15;0,7967752680000001;311,75;1,0784443320000001;313,84999999999997;0,47930515122625744;293,82913897551987;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,41474822131494;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T00:00:00;91,62;18,9;288,823785018318;1,071555656;319,95;1,2768407190000002;322,84999999999997;1,496138166;324,95;0,5053126418684794;294,3088802657735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,3665067464928;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T01:00:00;84;17,9;265,384469348272;1,575772044;324,95;1,505329596;325,54999999999995;1,707541056;325,75;0,5980493005006005;293,8288628887042;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,519364832660273;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T02:00:00;82,4;17,2;240,627811429452;1,667406544;325,75;1,6001650080000003;326,95;1,812625542;327,04999999999995;0,31941889610093177;293,7472110209585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,856212896176785;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T03:00:00;83,05;17,2;227,04935259678598;1,7319927780000002;325,84999999999997;1,6685019610000003;327,84999999999997;1,872218745;327,65;0,4610093947976685;293,9117461504135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,74616411699243;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T04:00:00;85,01;20,3;215,396127196771;1,9289957609999997;326,04999999999995;1,7521299840000002;328,34999999999997;2,010354606;328,25;0,501747821529236;293,13352118393857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,02818950058073;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T05:00:00;94,37;22;178,921303246734;2,140767987;326,25;1,7970154999999999;328,15;2,11642119;328,25;0,481507034826589;293,7499864980032;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,865391944788513;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T06:00:00;113,75;23,2;180,501239059038;2,4282373050000006;328,25;1,8706924360000001;328,45;2,224387616;328,34999999999997;0,5184515266346893;294,6751708347292;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,65280540559395;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T07:00:00;126,29;25,5;191,610103697896;2,5341737820000008;328,84999999999997;1,889522976;328,34999999999997;2,2453614239999995;327,95;0,8851490298786266;295,0870876871337;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,62444012505354;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T08:00:00;124,85;23,8;199,745918047178;2,8298916039999993;332,54999999999995;1,93095576;328,65;2,2868151930000002;328,25;1,3207940522645665;291,49995326192453;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,980077681040825;8,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T09:00:00;110,97;23,2;184,60617600044802;3,019814248;334,95;1,94486182;328,75;2,2896034;328,15;1,5512462462170467;293,02726896463224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,01487967327293;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T10:00:00;95,03;22,6;172,259068249062;2,771911447999999;335,54999999999995;1,8952476839999999;329,45;2,197304375;329,04999999999995;1,3240329406524036;292,37040708961035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,47747818530537;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T11:00:00;86,29;20,9;180,680289556905;2,2309992899999997;336,65;1,7847742499999997;330,95;1,9861658959999997;330,54999999999995;1,5966729565825597;292,57733580456534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,46793043748762;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T12:00:00;78,17;20,8;178,13250380207901;2,208679644;336,75;1,7813494980000002;331,25;1,9941611809999997;331,04999999999995;1,4160412819874588;292,7222456719135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,22058364444388;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T13:00:00;76,42;20,6;172,11769787414798;2,165617025;336,45;1,7644453809999996;331,45;2,0566573089999998;332,84999999999997;0,9132952299053486;292,77559222145976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,52705105976365;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T14:00:00;78,15;20;166,279994887364;2,1965111419999994;336,45;1,7507869440000001;331,54999999999995;2,0682815999999997;333,15;1,187325991338945;293,45304183701177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,51989835465767;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T15:00:00;84,05;20,7;160,167770444269;1,9132150409999997;335,45;1,643830596;331,25;1,8995831849999996;332,45;1,2903430873599961;294,0832909899143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,72137268061094;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T16:00:00;88,1;20,5;181,00547520664202;1,9496464;334,75;1,6792504779999995;331,45;1,8823251209999996;331,45;1,1905611268932532;293,50404817827206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,18950054334303;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T17:00:00;98,83;20,4;198,10144799665;2,9234875019999995;336,95;2,0510375259999996;332,54999999999995;2,563197436;334,34999999999997;0,7810979753821389;293,1202470649225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,70699738276238;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-06T18:00:00;116,42;20;215,69625870026198;3,116252914;337,04999999999995;2,120693736;332,34999999999997;2,6699537269999998;334,45;0,8388059233754019;293,1247724385523;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,43716878828705;0;5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T19:00:00;150,6;21,9;230,33937659381402;2,9958773580000004;337,04999999999995;1,97320556;330,15;2,7348911099999995;333,75;0,8513441874696177;292,4447583099266;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,98602507140805;6,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T20:00:00;184,13;21,2;239,52039726505998;2,196161392;325,95;1,631898525;324,04999999999995;2,169087944;325,95;0,9207892036970826;295,7330248699921;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,452910679427376;0;6,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T21:00:00;183,86;21,3;232,25493823629202;1,8632105840000002;320,84999999999997;1,4308328460000002;320,25;1,874271078;321,45;0,8915597219220124;297,5818042122011;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,43176538835944;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T22:00:00;137,57;21,5;211,909722207146;1,61869896;317,15;1,2437179950000001;316,65;1,63301073;317,75;1,8969928364724251;297,4036730115949;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,6000222118206;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-06T23:00:00;118,98;19,2;145,485477584802;1,6550169999999997;318,15;1,2777906399999999;317,65;1,7076166019999997;318,95;0,6120086342702231;296,1848129975684;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,17160957801988;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T00:00:00;114;18;136,276408403742;1,9288264819999998;325,04999999999995;1,750535124;326,95;2,13722432;328,34999999999997;0,4344211220341134;295,5618209570327;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,01469241706239;3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T01:00:00;103,88;18,8;141,547245643317;2,5463744609999996;333,25;1,8995622000000003;329,65;2,2508566959999996;330,75;0,8878638411171467;295,6200408135874;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,218017263610164;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T02:00:00;97,6;18,3;131,41141907528;2,288251966;334,95;1,8091168500000003;330,15;2,1128705279999997;331,54999999999995;0,7571058137590435;295,1407295918367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,59779546188432;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T03:00:00;95,93;18;127,077960548965;2,2902525359999997;336,04999999999995;1,8233782559999996;330,95;2,1224228999999997;332,15;0,3969444799599202;293,2592119931224;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,643467261285494;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T04:00:00;98,01;21,3;126,94320011568699;2,0837643329999995;333,04999999999995;1,804841506;330,84999999999997;2,10065446;332,04999999999995;0,3044538035296784;293,87043679610656;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,87340291455938;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T05:00:00;101,94;22;133,064055438767;2,0190102189999997;332,25;1,8016769679999998;330,84999999999997;2,1027809399999997;332,15;0,35569401961331176;294,1999882554484;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,70842083742582;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T06:00:00;135,47;24;154,234068470192;2,391316296;333,34999999999997;1,93988138;331,15;2,2657546469999996;332,45;0,38519661354146845;293,89061059907834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,25364999534097;9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T07:00:00;121,7;26,1;180,694316509899;2,4877801439999994;335,54999999999995;1,9412649909999997;331,45;2,269200384;332,75;0,733306605974818;293,87946413751274;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,79302463034232;11,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T08:00:00;108,83;26;154,91621349793;2,582713486;335,04999999999995;1,9802313380000003;331,75;2,336897993999999;332,95;1,337822852034464;291,4329666251673;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,4863453278795;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T09:00:00;91,79;24,6;109,34851240194;3,0950356800000005;337,15;2,077973872;331,75;2,5512667639999997;332,95;1,7550112314383335;292,71182594019183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,5824598512412;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T10:00:00;84;24,1;85,912919490585;3,1375484920000005;337,34999999999997;2,090394194;331,75;2,5772140169999997;333,04999999999995;1,3467838389162803;293,21304401103106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,47090160525171;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T11:00:00;79,12;24,6;75,6988080566251;3,0478865820000003;337,34999999999997;2,1140792639999995;332,75;2,496896028;332,75;1,4712413547507526;293,98083421993806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,56731767299054;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T12:00:00;74,9;25,1;82,6358163256902;2,9740949280000004;337,54999999999995;2,119312923;333,45;2,4582808299999996;332,95;1,3659151729649868;293,6615671333434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,40606094122303;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T13:00:00;66,57;24,1;87,6289579030379;3,015117805;337,45;2,1589451939999997;333,75;2,4805529099999997;332,95;1,1871085883727643;294,14549588073425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,02899928249685;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T14:00:00;64,98;24,8;87,7216265131197;3,0045315720000003;337,54999999999995;2,17333251;334,15;2,4587690810000002;332,84999999999997;1,0583784392533082;294,0446670748014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,5828963825693;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T15:00:00;66,18;25,8;106,014998905141;2,217735371;337,04999999999995;1,866428284;333,75;2,137823092;334,34999999999997;1,026739235742194;293,86823122546025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,416543356088454;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T16:00:00;80,29;23,5;133,59609581432198;1,82714996;334,34999999999997;1,7120989979999999;332,45;2,00584423;334,15;0,9399742056485888;293,4545362690828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,73580170175309;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T17:00:00;90;22,8;168,525218233934;2,0332156649999997;336,65;1,7665298909999998;332,45;2,06560951;334,04999999999995;0,7628476899726431;293,01524494749634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,72782812158307;0;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-07T18:00:00;117,65;26,2;164,011626030494;2,0821652759999996;336,95;1,7661395699999995;332,15;2,0889350369999997;334,25;1,0292060916467605;293,0316068217135;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,93278165456047;0;11,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T19:00:00;146,78;25,9;156,63153039382098;0,527602072;330,75;0,38195498000000006;322,34999999999997;0,470097576;324,34999999999997;1,2104820006291181;293,12037052284427;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,28338837639484;10,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T20:00:00;173,24;25,3;157,886710610721;0;330,95;0;324,15;0;328,54999999999995;0,5969255314366049;295,02170306394476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,4358547743993;0;10,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T21:00:00;139,54;25,5;181,498954502352;0;331,25;0;324,84999999999997;0;329,34999999999997;0,5119924143924919;295,0328081719709;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,40651118892186;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T22:00:00;117,27;24,4;182,567943189453;0;330,84999999999997;0,03188600799999999;322,75;0,0067375840000000005;327,54999999999995;0,5447917095917767;295,0774714606833;0;5,4742268041229;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,33117053780313;9,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-07T23:00:00;101,56;21,3;113,069683376884;0,623413986;330,84999999999997;0,5053188;323,25;0,673668864;327,34999999999997;0,26517741704400644;293,5229274778145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,55993742074935;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T00:00:00;100,27;20,4;99,2973791347596;2,0089360199999997;332,15;1,7616865529999999;329,45;2,091191624;331,04999999999995;0,15966251668824272;292,77946690728436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,07799721648081;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T01:00:00;92,14;19,8;95,9329393288624;2,0161758450000002;336,65;1,63301073;329,65;1,8543017520000002;330,04999999999995;0,31395567745458997;293,82064517371543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,88188941675902;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T02:00:00;89,97;19,7;90,4386013521066;2,1062588539999996;336,54999999999995;1,6687663720000003;329,54999999999995;1,897665156;330,04999999999995;0,29397055019532287;292,94474674149166;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,13705912255401;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T03:00:00;87,06;19,3;106,49939927728599;2,2891934929999995;336,45;1,7492662310000002;329,84999999999997;1,9892520900000001;330,15;0,4923878058223114;291,30649136623197;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,46614541664191;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T04:00:00;88,84;23,1;104,310686474303;2,2279704550000003;336,25;1,7250425459999998;329,75;1,9988212499999998;330,65;0,18780441604028852;292,45602725858356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,14260932841582;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T05:00:00;88,57;26,7;131,698088825334;2,223146703;336,25;1,7287289110000004;329,84999999999997;2,0030993919999998;330,75;0,2849451651430971;292,92507947280575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,50229506748298;26,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T06:00:00;84,94;28,5;166,00860165558902;2,433697602;335,84999999999997;1,8144722220000007;329,84999999999997;2,070406681;330,25;0,3938235385283507;293,3928335780292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,49444483797689;0;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T07:00:00;85,26;31;183,154953566842;2,4209597069999997;335,45;1,814136462;329,75;2,07052;330,15;0,3858645612134655;293,68016997617156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,98959539349309;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1;1;0;0
2023-07-08T08:00:00;83,77;30,3;142,08317321790202;2,5194465089999993;333,25;1,8150737920000004;329,34999999999997;2,1648797520000005;329,75;0,3780848614779054;294,23538934698763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,4029490655327;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0,3;0,3;0;0
2023-07-08T09:00:00;76,04;27,6;114,672267605353;2,7121139909999994;335,45;1,8358167650000001;329,25;2,1933857760000004;329,84999999999997;0,5139814136332246;294,2351917791803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,61840877062602;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T10:00:00;60,9;28,1;102,66605202934801;2,7169195560000006;335,34999999999997;1,8469276230000002;329,25;2,355922995;332,45;0,2366578356259969;292,5939149226112;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,03229956132786;0;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T11:00:00;46,32;26;88,25188553041929;2,696846704;335,34999999999997;1,8306684450000001;329,04999999999995;2,3118083279999997;332,04999999999995;0,36351075715137743;293,7584667003213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,72809633137177;26;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T12:00:00;35,22;25,8;88,2599608387976;2,718100312;335,34999999999997;1,864328385;329,65;2,3150819879999998;331,84999999999997;0,17173562216107185;292,5409218450456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,56352878489653;0;25,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T13:00:00;16,71;24,9;74,2535011107649;2,7357277119999996;335,54999999999995;1,951382559;331,25;2,4238934100000002;333,65;0,13084201177700816;292,08702763960423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,214572432017995;24,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T14:00:00;16,73;24,4;80,2967723071323;2,711606154;335,34999999999997;2,0118991019999997;332,25;2,45783315;334,15;0,4602935974708252;293,96541338421025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,52404044845877;0;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T15:00:00;40;23,4;102,904433681168;2,4519713399999996;335,15;1,9633957719999997;332,54999999999995;2,320080615;334,25;0,3551209118277588;293,48955968155775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,750288044414205;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T16:00:00;60,9;23,1;154,278652762299;2,43316878;334,15;1,980404814;332,45;2,3356584799999998;334,15;0,25205930514352926;291,386539637394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,42852354192555;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T17:00:00;83,4;23,4;178,337748578132;2,51184854;335,95;1,98834274;332,84999999999997;2,3512153599999994;334,75;0,2011935090441743;292,4445582067449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,6549806895718;23,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T18:00:00;107,3;22,6;177,535527901283;2,4250265999999994;335,95;1,9413475319999998;332,54999999999995;2,3081485440000002;334,75;0,4946067797224732;291,3078999675606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,85974150729624;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-08T19:00:00;121;22,9;188,676977840077;1,229139016;333,75;0,942475522;326,54999999999995;1,3627658999999999;331,34999999999997;0,5499216889541779;291,5615244036024;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,36135553314551;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-08T20:00:00;128,76;23,5;224,501345351552;0;332,34999999999997;0,00523226;327,15;0,0016158449999999999;331,65;0,2712697902788188;293,01587116454334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,409850976539566;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-08T21:00:00;132,86;23,6;258,284105614972;0;332,25;0,015265888000000002;327,25;0,0010632399999999998;331,15;0,16538834457586699;292,33272755950674;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,576609991437536;8,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-08T22:00:00;129,72;23,1;285,006983889532;0;330,34999999999997;0,023659888000000004;323,34999999999997;0,0038724320000000003;327,75;0,26395253910624195;293,38245785482275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,046236540964465;0;8,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-08T23:00:00;115,92;20,1;277,905696335818;0,7236677249999999;329,45;0,5976248200000001;324,15;0,8107904500000002;327,75;0,3529830949916434;291,83774318820684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,88803191731022;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-09T00:00:00;109,44;21,5;254,12275098511898;2,079898896;330,75;1,821660284;329,84999999999997;2,115142504;330,75;0,1598178069690756;292,46689960879485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,309343114118874;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T01:00:00;101,74;21;227,76751072384798;2,4996660480000004;335,45;1,9310844679999997;331,45;2,242306008;332,54999999999995;0,34513803391374226;293,13047345155843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,25361217980748;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T02:00:00;101,82;20,7;203,10574189431298;2,3961050729999998;335,45;1,8750237399999998;331,15;2,197733868;332,75;0,39607423881747456;292,53162032185526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,45641313437896;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T03:00:00;95,44;21,8;186,221583202072;2,5655911249999996;335,65;1,9297805999999997;331,15;2,240001855;332,25;0,19350071731420906;291,45941025750295;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,16086749306592;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T04:00:00;95,79;27,4;193,45704723562199;2,6759232600000002;335,75;1,9307598999999998;330,45;2,211404896;330,75;0,31092054270579533;292,2467264914054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,31114614315849;0;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T05:00:00;96,92;29,6;185,024939262038;2,626051708;335,84999999999997;1,9072776849999997;330,45;2,188278027;330,84999999999997;0,30898270509077475;292,1299423688394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,42641502854401;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T06:00:00;94,68;28,6;186,32723978159498;2,947312472;336,25;1,9495400759999997;330,54999999999995;2,362776695999999;330,95;0,1660886895733492;291,396617791383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,31360922914659;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T07:00:00;91,2;28,5;146,332090706679;1,9523800460000003;335,34999999999997;1,6296363420000002;329,84999999999997;1,8058683720000002;329,45;0,419544992240616;292,5354597143036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,38407786822349;28,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T08:00:00;86,24;29;113,575331393725;2,0657745920000004;334,34999999999997;1,6812748309999999;329,25;1,9940240789999997;331,25;0,28407612222599293;292,31320513816587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,85052367096272;0;29;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T09:00:00;77,11;28;94,0756146779602;1,847077316;335,84999999999997;1,561191666;329,75;1,8886723839999997;332,95;0,4647675197634787;293,426432519243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,44633861859677;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T10:00:00;60,15;25,9;78,0965844920686;1,7741978099999998;335,84999999999997;1,5477528720000002;330,34999999999997;1,835415252;332,75;0,33470007843808003;292,06009444688965;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,17633608999722;0;25,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T11:00:00;50,12;24,2;70,6756002372586;1,7777540679999997;335,95;1,591496804;331,34999999999997;1,7822770350000001;331,65;0,2865886337666933;291,8813110797033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,16221845638803;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T12:00:00;45,69;23,5;63,364476145308394;1,933721583;336,25;1,6691301119999997;331,54999999999995;1,9149777809999995;332,45;0,25417917132833884;291,7511646258576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,41896012927942;0;23,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T13:00:00;36,99;22,3;65,5087065816459;1,8028297439999998;336,34999999999997;1,6259177999999996;332,15;1,8543437219999999;333,04999999999995;0,46240988226611335;293,1131445924765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,600018233266496;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T14:00:00;44,85;21,7;82,6560193609195;1,717255712;336,25;1,5825655879999996;332,04999999999995;1,778986587;333,04999999999995;0,26038515737866746;292,201216639332;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,75185296828528;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T15:00:00;55,15;21,3;120,550237667359;1,626863524;334,95;1,5705929459999999;332,04999999999995;1,7415871199999997;333,04999999999995;0,1818620263599244;291,3661201269923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,983077782988445;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T16:00:00;72,99;20,8;158,50254728936;1,613053995;334,84999999999997;1,5230073599999998;330,95;1,757373436;333,75;0,38619757276949584;292,7515930232558;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,08254263310488;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T17:00:00;82,4;19,7;156,445650399674;1,6707053859999998;336,45;1,5795955109999997;332,45;1,758285584;333,84999999999997;0,23165820213988264;291,6284896586234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,79393437884152;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T18:00:00;105,1;21;170,254559029219;1,6664650170000002;336,45;1,575027776;332,34999999999997;1,751452868;333,84999999999997;0,2516863317451784;291,9545365341444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,68319182750877;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-09T19:00:00;122,21;21,6;166,67718725517;1,6575631800000001;336,54999999999995;1,596351334;332,95;1,687869717;332,84999999999997;0,20687052890371194;292,0242415679546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,9499235083262;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-09T20:00:00;132,12;21,7;182,13165116668;1,6514915199999998;336,54999999999995;1,5821081149999998;332,65;1,6891162259999999;333,04999999999995;0,12100475284929432;292,42930383771045;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,893396937028005;0;6,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-09T21:00:00;134,1;21,7;199,465486543829;1,7310302659999999;336,54999999999995;1,6045606659999996;332,54999999999995;1,795174416;333,34999999999997;0,09723296452583335;292,4826071272825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,25520759733408;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-09T22:00:00;132,12;21,2;258,89989666969296;1,821352504;336,75;1,6670484;333,15;1,8921754799999997;333,95;0,12320098128147401;292,60157235650246;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1413820765775;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-09T23:00:00;119,6;19,2;213,167499493717;1,9448086580000001;335,25;1,7921399849999997;333,65;2,05031844;334,54999999999995;0,09848425156461592;292,3567044727505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,71591530679064;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T00:00:00;112,49;19,8;160,69797195160402;1,97661912;335,15;1,8176703359999997;333,54999999999995;2,1056181119999997;334,75;0,13568383773721324;293,4276694113193;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,521943715257244;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T01:00:00;102;19,8;164,90627498297;2,14519862;336,15;1,8695508519999997;333,45;2,175435207;334,84999999999997;0,23880871782307964;294,0012277049066;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,673986257727876;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T02:00:00;94,3;21,3;161,527048282187;2,2588953499999995;336,15;1,9045916050000002;333,25;2,2253823049999997;334,65;0,4615664268063713;294,5170094255459;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,9052188591021;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T03:00:00;91,94;20,3;157,010972606269;2,3489825559999993;335,95;1,95637559;333,45;2,1947512;333,15;0,44461098755728157;294,3989560340231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5310072845847;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T04:00:00;93,31;22,2;156,273408494385;2,2855490979999997;335,84999999999997;1,9188684;333,15;2,206397875;333,84999999999997;0,21699038405139165;294,2535249797362;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,61735418385598;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T05:00:00;105,14;26,6;179,60467180715202;2,246719853;335,84999999999997;1,9006744049999997;333,04999999999995;2,20545355;334,15;0,1792413589526826;294,1580798479087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,611592448437783;0;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T06:00:00;121,67;25,4;187,131625276829;2,3919752249999995;335,65;1,9429591799999997;332,65;2,2550480999999998;333,65;0,24430087278736387;294,5176638728335;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,488631289192746;10,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T07:00:00;132,78;26,1;181,442106062841;2,389173028;333,84999999999997;1,9465238319999998;331,95;2,32881737;334,04999999999995;0,3875027084906109;295,90438473007936;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,80047189974787;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T08:00:00;134,27;26,9;181,113143947823;2,645693668;335,25;1,9117055199999997;331,15;2,468293473;334,84999999999997;1,1052603154439384;292,16798829992376;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,102691852558095;11,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T09:00:00;117,95;26,9;216,515753957918;2,48508567;336,15;1,9068565859999997;331,84999999999997;2,350633376;334,75;1,1057999422959843;292,94918629837514;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,403781583373;11,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T10:00:00;105,28;26,6;206,23895945061;2,38172755;336,25;1,922606528;332,54999999999995;2,270631561;334,25;1,2723476428900702;292,95829966138956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,6687412052149;26,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T11:00:00;94,99;26,2;185,259167502212;2,6777083839999998;335,95;1,996349217;332,45;2,3236046960000003;332,34999999999997;1,2578048219358324;293,91235387714255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,08222696267319;0;26,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T12:00:00;89,23;24,6;181,529450652653;2,4904998;336,15;1,9678264049999996;332,65;2,292991778;333,75;2,218225572760582;294,74984169482184;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,44741873997681;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T13:00:00;80,16;24,2;188,384990736875;2,45669996;337,15;2,0036198200000004;333,54999999999995;2,345903357;335,25;3,4191928027823146;295,6080570574284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,966589787576495;0;24,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T14:00:00;74,48;24,1;201,490722196694;2,5105334800000003;337,34999999999997;2,0444384429999998;334,04999999999995;2,381902425;335,45;1,0911316473630939;294,34931658974136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,85699312859774;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T15:00:00;72,22;22,6;205,69069420767;2,322933176;335,25;2,03753158;334,34999999999997;2,369181318;335,84999999999997;1,4093334713563075;294,47855298782196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,06063374507435;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T16:00:00;81,46;23,1;219,932968541313;2,4616831980000002;337,34999999999997;2,05643207;334,65;2,3880804089999996;336,04999999999995;1,235305364329117;294,0313334668789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,00112768169973;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T17:00:00;91,14;22,5;235,318805250994;2,5139022719999997;337,95;2,045024624;334,34999999999997;2,400419589;336,25;0,811821248782277;294,0338965599746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,31021704261588;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-10T18:00:00;122,67;23,3;236,641142244912;2,3713385760000003;337,84999999999997;1,986586995;334,25;2,33108375;336,15;0,9464904782763114;293,15000906301884;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,569043915648464;0;8,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T19:00:00;165,49;25,4;263,370006227986;2,333192043;337,84999999999997;1,9794982619999997;334,45;2,18898732;333,95;0,849183537585249;292,94573517296834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,445587011256904;10,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T20:00:00;176,01;26,1;277,73982098959897;2,3755859400000006;338,65;1,7589627;331,25;2,4139800959999995;334,95;0,4681941980200907;295,8271797211346;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,756931926239396;0;11,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T21:00:00;180,07;26,2;276,337633077521;2,149166184;329,45;1,6871184540000004;328,84999999999997;2,178243;330,65;0,4151518452746989;295,9734809526264;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,39365623304701;11,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T22:00:00;162,92;25,5;273,918866569548;1,8028297439999998;323,54999999999995;1,4949811930000003;324,84999999999997;1,886987988;325,54999999999995;0,635889259778651;297,4297651037216;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,336685288476545;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-10T23:00:00;133,7;22,9;229,053837963725;0,386648625;320,65;1,4248815000000001;323,15;0,41176347300000005;322,84999999999997;0,538084058060959;297,8677570501669;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,017662146263635;0;7,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-11T00:00:00;124,41;23,9;203,843906176116;0;319,25;1,3959767610000002;322,25;0;321,84999999999997;0,600436199308604;297,7098675889915;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,47026038004901;8,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-11T01:00:00;115,74;24,1;204,72259628248298;0;318,04999999999995;0,976507596;320,75;0;320,95;0,5861127273392944;297,262968179644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,888065985589954;0;9,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-11T02:00:00;105,29;22,5;183,912550373958;0;317,45;0;319,65;0;320,04999999999995;0,6889154937450104;296,0630377942881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,260777178988405;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T03:00:00;100,68;24,1;171,595746788135;0;317,34999999999997;0;318,84999999999997;0;319,45;0,4222167186546224;296,5377961335036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,88793004863894;0;24,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T04:00:00;99,7;28,1;164,52993240408202;0;317,15;0;318,34999999999997;0;318,95;0,363754279631897;295,0808642707606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,58104125563407;28,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T05:00:00;112,74;31,5;151,58922518311599;0;316,75;0;317,54999999999995;0;318,15;0,29295321561685195;294,51597515886766;0;1,8347629648183847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,710649300409504;0;26,47254215854413;0;0;0;0;0;0;5,027457841453117;10,365892456604366;1,8347629648189727;0;0;0;0;0;0;0;0
2023-07-11T06:00:00;123,55;35,2;177,84780801240498;0;316,34999999999997;0;317,15;0;317,65;0,29501236051153595;294,1159298471736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,898878235479465;20,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-11T07:00:00;125,39;36,4;196,80047735310498;0;315,84999999999997;0;316,65;0;317,15;0,23505235245050057;294,1964120451685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,225188347655845;21,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-11T08:00:00;120,95;33,1;165,406825009598;0;315,15;0;315,95;0;316,45;1,2557111409856818;293,1036632905973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,16683424987379;0;18,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-07-11T09:00:00;105,1;29,8;129,945719834838;0;314,54999999999995;0;315,45;0;315,84999999999997;1,6392993743044695;294,21179926510973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,4730175664488;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T10:00:00;93,82;28;114,467660890594;0;314,04999999999995;0;315,15;0;315,54999999999995;1,0743546349043842;293,87392943478125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,992686054165794;0;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T11:00:00;81,09;25,3;108,563286510881;0;313,84999999999997;0;314,95;0;315,25;1,2810046011808303;294,4770511880033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,357407838192099;0;25,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T12:00:00;57,76;24,8;95,52650336162249;0;313,65;0;314,84999999999997;0;315,04999999999995;0,8663975840879896;294,25718421950523;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,916372097408434;24,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T13:00:00;46,39;23;105,19676479906299;0;313,54999999999995;0;314,65;0;314,84999999999997;1,3871560910374028;295,46312988018093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,702454144408893;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T14:00:00;47,39;22,6;107,002633291599;0;313,34999999999997;0;314,54999999999995;0;314,75;1,214035822610897;295,4538581999099;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,171483898994456;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-07-11T15:00:00;66,65;21,8;119,71925748126901;0;313,25;0;314,45;0;314,65;0,9076957670241043;294,5171027235181;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,220998329551659;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
