timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-08-01T22:00:00;102,55;20,6;165,06483031309799;0;329,04999999999995;0,061494444;322,84999999999997;0,06439876800000001;326,75;5,911746980363244;299,21065404147396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,256467403451865;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-01T23:00:00;92,78;18,4;165,805712869214;0,47712895000000005;329,04999999999995;0,407623832;323,95;0,552911381;327,25;1,641141977838674;297,6377779674186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,733541756711524;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T00:00:00;89,38;19,3;172,229420393358;1,9363055360000003;328,34999999999997;1,861757023;330,25;2,24817901;331,65;1,4121866250897104;297,5951196767573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,413078928851785;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T01:00:00;77,54;19,3;164,617145482731;2,084219008;334,34999999999997;1,6836223530000005;328,84999999999997;1,8725335200000002;329,15;1,7987509120435425;298,5029113700881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7454376209589;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T02:00:00;69,62;17,5;180,658133724068;2,1489395459999994;335,04999999999995;1,7030992309999997;329,04999999999995;1,887330743;329,25;1,865421467169047;298,8659417296806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,319910445617325;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T03:00:00;67,07;18,5;206,48649886914998;1,8764996850000002;330,04999999999995;1,69877772;329,15;1,8859751120000003;329,34999999999997;2,23452931567954;298,72322185406347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,89227845457325;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T04:00:00;70,23;19,8;209,73788887935598;1,8348150810000001;329,45;1,684832488;328,95;1,8730371600000002;329,15;2,474710302362853;299,00451657207714;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,045783963569903;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T05:00:00;87,16;21,2;216,205838468564;1,701512765;327,84999999999997;1,66279544;328,95;1,8433224000000004;329,15;2,525661615818476;299,06890520153047;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,18347938517346;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T06:00:00;103,61;23;215,355920943132;1,644262887;327,04999999999995;1,6265557440000002;328,34999999999997;1,8082844449999997;328,65;2,880335781766092;298,9901759589744;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,96863472144548;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T07:00:00;111,96;23,6;206,510807718299;1,6127895840000002;326,75;1,626732018;328,45;1,8083977640000002;328,75;2,991632904951639;298,909166398088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,38673785797334;23,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T08:00:00;98,37;23,1;199,279269783948;1,8998084239999995;332,95;1,642260918;328,95;1,8206586;329,15;6,473755886306357;294,42909066418815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,066809710503332;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T09:00:00;89,38;22,7;188,538721782684;1,805652926;333,75;1,374408378;325,34999999999997;1,7676365000000003;328,15;12,2818667200499;295,1549100894537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,63010302953175;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T10:00:00;79,07;22,1;142,958142385431;0;328,95;0,011445219;323,45;0,018394052;327,75;30,69454559340563;301,2224641331284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,363082124492117;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T11:00:00;64,5;20,8;124,784515496079;0;330,04999999999995;0,057570249;325,04999999999995;0,056278972;328,75;23,873136149173803;299,9328926014467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,12154581627987;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T12:00:00;52,02;20,3;131,90113037151198;0;329,34999999999997;0,087974716;324,75;0,10777056600000003;327,84999999999997;26,178838923568;301,4099251330646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,749612609066828;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T13:00:00;33,08;20,2;135,407354833429;0;328,25;0,040072956;323,95;0,062128191000000006;327,04999999999995;14,43282474035574;297,53643573838843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,93823764780261;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T14:00:00;24,88;19,6;142,907605836151;0,00987694;328,45;0,07220938500000001;321,04999999999995;0,127538436;325,25;13,348215901931955;297,02035497725757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,303364876669637;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T15:00:00;21,24;19,3;141,779190104641;1,4468569919999998;333,04999999999995;1,4214357629999999;329,45;1,8112629159999998;332,54999999999995;24,07748601107709;301,80363603516884;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,63713454018506;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T16:00:00;29,15;19,4;144,442339774952;3,0456747630000005;339,04999999999995;1,9342923749999998;330,65;2,3122937809999997;331,04999999999995;18,224655472202542;299,2940367062633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,213018195152097;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T17:00:00;52,56;20,1;156,817764049235;3,132300843;337,25;2,0136198719999996;330,75;2,4363598989999997;331,45;7,777595998845378;295,49664110340996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,306996893332425;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T18:00:00;69,26;19,5;161,648832186219;3,034330272;337,45;2,053738995;331,65;2,574148808;334,34999999999997;6,601881595192454;294,67351879280244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,82906619364299;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T19:00:00;83,92;20;171,31020447196198;2,502682292;336,75;1,955669095;332,65;2,1451930239999997;331,95;6,015398970694899;294,9479750806828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,82428328702389;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T20:00:00;81,87;19,6;163,378820259162;2,3266601119999994;336,54999999999995;1,8856281599999998;332,15;2,1691690859999997;333,75;4,58009189220902;300,5434217778864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,18602191132677;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T21:00:00;78,77;19,5;147,48352861514098;2,277078153;336,45;1,86980547;332,15;2,1468284549999996;333,65;4,6548901954723;300,018644791752;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,70640330913565;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T22:00:00;65,7;19,6;123,92018677476099;2,231931024;336,34999999999997;1,8461036119999994;331,95;2,121745784;333,54999999999995;3,8537940603209826;300,28510646143593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,068353721436544;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-02T23:00:00;38,57;18,3;98,90009975665009;2,321981856;333,95;1,8957205459999997;331,45;2,1014938599999997;331,15;4,120928887168628;298,29415656182795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,44894688606418;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T00:00:00;19,97;16,9;88,30203544967131;2,5531050499999997;335,65;1,841912208;330,04999999999995;2,255491583;332,84999999999997;3,1815914785058705;298,0364073626666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,6533283071649;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T01:00:00;9,51;17,2;85,3499207544418;2,33414756;335,54999999999995;1,7520460440000003;328,84999999999997;1,9037969730000004;328,25;2,015614455732297;296,41266784901944;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,98896297433435;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T02:00:00;3,44;17,6;85,9869516269401;2,25110292;335,54999999999995;1,732412478;328,95;1,879181568;328,34999999999997;2,623904156914784;297,8102791796223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,70296407803671;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T03:00:00;5,61;16,6;90,58168386147359;2,805129304;335,54999999999995;1,8584316000000003;329,15;2,124035947;328,45;2,7169413909246365;298,283490542018;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,46529378162907;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T04:00:00;7,2;19,3;100,70051534819099;2,70293795;335,65;1,836321804;329,25;2,0770617239999996;328,54999999999995;3,030336532471424;298,8577680855083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,14025777856675;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T05:00:00;24,8;20;103,518848164;2,8069885749999997;335,65;1,9053498630000003;329,84999999999997;2,1797483239999997;329,25;2,8201043718998657;298,7465644960874;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,1330437527889;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T06:00:00;47,38;21,8;127,883559417;2,6364714599999997;335,15;1,9245091680000002;330,04999999999995;2,119711638;329,45;3,2541928487724343;298,6869890409416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,176562027361;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T07:00:00;63;22,8;120,9498749143;2,776332288;333,95;1,981532408;330,75;2,3060164680000006;330,34999999999997;3,8673969307426597;299,29842542833086;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,82974437115827;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T08:00:00;70;22,3;106,93837134461499;3,061472271;336,04999999999995;1,988005581;330,04999999999995;2,3381976650000005;329,65;5,1666311388801365;297,1019040752415;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,34707718619516;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T09:00:00;58,9;21,2;96,7313697336142;3,0722179899999995;336,15;1,980043872;329,95;2,3689840589999998;330,04999999999995;4,776335592746759;297,4277853344914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,48044247847679;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T10:00:00;45,45;19,9;86,8830628458256;3,049589165;335,84999999999997;1,97002983;329,65;2,412346064;330,75;5,374930161006509;298,03612077293604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,52442601317642;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T11:00:00;34,52;20,4;97,33217912804331;3,0236614979999996;336,04999999999995;1,9776809610000001;330,04999999999995;2,38395196;330,84999999999997;5,627419743572876;298,15189759790445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,89787357057443;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T12:00:00;27,01;19,9;108,710721071134;2,9792698289999997;336,25;2,018551347;331,04999999999995;2,445351272;332,34999999999997;7,41292564949515;297,63379781018165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,94201536216476;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T13:00:00;21,25;19,4;108,870341445064;2,8019969430000002;336,25;2,0026964799999996;332,04999999999995;2,2862402040000003;331,34999999999997;11,079704797393417;299,1906324476243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,36562116062855;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T14:00:00;17,43;17,8;127,65453883782199;3,083583466;336,25;2,0806697450000002;331,65;2,477629;331,65;9,04280563609307;298,54805629889654;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,62054249324932;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T15:00:00;17,7;18,9;139,102082107102;2,956919405;334,65;2,135372044;332,54999999999995;2,608389333;333,84999999999997;16,87850685591984;300,5587711305691;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,569180439;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T16:00:00;21,94;18,7;146,37639035433202;3,120184104;336,95;2,200703945;333,84999999999997;2,757980206;336,25;20,883664828991034;302,1457993551284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,87681299464027;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T17:00:00;45,01;18,8;175,440934784112;3,085807876;336,75;2,138856953;332,84999999999997;2,726807688;335,95;25,90814945945109;303,06031656395055;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,73062531334085;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T18:00:00;79,78;19;195,146143356728;3,0869886319999997;336,45;2,093634278;331,75;2,59727148;333,65;16,787716220259693;299,2643098140506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,722652250809524;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T19:00:00;95,26;19,3;210,62609359527602;3,0288825659999996;336,95;2,06022336;331,54999999999995;2,530320936;330,54999999999995;4,42092685703072;296,26504285692533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,0516799855843;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T20:00:00;96,6;19,5;220,752439624245;2,254527672;326,34999999999997;1,7996736;326,65;2,378171292;328,54999999999995;4,110876503435286;298,90932076778466;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,51755902811185;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T21:00:00;96,81;19;227,060708131822;1,893272296;320,95;1,5777698159999998;322,54999999999995;2,0548512;323,75;3,5363815832059418;298,935484526658;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,5618072722099;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T22:00:00;94,38;19,9;222,582213450461;1,6346909289999998;317,04999999999995;1,3309078719999998;317,95;1,75031688;319,15;2,7670295726841023;299,114255245309;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,606882670429556;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-03T23:00:00;87;18,4;194,358914499464;1,5898865549999996;317,04999999999995;1,3185575;318,15;1,7702274479999998;319,54999999999995;2,7179096192459054;298,8897050011462;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,08142198216235;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T00:00:00;90,14;18,3;174,326172876018;1,8574522999999998;327,15;1,725007571;328,45;2,04458254;329,54999999999995;2,689766743238678;299,08874444656306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,811055945227466;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T01:00:00;83,85;18,1;158,44727216281902;1,7289919230000002;334,25;1,5593226020000002;329,34999999999997;1,7163183820000003;329,34999999999997;2,335142138025116;298,65442234227277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,00077483963283;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T02:00:00;80,92;16,9;146,872945261984;1,8375515249999996;334,65;1,5773445200000002;328,65;1,7385610830000005;328,84999999999997;1,7476503360044657;297,25718900905935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,20430107793847;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T03:00:00;79,25;17;136,898417290672;1,8849566400000002;335,15;1,6180694100000004;329,34999999999997;1,76878368;329,15;1,5735917607693584;298,3304694976726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,34908064783056;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T04:00:00;82,77;18;137,93802042425602;1,81914768;335,15;1,59900104;329,54999999999995;1,7614473240000004;329,54999999999995;1,7373915130833486;298,1358124022558;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,394877318713306;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T05:00:00;88,18;19,4;163,56548382570298;1,876221284;335,34999999999997;1,640931868;329,84999999999997;1,8018476460000001;329,75;1,5670998833736216;298,0752617587409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,8199378309814;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T06:00:00;108,68;20,6;162,247029130242;2,13246772;335,54999999999995;1,7318095089999999;329,84999999999997;1,9037424120000002;329,75;1,7821800654283437;298,3968217505088;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,12894531088224;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T07:00:00;123,76;21,3;145,963347888834;2,1530428129999994;335,04999999999995;1,7487527980000004;329,84999999999997;1,9153918849999998;329,65;2,45967280698647;298,96151280718993;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,109332416351236;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-04T08:00:00;120,67;20,6;119,604995995156;2,048754358;333,75;1,71176044;329,34999999999997;1,8807652360000002;329,25;3,908681443788791;296,0477561694988;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,20938464100454;0;5,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-04T09:00:00;105,07;20,7;103,460279931858;2,2232404359999998;335,95;1,7511562800000005;329,75;1,9155611639999999;329,45;6,86943570342929;295,5187717572232;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,8697637025402;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T10:00:00;95,16;19,9;100,503562296861;2,298654929999999;336,04999999999995;1,76577583;329,65;1,9361124740000002;329,34999999999997;5,877053673351849;294,6628216624159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,915808305117054;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T11:00:00;90,68;19,8;107,784826564723;2,2638450119999995;336,04999999999995;1,74922566;329,54999999999995;1,9085423810000002;329,25;5,173389698004044;294,36489956014657;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,72131672428641;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T12:00:00;86,92;19,4;131,490501776179;2,58473644;337,15;1,83836994;329,45;2,1419529400000004;330,15;7,233256610044222;295,34520216781596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,29389196103504;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T13:00:00;80,81;19,2;129,34868056419498;2,4893806;336,54999999999995;1,7741978100000004;329,75;2,096363727;331,25;5,283824391249689;294,4616684028134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,52956257183944;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T14:00:00;77,84;18,8;133,164060845463;2,308768301;336,25;1,745943606;329,45;2,139361992;333,34999999999997;6,624284392020592;295,19990184161895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,73393593137173;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T15:00:00;77,08;19,2;135,598024160475;2,3036549560000004;335,34999999999997;1,7808038880000003;329,95;2,1954968669999997;334,04999999999995;6,281085468466232;294,8538526918233;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,96976253777875;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T16:00:00;82,89;18,9;185,464346117357;2,564551668;334,84999999999997;1,8468185010000002;329,84999999999997;2,3413887840000003;333,95;5,167981431034519;294,37677522694673;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,06902871941972;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T17:00:00;95,04;19,3;223,340270868234;2,8027146300000005;336,15;1,9333732319999997;330,95;2,423336608;333,84999999999997;7,173947348650345;295,4150457972766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,40002181654765;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T18:00:00;103,46;18,7;254,63209710325302;2,84301982;336,15;1,9424989089999998;330,84999999999997;2,4199985940000004;333,34999999999997;3,7903135923158424;296,4277820274761;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,70997128805035;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T19:00:00;134,86;18,5;279,014232475916;1,856070088;336,45;1,2471287570000003;327,84999999999997;1,8005129999999998;332,15;3,081921297223474;296,07675908623077;0;5,474226804123799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,03110029092133;3,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-04T20:00:00;139,8;18,7;287,645664107336;0;331,95;0,071063604;326,34999999999997;0,103526;330,15;2,501456669024662;299,03355014432583;0;5,474226804123799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,54189718089202;3,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-04T21:00:00;128,95;18,9;293,730944657461;0;330,75;0,094287004;326,34999999999997;0,10979352;329,15;2,4787094218016508;298,17647337692665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,242342991173544;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-04T22:00:00;111;18,8;294,50178350559503;0;328,95;0,09308666199999999;325,45;0,109712378;327,84999999999997;1,3939030626248068;297,93806055073816;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,09741875687472;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-04T23:00:00;98,49;17,4;264,792435647347;0,48506827500000005;327,65;0,4227442239999999;323,54999999999995;0,56494418;326,25;0,9982110642998809;296,53491838965306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,62070901499958;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T00:00:00;101,55;16,9;194,819297732207;1,376842638;322,25;1,514662325;327,25;1,8013356120000001;329,75;1,3256755213510538;297,6172083844665;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,82287325988727;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T01:00:00;94,9;16,8;165,035812019488;2,4779325830000003;333,25;1,8783785420000003;329,34999999999997;2,1049843650000004;329,45;1,35154471054369;298,09583035623973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,77629097256158;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T02:00:00;92,58;16,7;122,838546706196;2,6488162360000005;333,84999999999997;1,9340783279999998;329,54999999999995;2,1614773840000003;329,34999999999997;1,3905746702546284;297,96064148603017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,1891659750435;0;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T03:00:00;90,3;16,3;119,23531643040499;2,6449717840000004;335,54999999999995;1,9038095640000001;329,84999999999997;2,114347872;329,54999999999995;1,7124363943522236;297,7659127383355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,66774705844549;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T04:00:00;90,24;17,8;116,253383676359;2,612347104;335,54999999999995;1,890973739;329,84999999999997;2,10790128;329,65;1,7975516025141909;298,9937872837725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,92293817847661;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T05:00:00;90,54;18,7;123,234987040093;2,580542238;335,34999999999997;1,8704238279999998;329,54999999999995;2,088733581;329,45;1,5748551697988484;299,09933842987357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,68184588465894;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T06:00:00;94,7;19,8;114,56386145316;2,54444524;334,15;1,878489063;329,45;2,106507876;329,45;1,5612773698619793;298,7357335608845;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,83187243691259;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T07:00:00;93,03;19,7;98,7862229423144;2,4286472119999996;333,54999999999995;1,843940758;329,34999999999997;2,05334028;329,15;1,478306668375244;298,7699516139695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,54108924966891;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T08:00:00;93,19;21;86,5373751450704;2,4417278619999996;334,45;1,83726473;329,65;2,046075273;329,45;1,7328736757256868;298,9981201212024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,42817198284921;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T09:00:00;89;20,5;76,4063719109078;2,97953424;336,34999999999997;1,912959024;329,75;2,2800874020000004;329,75;1,941843794590144;298,1869916250117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,89772916565093;20,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T10:00:00;80,1;19,1;67,2412151722864;3,1563622439999994;337,25;2,0109337920000003;330,34999999999997;2,3781908780000003;330,25;1,8186358205814515;298,7552039602971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,78507623483948;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T11:00:00;75,18;19,9;67,85114123251209;3,1811707109999996;337,84999999999997;2,1179516959999996;332,34999999999997;2,50348252;332,34999999999997;1,872992202266683;299,02066928336285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,68469772721616;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T12:00:00;65,01;19,1;67,9279674125514;3,252337841;338,84999999999997;2,1005985;332,15;2,4811936519999995;331,95;1,9981874643686055;298,3414675007681;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,5721660995487;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T13:00:00;58,91;18,3;68,1435655961662;3,2257722299999996;338,45;2,071504896;331,54999999999995;2,4556143359999996;331,54999999999995;0,5633094566206865;295,43253900485587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,95190888293853;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T14:00:00;58,04;18,1;68,5618988767343;3,2347985780000004;338,54999999999995;2,079592515;331,65;2,454002688;331,54999999999995;0,17624801265990195;293,7957795033295;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,892282113102944;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T15:00:00;65,85;19,6;74,7831326162044;3,121409628;336,95;2,0871541099999997;331,75;2,6072505469999996;333,84999999999997;0,2024149013538667;294,39215188756646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,5071928848918;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T16:00:00;79,73;18,8;83,9850085280439;3,063272784;336,04999999999995;2,0893127670000005;331,84999999999997;2,6474200339999996;334,45;0,2803017912686004;294,8591076854926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,71076848139268;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T17:00:00;99,16;19,6;108,453709380234;3,1452569819999994;337,25;2,0347979339999998;330,84999999999997;2,5810626659999993;333,45;0,16766430259116608;294,2388001032894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,32579740454445;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T18:00:00;107,62;18,4;139,674292682724;3,1530074420000007;337,34999999999997;2,033743088;330,84999999999997;2,59047234;333,65;0,14751440671019989;294,349137101352;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,95054377217262;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T19:00:00;123,1;18,7;160,165686579893;3,04927439;337,65;1,921519505;329,65;2,349761799;329,45;0,12875550037110384;293,89907585054954;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,46064871779541;3,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-05T20:00:00;128,99;19,3;139,994739999743;0,5096710889999999;332,45;0,477473104;326,34999999999997;0,7011018550000001;329,65;0,19857156015503438;293,7632538744874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,54040265292359;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-05T21:00:00;109,23;18,5;131,937627011378;0;332,25;0,16892925;327,65;0,20880074999999998;330,65;0,2671534378615264;294,5491574467149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,10974861265842;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T22:00:00;99,08;18,5;122,201501012259;0;330,75;0,16405233600000002;326,75;0,203588076;329,34999999999997;0,13666370381108084;293,8396381414702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,62865342727085;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-05T23:00:00;87,34;17,4;120,649857675492;0;328,54999999999995;0,15821011199999999;323,54999999999995;0,20018570800000002;326,34999999999997;0,19799249299323526;293,97445280996567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,15319056192824;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T00:00:00;89,1;17,7;107,040976781103;1,779867957;326,04999999999995;1,46895;326,75;1,918087758;328,54999999999995;0,10650889969721974;293,4935450232282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,514496295503555;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T01:00:00;88,09;17,8;107,14669158713599;2,6480705689999997;332,25;1,913349345;329,65;2,2294044299999998;329,45;0,07212489517053201;292,94835782757946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,41924484587395;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T02:00:00;79,07;17,2;110,21743909834899;2,885559213;334,04999999999995;1,9411768540000003;329,34999999999997;2,291361943;329,25;0,5243079249111247;293,8165616604718;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,307039763494586;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T03:00:00;79,08;17,7;106,12428979703401;2,7868975359999997;332,54999999999995;1,9408648770000003;329,25;2,298937528;329,25;0,35274378523519667;293,39331090075615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,11690905951824;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T04:00:00;75,06;18,5;102,95910622585599;2,666415656;330,75;1,95517245;329,45;2,3047993380000005;329,34999999999997;0,34378277708218896;292,55145683440685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,636413158086086;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T05:00:00;84;19,3;101,35398615675601;2,6824076249999997;330,65;1,9654858780000002;329,34999999999997;2,335542363;329,45;0,37040608681300846;292,56896559584015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,9665495167701;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T06:00:00;75,1;19,2;97,1478444098121;2,722128033;331,25;1,9595513200000003;329,25;2,3280954860000005;329,34999999999997;0,3892343269103393;292,5015436696005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,74932654602834;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T07:00:00;68,61;19,8;84,13376820549499;2,3487475239999998;331,95;1,896531966;330,25;2,114998407;330,04999999999995;0,39527894212303666;292,56150398075084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,55465161337443;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T08:00:00;67,46;20,8;77,2159995798473;2,070542384;332,84999999999997;1,759180944;329,95;1,9385607240000002;329,75;0,5956894258594716;292,5639656522712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,653359306107824;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T09:00:00;61,11;21,6;72,6083406974973;2,312695294;336,54999999999995;1,793915316;330,34999999999997;1,9723213920000002;329,95;0,31156116681860363;292,5915345376958;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,1689939701771;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T10:00:00;49,09;21,9;69,0455269939667;2,0945967899999998;336,04999999999995;1,7045975600000005;329,84999999999997;1,8458406;329,15;0,40218944395268236;292,65592726134753;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,10994549183285;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T11:00:00;43,85;22,3;64,57246373707;1,9953209520000001;335,75;1,657579968;329,45;1,8115832870000002;329,04999999999995;0,5303513576565194;292,25513904050354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,290834497283655;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T12:00:00;33,92;21,7;68,01754558556759;1,9918961999999998;335,15;1,6692196480000001;329,34999999999997;1,8113860280000003;328,75;0,21306945947402392;292,64196935165984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,44250015067604;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T13:00:00;12,07;20,8;76,2649114826143;1,9221000899999998;334,15;1,661642664;329,45;1,8105438299999999;328,95;0,48441730287110796;292,66568590586377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,19855590066064;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T14:00:00;11,96;20,8;73,17170917403911;2,0307352379999997;333,04999999999995;1,706526781;329,25;1,868163044;328,75;0,5305178198377721;292,35795995355187;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,297899202965496;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T15:00:00;9,09;19,6;72,86015608831039;2,051012344;333,25;1,7163183820000003;329,34999999999997;1,8754084650000002;328,84999999999997;0,4006988192376056;292,54238766690383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,914169413045364;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T16:00:00;12,1;20,3;75,3127827346748;2,11316152;332,65;1,76577583;329,65;1,9281031990000002;329,04999999999995;0,4041705879324348;293,2027073368637;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,54015694347232;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T17:00:00;35,17;19,2;86,1320877978252;2,116687;335,65;1,6920093580000002;329,34999999999997;1,8375864999999998;328,65;1,0754026395965626;292,11428360228524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,776702927777976;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T18:00:00;62,03;19,2;91,5611675462431;2,0073971199999994;331,15;1,8159173889999998;330,84999999999997;2,0093137499999996;330,65;0,4124930453894404;292,5309004400469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,0114252574848;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T19:00:00;72,61;19,1;139,329527010547;2,26370791;336,15;1,846948608;331,54999999999995;2,069280486;331,84999999999997;0,4487488222753441;292,57148622298666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,14932411495906;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T20:00:00;76,85;20;173,78370240036;2,29973216;337,15;1,8266561129999999;331,25;2,05104592;331,65;0,5968419605715513;292,48144539089844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,08777760360019;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T21:00:00;77,15;19,1;179,018057211714;2,1729267999999995;337,15;1,7793321399999997;331,15;1,9952202239999999;331,54999999999995;0,29506377259663397;293,1821226960277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,22596882583984;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T22:00:00;71,86;19,3;165,728821490215;1,84638621;336,65;1,6320734;331,15;1,81122934;331,15;0,26462152989278664;293,38633740010516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,90155675527295;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-06T23:00:00;55,4;18,3;126,77837067095;1,7646986;335,65;1,5970424399999998;330,95;1,759067625;330,65;0,6020979132354126;292,4951483436886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,2799665995981;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T00:00:00;54,4;17,6;105,98309140635;1,5097532339999997;332,54999999999995;1,476256977;330,84999999999997;1,649945625;330,65;0,3921597697978159;292,5649028182701;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,74532281346445;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T01:00:00;47,57;18,3;108,493220182977;1,717955212;336,45;1,5450639939999997;331,04999999999995;1,7060804999999999;330,65;0,4104785574473723;292,54747368859836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,12384828118302;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T02:00:00;30,83;18,1;102,176885092955;1,551240579;332,84999999999997;1,5259760379999996;331,04999999999995;1,6832180419999998;330,54999999999995;0,3976826116593017;292,642101020695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,063004317407746;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T03:00:00;7,01;18,3;94,59584456383429;1,5004275;330,65;1,5565833599999999;331,15;1,7190464319999998;330,75;0,32282145693650555;292,53148555035204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,44169801697589;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T04:00:00;3,55;18,3;97,6911800419661;1,5037515239999997;330,54999999999995;1,5689239389999998;331,04999999999995;1,72141354;330,54999999999995;0,3826991432793767;293,0487788931987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,170495952437356;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T05:00:00;0,03;20,4;119,206884261202;1,530959276;330,54999999999995;1,6121852159999999;331,54999999999995;1,7620349039999996;330,95;0,40121642621314985;292,32984578622916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,54437890284203;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T06:00:00;66,32;21;163,252716287096;1,532429625;331,25;1,5781363540000002;331,34999999999997;1,7336394009999996;330,84999999999997;0,5311076919742076;292,2775543702834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,431061307056794;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T07:00:00;73,38;20,9;159,720773910864;1,500448485;331,25;1,5257494;331,15;1,69379728;330,75;0,532348708332616;292,2327336388;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,28021820092646;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T08:00:00;65,14;22,2;173,634919735839;1,421183943;330,04999999999995;1,5001113259999999;331,34999999999997;1,6726639859999994;330,95;1,4714397920501605;290,25800218476695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,903969126474564;0;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T09:00:00;44,94;22,4;190,143918011446;1,4361728290000002;330,84999999999997;1,4586379709999997;331,04999999999995;1,6046180249999997;330,45;1,285475701947362;290,34919329548126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,17847872956163;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T10:00:00;4,37;21,5;216,731891252966;1,760578545;336,65;1,5518407499999998;330,65;1,678457245;329,65;1,1220530797034047;290,456227148148;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,53928193432026;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T11:00:00;1;22;218,01496359380502;1,6904172959999997;336,34999999999997;1,4903379119999998;330,45;1,6309681900000002;329,65;1,2950146670793659;290,58282291470533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,43392800612716;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T12:00:00;-0,01;21;221,517203302789;1,688272629;336,45;1,4845978149999997;330,45;1,615296592;329,54999999999995;0,9993365395026651;290,62292864557145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,32122145543197;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T13:00:00;-0,81;20,2;234,392823352539;1,5288831600000001;335,15;1,370317702;330,45;1,4524921640000001;329,25;1,3047813499327594;290,40250576770995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50598933328624;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T14:00:00;-4,31;20,3;217,94514044531198;1,575402708;334,95;1,41054175;330,15;1,4896552000000003;328,34999999999997;1,0910363471921947;290,4063024504278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,13041768172171;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T15:00:00;-9,99;19,6;211,642640393393;1,925333179;335,84999999999997;1,546068476;327,75;1,9605725899999997;332,84999999999997;0,952739716548243;290,6983166683933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,74540463995353;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T16:00:00;-4,32;19,1;219,634461624821;1,6346223779999998;331,75;1,4359895599999999;326,65;1,678585953;328,45;0,962392835342341;290,9292862629669;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,63326694159481;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T17:00:00;-0,04;19,4;252,703344805723;1,5465525300000003;327,75;1,4971538400000002;326,75;1,592811864;325,54999999999995;0,7948808071365863;290,6794113179268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,05840361490048;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T18:00:00;0,16;18,5;305,231415023268;1,470202105;326,65;1,486051376;326,84999999999997;1,598981454;326,04999999999995;0,9408376816016386;290,5200207487906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,57801356401169;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T19:00:00;13,69;19,5;363,460667266826;1,516499212;325,45;1,5498849479999997;327,04999999999995;1,66385868;326,15;1,2561599401716919;290,2633426910109;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,09825576265628;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T20:00:00;30,71;19,4;338,873972835906;1,6521406559999998;328,54999999999995;1,5530299;327,15;1,7547852860000002;326,84999999999997;0,578339803335851;292,41223089596735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,67059330549886;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T21:00:00;41,83;19,4;341,871071956712;1,9882587999999999;331,15;1,662006404;328,04999999999995;1,868051124;327,95;0,412371706269928;292,46709651449135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,09602624616831;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T22:00:00;1,07;19,4;354,386594458363;1,578928188;325,75;1,57538592;327,15;1,696701604;326,34999999999997;0,7628155653407286;292,1428358124004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,668564011964875;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-07T23:00:00;-0,07;18,9;327,95235069904896;1,5632439990000002;325,25;1,5740722589999998;327,04999999999995;1,698074023;326,25;0,20278160605119314;293,71410071916927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,6191971555639;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T00:00:00;-4,28;18,7;260,801382774366;1,676318174;328,95;1,5517819919999998;327,04999999999995;1,6693637449999998;326,25;0,4385020739315694;292,56386531680124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,92882470953287;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T01:00:00;-6,03;18,5;248,433990536091;1,8560700879999998;331,45;1,570278171;327,04999999999995;1,6925171950000002;326,25;0,7218571204832052;291,90031060798435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,49963182706218;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T02:00:00;-6,2;18;235,059898932529;1,858637253;331,25;1,573123737;327,04999999999995;1,696221747;326,25;0,7629289069315796;292,01005578535916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,54631344282707;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T03:00:00;-5,92;18,3;234,155607959161;1,859166075;330,84999999999997;1,581186174;327,04999999999995;1,7064092650000002;326,25;0,7231541502283325;292,04997918501317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,92725881148347;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T04:00:00;-3,74;19;257,716139827006;1,8437127210000002;331,25;1,5679068660000002;327,04999999999995;1,691127988;326,25;0,7253436163693339;292,1098779781904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,92146608560244;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T05:00:00;-2,09;21,5;262,155463463776;1,890811455;330,84999999999997;1,5850334240000001;326,95;1,7269689689999999;326,45;0,7517603351306966;291,870257602219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,3426739389941;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T06:00:00;0,09;22;225,962837995513;2,293832577;331,45;1,6819337600000002;327,15;1,901373905;326,65;0,7612497391606291;292,07742916545175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,17894493475817;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T07:00:00;14,32;21,9;215,14841281608;1,8081095699999998;333,34999999999997;1,5107940899999999;326,95;1,62646341;326,15;0,7424314556125539;292,00509728346634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,980427040264686;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T08:00:00;-0,09;21,9;186,11673826901702;1,64961686;331,15;1,48917954;327,04999999999995;1,6089171520000003;326,34999999999997;1,43730870122317;290,1821211367828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,9221974186133;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T09:00:00;-2,7;21,6;163,78785563453;1,7933906910000001;334,25;1,49785334;327,15;1,6179560909999997;326,45;1,3989760951724293;290,10695663990776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,43890519887134;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T10:00:00;-6,77;21,9;159,72713576479399;1,8452865959999998;334,54999999999995;1,51545276;327,15;1,636590771;326,45;1,2500076868526662;290,27636606397147;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,380929729404198;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T11:00:00;-13,18;20,9;178,08786887515902;1,9490644160000001;334,75;1,5573807900000003;327,34999999999997;1,6875297599999999;326,75;1,3980572639523674;290,3650462275424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,232891636431255;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T12:00:00;-15,73;20,4;183,71124799857998;2,5899994779999997;334,95;1,7381735600000001;328,04999999999995;2,02803237;328,25;1,3675873119522193;290,6617611879175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,754184136740342;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T13:00:00;-20,09;19;167,50713943866998;2,6295044399999994;334,54999999999995;1,7247431599999998;327,15;2,234948667;331,25;1,0699865569019213;290,6861255856866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,801308718326936;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T14:00:00;-21,77;19,4;167,68845383116098;2,461753148;334,34999999999997;1,78019952;328,34999999999997;2,179774905;331,65;1,0635956916258187;290,6727911167389;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,3755759558764;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T15:00:00;-16,1;18,8;197,042060081486;2,359682108;334,45;1,7402776560000002;328,25;2,0909621879999993;330,95;1,344416258793813;290,5856462462279;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,232938398281284;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T16:00:00;-8,9;18,9;202,577084052036;2,054078952;332,45;1,68631263;328,54999999999995;1,9867926479999998;330,75;1,198044752111806;290,8124249005586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,33377826233608;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T17:00:00;-0,82;20;225,158299304798;2,1408869019999996;334,95;1,6851206820000004;328,84999999999997;1,980905656;331,04999999999995;1,217523356216975;291,1525267574888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,33134488450979;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T18:00:00;1,07;18,1;245,48354121584202;1,950018534;335,34999999999997;1,6272608400000004;329,15;1,96780542;332,54999999999995;1,2062525350781756;290,68658909222063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,274380171074146;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T19:00:00;87,59;18,7;270,983952294763;1,91418175;335,25;1,66107467;330,15;1,957879515;332,65;1,0682293504886624;290,3333511265821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,036952733057035;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T20:00:00;83,96;19,9;285,50341984160497;1,923605414;335,25;1,656214544;329,95;1,9181297280000003;331,75;0,6902166027463276;292,1419830067917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,085380616731108;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T21:00:00;89,18;19;289,169132777402;1,9274176889999997;335,45;1,617639917;329,25;1,884222165;331,25;0,4862208298118183;292,1670256813609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,13327207866935;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T22:00:00;87,59;19;283,998302046566;1,8655944800000002;335,34999999999997;1,583063632;329,04999999999995;1,734189208;328,75;0,6842098086485443;292,06934634221426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,129358751461577;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-08T23:00:00;59,98;19;225,4562278659;2,1428245169999998;335,45;1,6980866140000004;329,34999999999997;1,8571221359999999;328,95;0,7023504878805439;291,8566374052093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,17744581558623;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T00:00:00;79,9;17,9;184,99832033448902;2,204824;333,15;1,7672727599999998;329,45;1,9328444100000002;328,84999999999997;0,7151262494361521;291,9962795239733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,331622807846948;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
