timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-08-09T01:00:00;72,16;18,4;180,473185692379;2,416373785;335,84999999999997;1,7945476640000002;329,54999999999995;1,970291443;329,04999999999995;0,6666596127138773;291,8810382149937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,80978964556619;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T02:00:00;70,03;17,7;166,764628493134;2,356481196;335,75;1,7669621820000003;329,34999999999997;1,944769486;328,95;0,7675626911711019;291,94326012143836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,174629719233415;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T03:00:00;67,81;17,8;161,820337522989;2,2280404049999993;335,45;1,7282434580000001;329,25;1,8847677750000003;328,65;0,7538507468134308;291,9981925336268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,082912256261295;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T04:00:00;74,12;19,2;161,259743410191;2,2635092519999995;335,75;1,636666317;328,25;2,0042633600000004;330,15;0,6938589010780284;291,93526564726324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,86897764924582;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T05:00:00;83,95;21,2;161,29777109947997;2,0352484120000005;329,84999999999997;1,542155473;326,84999999999997;1,9468484000000001;328,65;0,6865068017660827;291,87538952005565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,00759075148112;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T06:00:00;98,16;23,1;179,960547043823;1,6636908;323,15;1,3699357749999999;323,04999999999995;1,680697044;323,75;0,7157775843539834;291,86291625391686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,688400518721913;0;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T07:00:00;105,7;23,7;189,248677744811;1,4201948500000001;318,84999999999997;1,2294733770000001;320,04999999999995;1,4909087040000002;320,34999999999997;0,5353437943272958;292,18956895640963;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,20243167866985;23,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T08:00:00;106,44;23;181,389552877113;1,254578432;315,75;1,1065600349999996;317,45;1,3367444999999998;317,65;1,4545292057621104;290,63379114558603;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,988685119712514;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T09:00:00;99,65;22,1;166,00989818355998;1,1291720719999998;313,45;1,0091602560000001;315,25;1,218582162;315,45;1,4705784484734612;291,0274489053005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,982886251200554;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T10:00:00;88,97;21,8;166,203857390089;1,0414813530000002;311,84999999999997;0,9349572959999999;313,54999999999995;1,12827951;313,75;1,0732113513729724;290,8146649744033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,0326195415229815;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T11:00:00;81,65;20,6;171,37861855200902;0,9926016919999999;310,95;0,8956188149999998;312,65;1,070759625;312,65;2,9225837745718537;291,0594633294414;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,602016279568666;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T12:00:00;62,62;19,7;168,039122849333;0,9440689829999999;310,04999999999995;0,8524610640000001;311,75;1,014813615;311,65;3,215226411306788;291,0142415392786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,862613972677551;0;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T13:00:00;61,51;19,1;186,386761240298;0,8998298050000002;309,25;0,829545444;311,25;0,982652004;311,04999999999995;2,766212709837168;291,05960357971736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,00712771128007;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T14:00:00;42,02;20;196,461474488526;0,8598449859999999;308,54999999999995;0,8206296169999999;311,04999999999995;0,9602036500000001;310,65;2,7828496666666664;290,9220127370337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,9521954195615763;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T15:00:00;57,49;19;214,032519676946;0,8259304279999998;307,95;0,80761472;310,75;0,938016909;310,25;2,758315666666667;290,8628097383383;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,002000200019836;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T16:00:00;67,7;19;206,177881397834;0,7938373680000003;307,34999999999997;0,7923963980000001;310,45;0,9135050300000003;309,84999999999997;1,6649334999999998;290,7221920259878;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T17:00:00;88;18,6;212,443563981273;0,7315776710000002;306,84999999999997;0,737765448;309,95;0,8503457760000002;309,34999999999997;1,4953760294572347;290,51264104444107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,669999999999874;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T18:00:00;99,45;18,4;239,463359307762;0;307,45;0,003939584;310,75;0;310,15;1,6122694809351197;290,87274899586964;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,148233;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-09T19:00:00;118,91;19,9;245,815762426264;0;308,25;0,0020369440000000006;311,34999999999997;0;311,15;1,596677746800303;290,37433003239437;0;5,4742268041237985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,986823439857645;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-09T20:00:00;139,08;18,9;217,563011354015;0;308,84999999999997;0,0012730900000000004;311,34999999999997;0;311,34999999999997;0,8855838026529591;291,79078523072894;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,68882475751396;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-09T21:00:00;131,62;20,7;184,288198661338;0;309,15;0,004837742000000001;311,34999999999997;0;311,34999999999997;0,8627583957379202;291,88605546487184;0;5,474226804123219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,10045587503801;5,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-09T22:00:00;122,47;19,4;151,505766567317;0;309,25;0,009875541000000002;311,25;0,0005092360000000002;311,34999999999997;0,8788924008246511;291,72346134942035;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,276545829450654;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-09T23:00:00;100,96;18,2;146,68816019058002;0;309,45;0,0025182000000000004;311,15;0,000253219;311,25;0,9760575615534696;291,85434121542835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,56221817486771;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T00:00:00;96,27;17,2;155,09243051944898;0;309,45;0,006510946;311,04999999999995;0,0005036400000000001;311,15;1,0629507824199194;291,6438367739994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,89616195305003;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T01:00:00;91,99;17,6;153,520559222158;0;309,34999999999997;0,017333610000000003;310,84999999999997;0,0014941319999999998;310,95;0,9403836189262695;291,7250689549022;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,36215654738088;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T02:00:00;89,15;17,2;141,363923747559;0;309,34999999999997;0,034940025000000006;311,65;0,034493744;311,54999999999995;0,9613537122124022;291,6601927246446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,6963203317265;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T03:00:00;79,98;17,2;140,047674134957;0;309,15;0,03676572;311,15;0,03626208;311,15;1,0305677947600451;291,8448559106149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,583587541797925;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T04:00:00;88,82;18;129,888895911023;0;308,95;0,038437525;310,65;0,0372134;310,65;1,0283108068815765;291,78246072082214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,67792918304417;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T05:00:00;93;19,9;149,780396701432;0;308,84999999999997;0,03717982400000001;310,75;0,031270448000000006;310,75;1,019220805192047;291,8248855162422;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,5755613901261;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T06:00:00;134,27;22,2;146,61844692875601;0;308,84999999999997;0,037104278;310,95;0,030210006000000008;310,84999999999997;1,0146964087483825;291,81721527913203;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,98735646556584;0;7,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-10T07:00:00;192,61;22,5;132,671914174627;0;308,75;0,032501568;310,75;0,009793000000000001;310,65;0,9926977144067891;291,7421495787165;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,1038577299193;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-10T08:00:00;110,21;23,2;116,753064632047;0;308,75;0,028476645000000005;310,84999999999997;0,0009793;310,65;1,7635997892736053;290,566181517962;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,67359471256736;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T09:00:00;96,9;21,9;100,14108972347701;0;308,75;0,026495661000000007;310,84999999999997;0,000246224;310,75;1,6771381983361358;290,46624825473776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,47182735309629;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T10:00:00;82,19;21,2;74,7742442455702;0;308,75;0,011550144000000004;310,34999999999997;0;310,34999999999997;1,6168580736485443;290,63852075313355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,14719069667677;0;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T11:00:00;67,04;20,3;72,6225949248217;0;308,95;0,008058240000000001;311,15;0;310,75;1,60199375147701;290,44895550629053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,42557597760685;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T12:00:00;67,05;19,8;71,3141308177534;0;308,84999999999997;0,007968704;310,95;0;310,65;1,6398887231085613;290,6018100942209;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,57492815685144;0;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T13:00:00;39,07;20;78,4870857223361;0;308,54999999999995;0,007756056;309,95;0,00023363300000000004;309,84999999999997;1,564906265293971;290,9001431165233;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,56847066403562;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T14:00:00;44,92;18,6;89,5704316037172;0;308,75;0,007090132000000002;311,25;0,0014773440000000002;310,75;1,658105803127009;290,9387697655795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,98116644854836;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T15:00:00;65,57;18,6;107,484562117272;0;308,54999999999995;0,002677686;310,54999999999995;0;310,25;2,01119738782548;291,1951877984426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,64476833190338;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T16:00:00;80,01;19,2;112,732990077856;0;308,54999999999995;0,0031281640000000006;310,34999999999997;0,00023783000000000002;310,15;2,3697368741425535;291,3063835982149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,426077539280776;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T17:00:00;93,38;19;132,393770166433;0;308,45;0,012585404;310,45;0,006421410000000001;310,15;1,72212921921256;291,432215860019;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,46993493152685;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T18:00:00;102,88;18,6;170,045228946026;0;308,65;0,006799140000000001;311,15;0,00048965;310,65;1,6536695813138833;290,8459111285033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,88304056961264;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-10T19:00:00;171,76;19,1;173,05576977775002;0;308,65;0,000246224;310,75;0;310,45;1,6602480813128406;291,0163403098971;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,561262791871464;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-10T20:00:00;203,8;19,8;173,787354340802;0;308,45;0;310,15;0;309,95;1,104078159564911;291,7222511413129;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,115706665592285;4,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-10T21:00:00;144,49;20,3;153,45628301973898;0;308,54999999999995;0,0012031400000000003;310,34999999999997;0;310,04999999999995;1,107609315522873;291,7145694253775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,14469509492541;5,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-10T22:00:00;115,49;18,7;173,60575996164;0;308,45;0,0026469080000000003;310,34999999999997;0;310,04999999999995;1,0932010473938192;291,6445041344513;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,24344378331078;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-10T23:00:00;101,29;17,8;161,527756687043;0;308,54999999999995;0,008864064000000001;310,75;0;310,34999999999997;1,1617206571905723;291,69889443274036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,14731943893264;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T00:00:00;111,31;19,1;147,481367642939;0;308,34999999999997;0,016267572000000004;310,25;0;310,04999999999995;1,1004699553545838;291,5771463617828;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,2845047069886;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T01:00:00;106,39;16,9;161,839857858328;0;308,15;0,025836732000000005;310,25;0;309,95;1,1447810321668241;291,64669682304134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,48540257230752;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T02:00:00;104,77;17,5;164,3164734376;0;308,15;0,03286251;310,54999999999995;0,0009569160000000001;310,25;1,1166548361740622;291,62662463533223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,10255403205029;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T03:00:00;99,75;18,2;153,03446533932998;0;307,75;0,034205549999999994;309,45;0,002493018;309,34999999999997;1,183342076248108;291,67404181419175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,93514903980498;0;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T04:00:00;102,29;18,7;148,263096778069;0;307,54999999999995;0,055424182999999995;310,45;0,052560430000000005;310,15;1,223552316156067;291,6086867629552;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,69255552489795;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T05:00:00;106,8;21,7;166,856105479884;0;307,15;0,053381643;309,25;0,053381643;309,25;0,5625141505849712;292,17015614003503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,84108100619099;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T06:00:00;143,29;22,1;161,625493645258;0;306,95;0,058052903999999995;309,95;0,055631235;309,65;1,1986160281857146;291,5288803058488;0;5,4742268041229;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,36031268756384;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T07:00:00;143,29;22,5;155,193303274408;0;306,84999999999997;0,056900127999999994;309,54999999999995;0,05280665400000001;309,34999999999997;1,1763869528525188;291,5957345161308;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,47897665629498;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T08:00:00;115,07;22,2;130,223706683527;0;306,65;0,049552580000000006;309,25;0,04177693799999999;308,95;1,9176360740325007;290,7807434443363;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,31192875862935;7,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T09:00:00;100,2;21,4;106,94689060204101;0;306,95;0,046813337999999996;310,04999999999995;0,024320216;309,54999999999995;1,8770317824525842;290,82787609838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,63419756575345;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T10:00:00;84,51;20,7;88,73078786962529;0;306,75;0,042171456;308,84999999999997;0,01864867;308,65;1,868870606739276;291,0773896918772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,83496046178635;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T11:00:00;73,69;20,1;81,8712367381322;0;307,04999999999995;0,04185808;310,15;0,012770071999999999;309,45;2,407851749362535;291,7446803384642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,92237696574018;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T12:00:00;41,42;20;77,0944433209319;0;307,04999999999995;0,028380114;309,25;0;308,84999999999997;2,759190859967551;291,6265852616497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,86025314909625;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T13:00:00;30,19;19,5;83,12280108197389;0;307,34999999999997;0,027112619999999997;310,15;0;309,45;3,1653035521007813;291,9598814131379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,37786712378116;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T14:00:00;32,21;18,4;94,5455352557412;0;306,84999999999997;0,04994010299999999;309,45;0,033576;309,15;3,6979447100673015;292,2845870538299;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,00020828443704;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T15:00:00;58,01;18,9;110,81068450412499;0;306,34999999999997;0,05685536;309,15;0,05117681900000001;308,84999999999997;2,2986715506389173;291,7676487185617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,9479082636088;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T16:00:00;84,58;19,2;152,837191714731;0;306,45;0,059882795999999995;309,54999999999995;0,05573616000000001;309,15;2,3872132549661647;291,6608260908278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,7282871569931;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T17:00:00;97,98;18,7;160,08391954087;0;306,34999999999997;0,053153606000000006;308,84999999999997;0,04510376;308,65;2,155049060964461;291,7609350079592;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,48621432827727;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T18:00:00;112,78;19,5;174,921475279036;0;306,54999999999995;0,05711277599999999;309,95;0,048343844;309,45;2,2142582927006984;291,7617777976827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,95104991737075;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-11T19:00:00;140,81;18,6;186,64056839924;0;306,34999999999997;0,052815047999999996;308,75;0,044812767999999996;308,54999999999995;2,446519143199673;291,6629684221978;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,15478112816831;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T20:00:00;166,66;18,7;180,97836892114;0;306,54999999999995;0,055968394000000005;309,75;0,04646079;309,34999999999997;1,628629791686686;291,5858463925888;0;5,474226804123205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,6633656500557;3,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T21:00:00;133;19,9;210,928130288768;0;306,54999999999995;0,05573616000000001;309,15;0,04885028199999999;308,95;1,5260707268447;291,5074597223856;0;5,474226804123808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,4987045766487;0;4,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T22:00:00;117,88;19,1;233,145200019467;0;306,45;0,059152518;309,34999999999997;0,05216591199999999;308,95;1,5223253340832497;291,51503421879835;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,38745470619104;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-11T23:00:00;103,78;17,3;198,041136495976;0;306,54999999999995;0,062094615;309,65;0,05721070600000001;309,25;1,4936724936639854;291,50548299145225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,81581596072031;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T00:00:00;103,54;17,8;175,646732528108;0;306,25;0,058331305;308,65;0,05329770299999999;308,45;1,5533028759362737;291,49609801599695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,71753437912426;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T01:00:00;98,2;17,5;169,66608273255602;0;306,34999999999997;0,064793286;309,75;0,058699242000000006;309,34999999999997;1,8765523226289986;291,70077870955555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,28650999410702;0;17,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T02:00:00;97,7;17,6;162,81044318733402;0;306,04999999999995;0,06312567799999999;308,54999999999995;0,05826555200000001;308,34999999999997;1,9162072613922592;291,7116008309534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,99838134310761;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T03:00:00;95,92;18,1;167,396898396552;0;306,15;0,06745418399999999;309,54999999999995;0,062728362;309,04999999999995;1,68474624646427;291,7018393236058;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,93594992602593;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T04:00:00;93,91;18,4;175,679279601056;0;305,95;0,064575042;308,84999999999997;0,062048447999999985;308,54999999999995;1,8435792867227694;291,6205064670852;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,40805633103334;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T05:00:00;98,92;20,6;167,969678298736;0;305,84999999999997;0,06631259999999999;308,95;0,06247933999999999;308,54999999999995;1,7125050626820844;291,6323802629125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,7142049990847;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T06:00:00;95,49;22,3;181,505555497389;0;305,84999999999997;0,07027456800000001;309,25;0,06611254300000001;308,84999999999997;1,5457123295377806;291,55905996002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;95,89173357858498;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T07:00:00;100;23,2;174,283483797044;0;305,65;0,06613352800000001;308,34999999999997;0,06316065299999998;308,04999999999995;1,504534951774066;291,50016229345346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,46109177364833;0;23,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T08:00:00;99,54;22,6;119,32596722691501;0;305,75;0,06977932199999999;309,45;0,06697572599999997;308,95;1,5610374661734334;291,46999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,92394566447084;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T09:00:00;87,5;22,1;93,765791472061;0;305,54999999999995;0,062952202;308,25;0,06170149599999998;307,95;1,4331694553167753;291,4967755903266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,65149537516776;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T10:00:00;76,25;21,7;80,9238392060129;0;305,65;0,063517398;309,25;0,061367134999999996;308,65;1,4658354315136481;291,5006510321392;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,25953022563002;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T11:00:00;67,06;20,8;77,8745753742391;0;305,65;0,061981296000000005;308,75;0,06017938400000001;308,34999999999997;1,4850292118267483;291,52669761446657;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,35576743050193;0;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T12:00:00;51,64;19,8;99,087596532782;0;305,54999999999995;0,06097121799999999;308,54999999999995;0,05728904999999999;308,15;1,4327271727066777;291,5035262504503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,15893185375916;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T13:00:00;24,51;19,6;161,773997434636;0;306,25;0,051080287999999995;309,45;0,034482552;308,75;1,4956508384458898;291,4935595653121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,51863701320461;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T14:00:00;6;19,3;189,36575336807;0;306,04999999999995;0,04559201099999998;308,45;0,024805668999999995;308,04999999999995;1,9107975811226052;291,70908548886604;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,84698514950317;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T15:00:00;6,92;19;195,995971130573;0;306,54999999999995;0,04412446;309,75;0,016033939;308,84999999999997;1,8838312944698683;291,7184974617452;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,8385004509882;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T16:00:00;20,4;19,3;163,681044239188;0;306,34999999999997;0,048231924;308,75;0,023391280000000004;308,34999999999997;2,0488977114345888;291,7269517980606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,16701660094398;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T17:00:00;67,58;19,1;154,258595418232;0;306,25;0,05630975000000001;309,25;0,039248945;308,65;2,0264117094445426;291,7082130983442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,05343674138885;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T18:00:00;92,54;18,8;166,39765747583903;0;306,45;0,049244800000000005;309,15;0,023636105;308,65;2,17536483980015;291,7324593877581;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,90713139771488;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T19:00:00;106,47;18,9;181,811657123156;0;306,34999999999997;0,050049224999999996;309,04999999999995;0,024129952;308,54999999999995;1,9993997605738874;291,7230567033306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,00430384246998;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T20:00:00;111,16;19,9;185,657072263072;0;305,95;0,069351228;309,34999999999997;0,06211280199999999;308,95;1,7765462324707946;291,6447040286832;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,90320341208573;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T21:00:00;112,28;19,6;204,763988621147;0;305,75;0,06698412000000001;308,34999999999997;0,06274375099999997;308,04999999999995;1,6053858422031066;291,50534692986923;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,26363414437631;0;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T22:00:00;108,05;19,4;199,32562336717;0;305,84999999999997;0,07183165499999998;309,45;0,06830897300000001;308,84999999999997;1,6358393239514333;291,49393171061104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68770778096149;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-12T23:00:00;101,66;18,3;180,32686998793;0;305,65;0,067834712;308,34999999999997;0,066912771;308,04999999999995;1,6430008804759983;291,4932252154396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,41678111544672;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T00:00:00;90,1;17,6;166,099613434058;0;305,65;0,07364335999999999;309,15;0,07131262599999999;308,54999999999995;1,6605203957804995;291,52202886092704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,13093943733517;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T01:00:00;84,6;17,4;163,017797071458;0;305,54999999999995;0,07202051999999999;308,75;0,07123708000000001;308,34999999999997;1,6609550007038882;291,46521967468533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,807636869706954;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T02:00:00;78,8;18,2;164,490103765043;0;305,45;0,06999336899999999;308,45;0,07108179099999999;308,04999999999995;1,6704187388811127;291,49082171276905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,09195610601971;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T03:00:00;69,66;17,8;169,12367548955;0;305,45;0,07252416;309,15;0,07459468;308,65;1,6676483245011666;291,4653829552247;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,34770480514645;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T04:00:00;69;19,6;175,141478807597;0;305,25;0,06812010799999998;307,95;0,06930086399999999;307,54999999999995;1,6507129159248597;291,4956091572728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,96217003466599;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T05:00:00;72,02;21,4;176,82919220339;0;305,34999999999997;0,07521024;309,15;0,07540609999999999;308,54999999999995;1,6152533328972836;291,47024534608215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,42845802818884;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T06:00:00;77,69;22,9;176,039269120642;0;305,15;0,07071945;308,15;0,07189740800000001;307,75;1,6234009617448506;291,4726368309895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,17831518238603;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T07:00:00;76,74;22,5;201,42258910155599;0;305,15;0,07202051999999999;308,75;0,07176869999999999;308,15;1,6207451364663485;291,4604968615335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,486786824552006;0;22,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T08:00:00;70,81;22,7;177,59319018590799;0;304,84999999999997;0,063548176;306,75;0,06610275;306,65;1,6346085129969825;291,4773165412549;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,04683814586954;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T09:00:00;50,39;22,7;125,879683770908;0;304,04999999999995;0,04342495999999999;302,84999999999997;0,048128398;303,45;1,6024348087120261;291,4666195856628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,14499661994951;0;22,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T10:00:00;28,21;21,5;102,29726846350499;0;303,95;0,040801834999999995;302,65;0,04507438100000001;303,25;1,6460248645767033;291,45000262145663;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,5652821202877;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T11:00:00;14,13;20,3;90,9023605377362;0;304,25;0,049432265999999996;304,84999999999997;0,05101033800000001;304,95;1,6286975092113438;291,4825797584733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,19010453944408;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T12:00:00;5,87;19,6;87,43666051916111;0;304,54999999999995;0,051869323999999994;305,54999999999995;0,05221627599999999;305,54999999999995;1,6952293734005084;291,4740825092602;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,80548552899;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T13:00:00;1,06;18,7;88,99524582100581;0;304,75;0,05586486799999999;306,54999999999995;0,05503106400000002;306,34999999999997;1,6237933790220662;291,5040703041476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,11479445412147;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T14:00:00;1,46;18,8;98,83434924091911;0;304,84999999999997;0,055627038000000004;307,25;0,05212673999999999;306,95;1,624184798227599;291,4939915226524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,97028297467606;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T15:00:00;6,76;18,4;148,295650262667;0;305,04999999999995;0,05560185599999999;307,54999999999995;0,051484599000000006;307,25;1,5222426040771726;291,5311270617084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,595564893747074;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T16:00:00;17,45;18,9;139,651065510762;0;305,15;0,055198944;307,54999999999995;0,04970926800000001;307,25;1,6239946364602493;291,48986810888033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,546205337257696;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T17:00:00;72,66;19,5;151,142801744284;0;305,34999999999997;0,059360969;308,25;0,051472008;307,75;1,6543002837693717;291,48869568462476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,0137349272503;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T18:00:00;99,17;18,3;174,99576441394598;0;305,45;0,065704035;308,65;0,058967849999999995;308,15;1,5986565193512485;291,5027794650457;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,39463355375757;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T19:00:00;108,17;18,4;178,837560764198;0;305,34999999999997;0,06528013799999999;308,54999999999995;0,059825436999999995;308,04999999999995;1,5637657248774828;291,48920073896727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,02037303777062;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-13T20:00:00;116,02;19,3;201,36247881345102;0;305,34999999999997;0,066357368;308,54999999999995;0,06170149599999999;308,04999999999995;1,6290532348325537;291,48052914187207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,10147100046685;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-13T21:00:00;120;19;229,78346667843698;0;305,34999999999997;0,06721915199999999;308,54999999999995;0,06274375099999997;308,04999999999995;1,5959026687519506;291,4671113908118;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,88663453757733;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-13T22:00:00;120,15;18,8;273,986986164957;0;305,65;0,076279076;310,34999999999997;0,06909521099999999;309,45;1,618466825367039;291,4686146143126;0;5,474226804122921;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,492745874123585;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-13T23:00:00;114,09;18,5;299,849791054797;0;305,84999999999997;0,08204295600000003;311,25;0,074878677;310,25;1,5933579919050842;291,4689822670467;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,80428607322038;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T00:00:00;98,01;17,7;249,320970623543;0;305,84999999999997;0,08561040600000001;311,75;0,081037075;310,65;1,6214533039480408;291,4702712363365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,61540564461298;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T01:00:00;89,63;17,4;257,173205442437;0;305,84999999999997;0,08442685199999998;311,95;0,07928412800000002;310,75;1,628949434042267;291,50002237549825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,294054630364315;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T02:00:00;84,5;18,3;257,163421557459;0;305,75;0,08580906400000002;311,84999999999997;0,08297748800000002;310,75;1,5975799525039036;291,5221490572716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,675325224901286;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T03:00:00;88,37;17,7;242,83409374808602;0;305,75;0,08580906400000002;311,84999999999997;0,08297748800000002;310,75;1,5630274943235318;291,48726345151135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,03827874501052;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T04:00:00;94,61;19,1;261,41508561205;0;305,75;0,089664708;312,75;0,08606088400000003;311,34999999999997;1,616644813617936;291,4907353017085;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,17967491713621;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T05:00:00;110,38;20,9;257,512111604023;0;306,65;0,110322342;316,54999999999995;0,10528874000000002;314,34999999999997;1,4473919814395548;291,4706097718864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1742569496446;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T06:00:00;130,99;21,7;248,62102891246;0;306,75;0,10919894499999999;316,45;0,10261944800000002;314,34999999999997;0,5754634214304172;291,4918191883911;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,53603952394987;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T07:00:00;142,87;21,5;132,380852270303;0;306,75;0,10822104399999999;316,45;0,10083992;314,34999999999997;0,3467177144061991;291,5031594547826;0;5,4742268041237825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,70718591999557;6,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T08:00:00;116,86;22,1;104,81814174227499;0;308,15;0,08860566499999999;317,04999999999995;0,069430971;314,45;1,2939221934357215;291,3265347156175;0;5,474226804123826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,44771520140466;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T09:00:00;99,07;21,7;82,2468643528371;0;308,75;0,08457234799999998;316,95;0,06287105999999999;314,54999999999995;0,9860415338466766;291,1785284004165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,600465166726412;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T10:00:00;83,67;20,9;79,75114133857821;0;308,54999999999995;0,08934713500000001;317,25;0,064667376;314,75;0,6485713229332648;291,43677064856524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,45260512020974;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T11:00:00;77,31;20,2;81,5201418474294;0;308,84999999999997;0,08225280599999998;317,04999999999995;0,05464494000000001;314,84999999999997;0,43601136646968675;291,4607595234287;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,184601964961264;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T12:00:00;69,93;19,2;93,0447164826907;0;309,54999999999995;0,080547425;317,65;0,047108527;315,45;0,4560439095176444;291,8444433400934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,42188350476475;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T13:00:00;63,68;19;112,887022035915;0;309,04999999999995;0,08629032;317,15;0,0600171;315,15;0,46457241546173506;291,89189132326436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,417341316414273;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T14:00:00;67,11;19,2;131,455993701679;0;307,65;0,09706821600000001;316,75;0,07933728999999999;314,54999999999995;0,979080203261623;291,50213568338336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,65479958228265;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T15:00:00;74,1;18;164,522517956552;0;311,65;0,054997488000000004;318,34999999999997;0,0006295500000000001;315,65;0,8603743628869891;291,5242197824002;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,703065681271774;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T16:00:00;82,5;19,1;165,996032142194;0;311,84999999999997;0,05840825;318,15;0,0006351460000000002;315,84999999999997;0,48409118604206813;292,297082151724;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,84559537470351;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T17:00:00;101,69;18,8;195,863645276972;0;311,04999999999995;0,07099924999999999;318,15;0,027750563999999995;315,95;0,4765465218333637;292,2157756362395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,05183713095534;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T18:00:00;123,87;17,4;231,421123749905;0;307,95;0,09329931000000001;316,54999999999995;0,07873851799999998;314,54999999999995;0,47695063439206425;292,25146486323047;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,32953194724216;2,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T19:00:00;177,79;18,4;256,515626168176;0;307,84999999999997;0,09522713199999998;316,95;0,07940724;314,65;0,3267198536187586;291,82339666907757;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,748051625626783;0;3,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T20:00:00;161,07;19,1;267,96501862379904;0;307,95;0,09556009399999998;316,95;0,08038094400000001;314,75;0,12913091062850446;291,47193490648027;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,640876820464;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T21:00:00;130,86;18,6;275,15013350303605;0;307,65;0,096900336;316,54999999999995;0,08075447699999998;314,45;0,14368251584810365;291,5417362232779;0;5,474226804122992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,058312732781708;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-14T22:00:00;110,99;18,4;282,734205074824;0;307,65;0,10188637199999998;316,95;0,08803907000000001;314,84999999999997;0,14772698656448854;291,55164871143245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,53540690150842;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-14T23:00:00;101,06;17,9;243,48573922185398;0;307,34999999999997;0,102353638;316,45;0,0898158;314,54999999999995;0,13266040854633576;291,48694196638735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,688648097660625;0;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T00:00:00;99,6;17,6;181,938920345799;0;307,34999999999997;0,10676328600000004;316,84999999999997;0,094414313;314,84999999999997;0,10097997273721314;291,3522451988946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,40587923285108;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T01:00:00;92,65;17,2;170,265222892095;0;307,15;0,10691717599999997;316,45;0,09580351999999999;314,54999999999995;0,13346027734769178;291,4868109193205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,296175487033057;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T02:00:00;92,16;17,2;168,987371463764;0;307,15;0,107633464;316,75;0,09941853600000002;314,75;0,12519884902290332;291,4918270846334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,63354586948396;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T03:00:00;89,96;16;181,28152080392402;0;307,04999999999995;0,10862395600000002;316,75;0,10244037600000001;314,75;0,145303215028361;291,5392136414881;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,787177251739116;0;16;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T04:00:00;87,67;17;178,270342150525;0;306,84999999999997;0,10696893900000001;316,25;0,10172968400000001;314,34999999999997;0,1790369377351173;291,71376233724675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,93459853401394;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T05:00:00;92,71;18,3;162,30600569321598;0;306,84999999999997;0,109478745;316,65;0,10527475;314,65;0,14885033992066427;291,63631888375005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,667247179423697;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T06:00:00;113,68;18,7;155,669258333423;0;306,65;0,10682764;316,15;0,10420171699999999;314,25;0,131529664550898;291,5167452976331;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,770243612600503;0;3,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T07:00:00;135;19,1;164,02464552542102;0;306,25;0,10308391599999998;314,95;0,10195492299999998;313,45;0,1565156199138794;291,6014680445967;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,663366588239242;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T08:00:00;120,58;19,3;144,364349592109;0;305,95;0,09798595999999998;313,75;0,09428140799999998;312,34999999999997;0,24843339679030318;291,6108242287546;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,74610025158057;4,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T09:00:00;94,7;20,7;128,65683775416;0;305,34999999999997;0,082889351;311,04999999999995;0,080150109;310,04999999999995;0,33820256815933236;291,8804717309916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,408425641555645;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T10:00:00;79,97;20,4;121,406573841232;0;305,34999999999997;0,07879168;310,75;0,076865257;309,84999999999997;0,5076954555464834;292,29846444985304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,930100588465177;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T11:00:00;73,98;20,3;126,409875755154;0;304,75;0,060617270999999986;307,45;0,05797456000000001;307,15;0,4902599020792593;292,27016981827495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,212607578406335;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T12:00:00;62,34;20,1;130,948997614197;0;304,65;0,05676022799999999;306,95;0,051937875;306,65;0,30654906551477534;291,8032734118423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,05029158080638;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T13:00:00;30,98;19;100,20402692868;0;304,65;0,055390607000000015;306,84999999999997;0,048553694;306,54999999999995;0,3103423840597683;291,79964039806987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,097986551648304;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T14:00:00;23,54;19;111,785544429804;0;304,65;0,057498900000000006;306,84999999999997;0,050615820000000006;306,65;0,3453059827019497;291,89130391219106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,093876752993427;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T15:00:00;45,85;18,5;126,451261656516;0;304,75;0,056732248000000006;306,84999999999997;0,049293764999999996;306,65;0,2887215908087154;291,73757655139144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,66676736531813;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T16:00:00;70,26;18,5;127,080407541865;0;304,84999999999997;0,05500728100000001;306,84999999999997;0,04686649999999999;306,54999999999995;0,31983109907257595;291,82073295146995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,189216478055144;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T17:00:00;96,02;18,7;132,353876345088;0;304,84999999999997;0,052132336000000015;306,84999999999997;0,04306122;306,65;0,28848115012218223;291,7297260686215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,95229755640719;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T18:00:00;108,67;18,9;160,213093204609;0;304,95;0,053865697000000004;307,04999999999995;0,044521776000000006;306,75;0,32530432997201497;291,84404528017967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,05386548454643;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-15T19:00:00;126,06;18,6;161,880302866133;0;305,15;0,054191663999999994;307,54999999999995;0,04359423900000001;307,25;0,26678110458395354;291,6823623935597;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,262686413787534;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T20:00:00;142,61;19,6;172,086489483468;0;305,95;0,07205689400000002;311,34999999999997;0,05781787199999999;309,95;0,1269771677342631;291,48923681628696;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,631360145145454;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T21:00:00;133,04;19,1;191,381218010195;0;306,75;0,08542993500000003;313,84999999999997;0,071718336;312,34999999999997;0,12943874071537284;291,5091544286465;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,524597009130943;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T22:00:00;125,44;18,6;199,021795155563;0;306,84999999999997;0,09350356400000001;314,84999999999997;0,08170159999999999;313,15;0,13868630921066252;291,52659367051984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,94244454943003;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-15T23:00:00;107,89;17,8;216,885905573117;0;306,54999999999995;0,092510274;313,75;0,08488012800000001;312,34999999999997;0,16558350447347991;291,66108007649194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,84995030497565;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T00:00:00;106,8;17;200,390048618149;0;306,75;0,09775372600000001;314,84999999999997;0,08857768499999999;313,25;0,1380925579302518;291,5265582842888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,99576530994506;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T01:00:00;97,45;17,6;183,722481820548;0;306,45;0,094734684;314,04999999999995;0,085933575;312,65;0,1611958525775958;291,64106518835104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,463649943940375;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T02:00:00;93,38;17;185,837806972399;0;306,45;0,09648902999999999;314,04999999999995;0,08811601499999999;312,65;0,1489288624557798;291,573903046934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,60970357894589;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
