timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-08-16T03:00:00;94,47;17,6;191,39372641571;0;306,45;0,09939615199999999;314,54999999999995;0,09270753299999998;313,04999999999995;0,14604619015962725;291,57885746833745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,077826819114314;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T04:00:00;97;19,3;203,10320794227198;0;306,34999999999997;0,09783207;314,15;0,093026505;312,65;0,14959552426965309;291,59137071358896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,40911903643249;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T05:00:00;99,5;20,4;185,037376565741;0;306,25;0,09707381199999998;314,04999999999995;0,094720694;312,54999999999995;0,12982003743970205;291,5440090516222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,929893914002534;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T06:00:00;119,09;22,1;173,96017087618702;0;306,25;0,09829793700000002;314,25;0,09432617599999998;312,75;0,16087048279562347;291,66374795166763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,671500924610164;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T07:00:00;146,01;22,1;187,227099399879;0;306,45;0,09020751999999999;313,95;0,081388224;312,34999999999997;0,1636304508801012;291,6684923297275;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,412433774518675;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T08:00:00;129,58;22,4;182,450438206707;0;307,04999999999995;0,08015850299999998;314,45;0,06269478599999999;312,54999999999995;0,3581588165519511;292,0355296924878;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,437692531140975;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T09:00:00;109,51;21,8;142,831440012127;0;307,84999999999997;0,06896510399999999;313,95;0,04752123199999999;312,45;0,49334907612172413;292,5529602785849;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,48488034083491;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T10:00:00;99,31;20,9;115,835049899596;0;305,75;0,040240836;307,25;0,01155574;307,15;0,5916029536115315;292,8496165396829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,33673185280131;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T11:00:00;94,44;19,9;111,530900527676;0;305,04999999999995;0,03286670699999999;305,45;0,0038164719999999987;305,54999999999995;0,7630524547204026;292,6750607616218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,384229758563485;0;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T12:00:00;91,64;19,1;126,345459152272;0;305,04999999999995;0,024972149999999995;305,04999999999995;0;305,25;0,6741769495097649;292,9161188993651;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,526191335587626;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T13:00:00;86,91;18,7;136,790908514842;0;305,54999999999995;0,019793052000000002;306,25;0;306,15;0,7016815837733305;293,52040354159465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,837128190138216;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T14:00:00;89,83;19,3;127,17764966644398;0;305,75;0,020208555;306,65;0;306,54999999999995;0,6555595177948911;293,3504774719728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,16924447731793;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T15:00:00;93,11;18,1;134,664347433537;0;306,25;0,03146490900000001;307,84999999999997;0,004432032;307,54999999999995;0,7978419619603976;293,34539369121416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,111895973922838;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T16:00:00;97,21;19,3;149,26080048968802;0;305,95;0,04949102400000001;306,34999999999997;0,043867043999999994;306,54999999999995;0,7238940854708249;293,6220224610597;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,44408478432545;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T17:00:00;110,79;18,5;172,35170100237602;0;305,34999999999997;0,037898909999999994;303,65;0,037890516000000006;304,25;0,7072939250059408;293,4248594867153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,965756165320904;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-16T18:00:00;131,22;18,2;185,60371170175;0;305,04999999999995;0,034566492000000004;304,75;0,02904324;305,15;0,6923182523485562;293,25110549879275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,003059589704613;3,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T19:00:00;156,1;18,5;201,5167838074;0;304,75;0,011936268;303,95;0,004306122;304,54999999999995;0,5644361356360267;292,81031409300357;0;5,474226804123825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,31584875743011;0;3,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T20:00:00;160,03;19,5;205,525207294351;0;305,15;0,025610094000000003;304,45;0,017979948;305,04999999999995;0,20811985394428487;292,1694114978076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,5882171725546;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T21:00:00;136,1;18,9;232,276332198105;0;305,34999999999997;0,036010259999999995;304,84999999999997;0,025260344000000007;305,34999999999997;0,15846797790742986;291,81337932276466;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,29015835083757;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T22:00:00;119,9;18,8;231,75114877668;0;305,25;0,037918495999999996;304,34999999999997;0,031365580000000004;304,95;0,16948182972969036;291,88281944762014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,896729335002654;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-16T23:00:00;99,99;17,6;201,91494848390602;0;305,25;0,037458225;303,65;0,034304879;304,45;0,15975527313838678;291,76311047990504;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,366623872595557;0;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T00:00:00;104,88;16,7;190,174393279331;0,27607866;306,15;0,19011290800000002;303,75;0,020317677;303,45;0,17406892403131108;291,9225069217838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,229687210208255;16,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T01:00:00;98,38;16,9;190,52652286073499;1,0982513740000002;311,84999999999997;0,8512887020000002;311,84999999999997;0,042412083999999996;307,45;0,16588813977465802;291,84539489103645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,436690557276492;0;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T02:00:00;97,95;16,4;182,28495378860703;1,1698410019999999;313,04999999999995;0,8688167730000003;311,84999999999997;0,04492049099999999;307,04999999999995;0,1791499702534178;291,96987486589825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,01494688822093;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T03:00:00;95,14;16,8;190,42002619760302;1,393269696;316,54999999999995;1,105389072;316,75;0,03449374399999999;306,54999999999995;0,19225170627908286;291,9825457326689;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,327434867215711;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T04:00:00;95,14;18;188,500062476779;1,9506732660000003;327,34999999999997;1,4034767999999997;323,54999999999995;0,03655587;312,65;0,15146208009088127;291,87862773486853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,425902123728875;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T05:00:00;102,4;19,4;165,117410144549;2,298652132;333,54999999999995;1,5817821480000003;327,34999999999997;0;313,04999999999995;0,18187970679060841;291,904674856176;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,001606901937558;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T06:00:00;134,72;21,4;184,775519715275;2,1229181460000004;339,04999999999995;1,5661329339999996;328,95;1,7526168360000003;328,75;0,12259926929146304;291,69288916161975;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,26356463598421;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T07:00:00;136,4;20,8;175,529632497884;2,1425601060000004;340,54999999999995;1,6941190499999998;332,15;2,253608529;334,84999999999997;0,13955052357260112;291,7586807139425;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,773038279520613;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T08:00:00;134,11;21,6;158,411531806076;1,9605390139999999;336,54999999999995;1,6426008749999998;330,65;2,219720552;333,75;0,5063020634719945;292,5307369804035;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,041960975693158;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T09:00:00;115,2;20,6;136,77367096697702;2,6340092200000003;339,15;1,8433224000000004;329,75;2,1904814520000007;330,34999999999997;0,5291961866276393;292,7209736708237;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,360256779595588;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T10:00:00;103,07;19,8;107,316281397542;2,179216704;337,95;1,7698035510000003;329,84999999999997;2,0128504219999996;330,54999999999995;0,614131347286153;293,0008723868559;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,16802075391786;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T11:00:00;95,21;18,7;117,85096854853;2,54343796;336,15;1,8556475900000005;329,65;2,0845547680000003;329,95;0,7178791087807259;293,6407685217776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,92890395184246;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T12:00:00;91,62;19,3;132,069734923927;2,4088611550000003;336,25;1,8384007180000004;330,25;2,103469248;331,34999999999997;0,7738895827659553;294,01748905471686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,607221587762865;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T13:00:00;89,98;18,4;124,906892891607;2,3830230240000003;336,34999999999997;1,8937703399999997;331,65;2,2225605219999998;333,75;0,7972508029373114;294,19750966747034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,08336086560409;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T14:00:00;89,98;17,7;155,63167221372902;2,209569408;336,34999999999997;1,8526173559999999;331,95;2,16702302;334,15;0,8554626053077187;294,37957118240683;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,446173582149115;0;17,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T15:00:00;94,09;18;158,458462304539;2,14580019;336,15;1,8084705120000002;331,34999999999997;2,0934635999999998;333,15;0,8805593190211485;294,44912156474896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,5424289647909;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T16:00:00;100;18,4;146,40235199701402;2,000386731;334,25;1,8041867739999997;331,75;2,1085056479999995;333,95;0,8007385755798285;294,2280810859778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,16855366926281;0;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-17T17:00:00;113,45;18,6;162,562624704904;2,394055538;336,54999999999995;1,878428906;332,25;2,1720846019999995;332,95;0,7277438451802671;293,71464959444194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,375563129685517;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T18:00:00;131,92;18,5;181,426422313716;2,6496472420000003;336,84999999999997;1,9318679079999999;331,95;2,24820699;332,25;0,5246838156465194;292,8490569043029;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,69742557337261;3,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T19:00:00;150,63;18,2;194,81200208597298;2,3209130199999994;336,75;1,9056310619999994;332,45;2,075777442;331,84999999999997;0,5672911771493753;292,3563925709127;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,325534778183698;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T20:00:00;145,62;17,9;193,623456531921;2,2663226410000004;336,84999999999997;1,8261230939999997;331,25;1,9978783240000002;330,84999999999997;0,4089051107856637;292,5291416431818;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,07740222470578;2,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T21:00:00;128,88;17,8;196,77212697521801;2,0273272739999997;336,54999999999995;1,694786373;330,04999999999995;1,909993144;330,75;0,3224905375916487;292,2906223079527;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,73399448448368;2,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T22:00:00;116,63;17,6;171,236827202404;1,9768877280000003;336,34999999999997;1,6418719960000003;329,34999999999997;1,84824688;329,95;0,19814865967327863;292,04234028207196;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,20032108503505;2,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-17T23:00:00;107,3;16,6;145,848087582718;2,04233015;336,15;1,6645302;329,15;1,874543883;329,84999999999997;0,17012301945607494;292,01285131188354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,966401052926464;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T00:00:00;105,09;17,6;148,887805825154;1,9434628199999997;334,25;1,6779326200000002;329,54999999999995;1,88469083;330,15;0,14651248115903726;291,8998766656685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,68090441282118;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T01:00:00;101,76;17,2;146,89993889736;1,9206311400000002;336,65;1,648955133;330,25;1,855474114;330,84999999999997;0,1524063540991516;291,8957517394282;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,56847316448512;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T02:00:00;101,03;16,4;163,640154832895;1,9355752580000003;336,84999999999997;1,66385868;330,54999999999995;1,865317478;331,04999999999995;0,14571509241331979;291,8414457090948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,1431163171687;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T03:00:00;103,17;18;162,97473743887102;2,062859076;337,54999999999995;1,6988112960000001;329,54999999999995;1,9649990259999996;331,04999999999995;0,1169822883916167;291,6587125934624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,18883358448436;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T04:00:00;101,99;17,8;179,770724534802;2,2693514759999998;340,25;1,9985918139999996;331,75;2,2361979739999995;331,75;0,11489404157670063;291,68386393598985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,09381470112595;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T05:00:00;104,41;18,3;180,437663682211;2,2710806399999997;337,65;1,7283413879999996;330,04999999999995;1,9640057360000005;330,25;0,129781776629959;291,7648509112315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,82394742491917;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T06:00:00;120,8;19,7;173,397285430802;2,2744438359999997;336,54999999999995;1,7923540320000002;330,34999999999997;2,0146719199999996;330,75;0,13492093472334798;291,781340552541;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,28416503017692;4,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T07:00:00;140,63;20,6;163,716895089219;2,2406328039999996;336,25;1,7903884369999998;330,45;2,010536476;330,84999999999997;0,10564019507790111;291,66976808168386;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,59893661367393;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T08:00:00;122,45;21,2;145,431684528742;2,1449803759999995;334,95;1,7873400159999995;330,54999999999995;1,996787104;330,75;0,2950289962122355;291,8042356875077;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,483176720012565;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T09:00:00;106,85;20;118,55544420818299;2,4443915579999995;337,25;1,84175552;330,54999999999995;2,0575792499999994;330,65;0,279368453081151;291,9561398105977;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,424196823392634;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T10:00:00;95,85;20,8;98,2322797463694;2,697344748;337,25;1,8402334080000005;330,34999999999997;2,1892111599999997;331,15;0,3306277605486904;292,2242068493458;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,1799544037103;20,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T11:00:00;89,05;19,5;84,760562709997;2,591538378;337,34999999999997;1,8653006899999995;330,54999999999995;2,2175017379999997;332,54999999999995;0,3972336556441243;292,573022183929;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,64742061879625;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T12:00:00;86,28;19,3;75,9754423043421;2,681818646;337,34999999999997;1,949250483;331,25;2,2618122649999997;332,65;0,49974628482450334;292,94406659489243;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,97825587673442;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T13:00:00;82,85;19;72,4159608347681;2,4024383459999994;337,25;1,8776118899999998;331,65;2,2235342259999995;334,04999999999995;0,5813172190531205;293,33457526824225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,97225805114675;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T14:00:00;84,16;19,2;80,386741434857;2,3724297959999996;337,45;1,9228051859999997;332,84999999999997;2,2471913160000003;334,84999999999997;0,6639841455242206;293,80126145945655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,20826082534164;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T15:00:00;89,17;17,8;81,9984989851268;2,444369174;337,34999999999997;1,935284266;332,54999999999995;2,255406244;334,34999999999997;0,6323780052858934;293,6191192455308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,46559789399595;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T16:00:00;95,35;18;105,774822905349;2,3985015599999997;335,15;1,9678264049999996;332,65;2,285006286;334,25;0,6415818657277778;293,78911142011486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,56165133420635;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T17:00:00;108,26;19,5;163,435371275364;2,522646022;337,75;1,9903265220000002;333,34999999999997;2,32608932;335,34999999999997;0,6360304434668272;293,40843134706364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,029679379599244;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T18:00:00;128;18,8;177,960364808976;2,5170360319999996;337,95;1,9769604760000001;333,25;2,343965742;335,75;0,5359935131159612;293,1474197738026;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6360764116613;3,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T19:00:00;161,38;19,5;184,349289790018;2,479430912;337,95;1,9847822849999999;333,65;2,331546819;335,84999999999997;0,38362358837982174;292,5718438921825;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,89527069875716;0;4,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T20:00:00;150,24;19,6;174,513002736428;2,934093321;338,04999999999995;2,021245821;333,04999999999995;2,4193606500000002;333,65;0,17164184114677428;292,2964229853027;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,26178117168714;4,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T21:00:00;127,47;18,9;159,140655755598;2,9353594160000007;338,34999999999997;2,0793952559999997;333,95;2,56028192;336,15;0,3074069990422057;293,5890283949658;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,96285499356937;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-18T22:00:00;109,29;18,7;167,61306213917902;2,9238176659999997;338,25;2,085686559;333,84999999999997;2,562015281;336,25;0,1615172262350005;292,07708088741344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,723558708070605;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-18T23:00:00;100,23;18,8;127,76882263591699;2,7146196;338,15;2,057295253;333,45;2,421551484;335,45;0,1550827783060658;292,0469083247687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,92801266798942;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T00:00:00;99,2;17,8;110,798045744636;2,4583004159999997;336,04999999999995;2,0277385800000003;333,75;2,36759765;335,65;0,13538073906846076;291,8551835942021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,83391986672254;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T01:00:00;95,88;17,1;113,95054488665001;1,88117934;336,95;1,7100858369999998;332,84999999999997;1,9818094099999997;334,45;0,134561054450195;291,7978028472901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,82813647473644;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T02:00:00;94,4;16,9;113,188305503354;1,9369155;335,75;1,690390715;330,84999999999997;1,975568471;332,84999999999997;0,12791660771608968;291,7991691632784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,879153661088736;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T03:00:00;93,64;16,8;118,26064403979001;2,0358248;335,65;1,7281147499999998;330,65;2,0089947779999995;332,45;0,15367120831227088;291,92969557025157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,189355219406664;0;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T04:00:00;95,9;18,2;122,58915460860601;2,131203024;335,75;1,6521406559999998;328,54999999999995;1,908482224;329,95;0,1310411602836862;291,7412771185355;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,475536283884644;18,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T05:00:00;95,9;20;128,19833371986;2,2755602379999997;337,75;1,67359572;329,15;2,1230776319999998;331,54999999999995;0,15762326075991812;292,0699597232374;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,41735715130889;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T06:00:00;99,9;21,2;115,234934171234;2,080809645;336,45;1,6957754659999997;330,54999999999995;2,328906906;334,54999999999995;0,12775056382644145;291,78040172720534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,5539154155938;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T07:00:00;90,21;21;123,864860981157;1,901699872;332,84999999999997;1,7033356619999998;330,95;2,357256242;334,95;0,17191218416345205;292,1249200519987;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,44319686615751;0;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T08:00:00;83,02;21,1;110,02459091465;1,8737870239999999;331,95;1,7429581399999996;331,65;2,364600992;334,75;0,15716740491965212;292,0160964562685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,48495254647089;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T09:00:00;79,37;21,7;77,56607652267681;2,3452780040000003;341,34999999999997;1,7734031780000001;332,25;2,432502856;335,84999999999997;0,19522427931377656;292,3685471833443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,63759878805836;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T10:00:00;69,4;21;66,1156584937828;2,137541893;337,45;1,8374521959999999;333,54999999999995;2,473574698;336,84999999999997;0,2103977748879395;292,5380756112044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,584635028179356;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T11:00:00;41,83;22;69,641685838724;2,2872726660000002;340,04999999999995;1,8823545;334,54999999999995;2,5138770900000003;337,65;0,18865720933453364;292,4587275180863;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,421781827834437;0;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T12:00:00;25,45;21,3;70,5439505669644;2,3227876800000002;341,15;1,849388464;333,84999999999997;2,47947568;337,15;0,1856874349628295;292,5550465854024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,6541396496518;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T13:00:00;14,86;21,3;65,6585517493589;2,0729486639999997;335,95;1,9900802979999999;334,04999999999995;2,640240366;337,84999999999997;0,19895431650060008;292,5848537180008;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,228421604107893;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T14:00:00;12,59;22,2;81,27808863803091;2,492242954;341,84999999999997;1,994137398;334,54999999999995;2,352631148;336,75;0,239359857501958;293,0364745258077;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,31599876194748;22,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T15:00:00;25,01;21,9;97,6391967617688;1,89715592;337,15;1,6680906549999999;331,65;1,947651426;333,75;0,20214689785519402;292,3730387258386;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,258835583123435;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T16:00:00;74,42;21,6;104,604915592209;2,508233524;337,04999999999995;1,8447787589999998;331,25;2,2121505630000002;333,04999999999995;0,2186370036074115;292,53605565710984;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,77660969956533;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T17:00:00;100,45;21,6;115,789689552227;3,0513449100000005;336,65;2,04654114;331,84999999999997;2,3783307779999996;331,25;0,19055407053897094;292,42587350638644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,0354899333325;0;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-19T18:00:00;115,46;21,7;165,865768179334;2,659931291;337,04999999999995;1,9972291880000002;332,84999999999997;2,319127896;333,95;0,15660248037261945;292,0571688131084;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,398486384338938;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-19T19:00:00;130,15;21,2;196,687111855227;2,62351672;337,15;2,0027832180000003;332,84999999999997;2,295725424;333,95;0,1783392944970702;292,2108397279559;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,2858465357005;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-19T20:00:00;129,19;21,4;193,872962926468;2,6651229800000005;337,34999999999997;2,0296692;333,15;2,3116516399999996;334,04999999999995;0,15651673212099204;292,00725808885954;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,36261795104693;6,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-19T21:00:00;132,53;21,4;199,58862835580098;2,665476927;334,84999999999997;2,050934;333,15;2,416678767;334,25;0,14115961275814806;292,04035675037494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6219395839889;0;6,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-19T22:00:00;123,71;20;192,122241736263;2,8481961200000003;337,15;2,0299979649999997;332,84999999999997;2,410454616;333,95;0,1430304800714212;291,9020425903869;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,36877739003028;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-19T23:00:00;112,54;19;222,03130651950102;2,70222446;336,84999999999997;1,9551724499999998;331,65;2,3005155999999998;333,15;0,17292394626672342;292,102166948428;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,4151405122915;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T00:00:00;113,99;18,6;199,21982733448402;2,6529236999999997;337,25;2,011669666;332,84999999999997;2,302625292;333,84999999999997;0,15248727369811493;291,95597725780794;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,62022531402953;0;3,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-20T01:00:00;110,59;17,1;194,859633967679;2,7152365589999996;337,25;2,043573861;333,04999999999995;2,2214693019999996;332,04999999999995;0,1675980964732256;292,0420909449336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,86016329149795;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T02:00:00;105,17;17,8;176,404385244748;2,6539267829999997;336,84999999999997;1,9785497399999998;331,95;2,26049021;332,84999999999997;0,14946717489220673;291,9030079080687;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,11663516990577;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T03:00:00;105,02;16,9;178,410668621307;2,3883728;337,15;1,8899930399999998;332,15;2,13255166;332,95;0,23151869754135113;292,4110625354916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,16682350638858;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T04:00:00;103,01;18,1;177,763237108011;2,321315932;337,34999999999997;1,877958842;332,54999999999995;2,15188584;333,95;0,1762758338142088;292,11261429674795;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,1077752450904;0;18,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T05:00:00;104,61;20,7;185,782810855521;2,194225176;336,04999999999995;1,803446703;331,84999999999997;2,177688996;333,75;0,2078095448463846;292,2520917738162;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,76826446756652;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T06:00:00;104,72;20,9;171,05747282794002;2,2918641839999996;341,95;1,7114862359999996;331,95;2,30213844;335,15;0,16017498983040354;291,95220325110284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,76178764111977;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T07:00:00;99,69;21,6;158,072065088018;2,2234614780000004;340,54999999999995;1,8750293359999999;335,54999999999995;2,4623519200000006;338,04999999999995;0,18582007185180136;292,1752893808149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,27751146235566;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T08:00:00;98,99;22,4;113,50147382419;2,372933436;335,95;1,9100309169999998;332,84999999999997;2,39161848;335,04999999999995;0,1976698635189206;292,19823298707445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,692236342788135;0;22,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T09:00:00;86,62;21,8;86,2098966802495;2,5107908959999996;337,75;1,904629378;331,75;2,2110467519999997;333,54999999999995;0,1941577263301085;292,19137186204836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,39826711915379;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T10:00:00;73,31;23;74,54612935874259;2,5365045160000004;337,34999999999997;1,8915039599999997;331,15;2,228220876;333,34999999999997;0,1908947627699585;292,1766543644202;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,18170097665296;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T11:00:00;44;22,1;69,37858903738831;2,90701008;337,54999999999995;1,997798581;332,04999999999995;2,406849392999999;333,45;0,17428226798518368;292,25357110138435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,173082806555044;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T12:00:00;19,23;21,9;71,2284066322659;2,787202518;337,75;2,0179651659999998;332,54999999999995;2,246156056;331,95;0,17026304577435292;292,260158258765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,11473391932702;0;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T13:00:00;13,25;21,6;81,8694928214014;2,774542967000001;338,04999999999995;2,056412484;333,04999999999995;2,3586020800000003;334,15;0,20896705540846233;292,26960890165986;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,63132244593508;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T14:00:00;13,84;21,8;102,923388500546;2,731200548;338,04999999999995;2,039666454;333,04999999999995;2,3282605679999997;333,95;0,1732318776153767;292,22026295044645;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,678490892637654;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T15:00:00;33,81;21,5;112,059272721209;2,726803491;338,04999999999995;2,0255547409999997;332,84999999999997;2,3214152610000003;333,84999999999997;0,17249673717967726;292,1324966964321;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,10032304354818;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T16:00:00;78,98;22,9;122,32297947092299;2,8739615030000003;335,84999999999997;2,064218904;332,75;2,4499288;333,15;0,17343133506657404;292,2943904791095;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,989849853348893;0;22,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T17:00:00;95,1;22,3;152,76442383380402;3,257663834;338,54999999999995;2,1513066539999994;333,04999999999995;2,5821902599999995;333,45;0,14600730600077808;292,24135069556775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,17205086836339;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T18:00:00;112;21,8;171,513802663658;3,125108584000001;338,84999999999997;2,132613216;333,34999999999997;2,548351248;334,25;0,18161669602393588;292,5289496547115;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,21976524222471;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-20T19:00:00;128,8;22;191,175924186739;2,543194534;339,75;2,002170456;334,84999999999997;2,350387152;336,34999999999997;0,1777232623321938;292,304511578387;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,84872221306867;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-20T20:00:00;140;22,1;202,494393852662;3,239460045999999;339,75;2,2227563819999996;334,95;2,59405378;334,65;0,186390144296056;292,390699237155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,59183734084713;7,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-20T21:00:00;139,54;22;190,26494812529398;3,3429874450000003;340,04999999999995;2,29017699;335,45;2,7704984579999996;336,54999999999995;0,1820745916224671;292,3365872383613;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,239278157112786;7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-20T22:00:00;126,71;22,4;190,033202920755;3,264885472;339,75;2,2604202599999996;335,15;2,715772376;336,25;0,19082294389781176;292,3431183034475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,26605422929758;7,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-20T23:00:00;111,95;20,1;226,585543173866;3,1399183980000003;339,84999999999997;2,2380530479999994;335,54999999999995;2,680220988;336,95;0,22666787218588247;292,5641803952756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,35712762387488;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T00:00:00;111,95;19,7;209,03859923364402;2,20234777;336,15;1,9575423559999998;334,45;2,2401487500000004;335,84999999999997;0,22923521817571496;292,63712211713954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,06629191111236;19,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T01:00:00;101,67;20,1;200,428491670179;2,2637778600000003;337,84999999999997;1,8979281679999997;333,54999999999995;2,149359246;334,54999999999995;0,29526911227261343;293,2369291937643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,900690545079286;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T02:00:00;98,71;18,7;183,725363466965;2,102215744;337,45;1,7748693299999998;332,15;2,0436424119999996;333,75;0,27850386420092765;293,0939915485518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,66010047602478;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T03:00:00;95,07;19,5;190,11096118350702;2,1864691200000004;337,15;1,7955465499999999;331,75;2,042349736;332,95;0,23391313061434407;292,58072141268036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,1264186765035;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T04:00:00;97,71;21,4;186,60638336773698;1,9793331800000002;336,75;1,6963966219999997;331,45;1,8258726729999997;330,45;0,26275291060122663;292,9894382337127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,45110603463586;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T05:00:00;106,22;22,3;231,010437812613;2,037800188;336,45;1,7259155220000002;331,25;1,982780316;332,75;0,2228132163377991;292,99182669524237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,97007671350607;0;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T06:00:00;138,84;23,5;202,60308905279;2,132210304;336,34999999999997;1,770689118;331,25;2,0390089239999996;332,95;0,31320036327158096;294,17137021887055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,01771128478209;0;8,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T07:00:00;160,93;23,2;181,632649776933;2,105040325;336,45;1,7695895039999994;331,54999999999995;2,053912471;333,45;0,9294799337485805;295,93855650527604;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,803609513653385;8,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T08:00:00;137,27;24;194,736168905196;1,84819092;333,54999999999995;1,6579688900000003;330,15;1,9832223999999998;333,15;3,7062290542431247;295,9371718518901;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,34872915270201;9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T09:00:00;115,13;23,6;166,376302418883;1,97375117;336,15;1,6885370400000002;330,75;1,9760902979999997;332,95;7,547577455713999;296,29938080937654;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,51299427978675;8,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T10:00:00;104,04;22,6;148,789174905195;1,9759294130000002;336,25;1,664849172;330,34999999999997;1,9705222779999998;332,95;7,508762734083754;296,0895314487756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,716969296148456;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T11:00:00;96,77;22,8;145,845166864015;1,757057262;336,84999999999997;1,5121231399999995;330,54999999999995;1,850507664;333,95;9,79533772080291;297,27514285737016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,37279759921884;22,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T12:00:00;92,64;21,3;158,74298846521202;1,764793732;337,34999999999997;1,5326604599999996;331,15;1,785000888;332,75;12,460845131485748;298,87047340117124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,94540768788012;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T13:00:00;89,96;21;165,966181820519;1,766030448;337,34999999999997;1,5768129;332,15;1,8719291519999999;334,54999999999995;9,847506770202628;297,04949974479865;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,89131314711119;21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T14:00:00;95,1;20,6;196,911476738607;1,76450274;337,25;1,5633405299999996;331,75;1,831801635;333,65;14,566627311704448;298,59201810794076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,20101348948069;0;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T15:00:00;95,57;19;224,093187597114;1,7774630759999999;337,45;1,5971893349999997;332,45;1,8686498960000002;334,34999999999997;15,623046803879125;298,82631398523824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,247093388131745;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T16:00:00;100;20;232,766361259509;1,8757344319999998;334,75;1,7148522299999998;332,15;1,9869269520000001;333,95;12,008561322491712;297,0567171456252;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,18873709984557;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-21T17:00:00;118,67;19,1;269,572803814439;2,269676044;336,75;1,8337658309999998;331,84999999999997;2,121898275;333,65;17,125134163548115;299,8753810629641;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,080118226136065;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T18:00:00;142,78;19,8;299,061072464412;2,270286008;336,75;1,7984704599999999;331,15;2,1155286279999994;333,54999999999995;13,254773182377837;298,63161817406325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,02347863536608;0;4,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T19:00:00;186,73;20,2;318,25223920847503;1,382793984;334,75;1,0687408680000001;326,34999999999997;1,5277667579999996;330,95;5,708982878796919;295,469921152491;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,959976287502066;5,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T20:00:00;203,45;20,5;306,682838807524;0;332,04999999999995;0,08847275999999998;324,15;0,146424936;328,75;4,472102400927208;295,4549291352022;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,166506605662626;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T21:00:00;166,35;21,3;313,69545354432097;0;330,84999999999997;0,034040468000000004;324,75;0,06414415000000001;328,15;3,5245235928688388;295,386116711485;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,148089955001836;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T22:00:00;136,01;21,3;322,302242318614;0;328,95;0,040168088;322,75;0,07894556999999999;326,15;3,096200521788787;295,2213402056415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,12907514600653;6,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-21T23:00:00;115;19,3;376,13619266318096;0,48230525;328,15;0,40220690400000003;322,84999999999997;0,5528848;325,65;1,24113853378608;295,6992560732829;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,59814644901844;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T00:00:00;113,69;19,9;377,541806755013;1,9878446959999996;330,75;1,6887175110000001;328,25;1,9932602249999998;329,45;0,9671830127482961;299,04900520309053;0;5,135536115322212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,130634853952515;5,828050757451381;0;0;0;0;0;0;0;14,071949242549378;29,01432833515336;5,135536115322144;0;0;0;0;0;0;0;0
2023-08-22T01:00:00;104,94;18,9;334,117406727503;2,179216704;335,84999999999997;1,7105237240000002;329,54999999999995;2,0009547249999997;331,65;2,5843451899207253;299,69994001523594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,08092179046689;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T02:00:00;103,47;18,8;304,083171988848;2,203851695;336,25;1,7418613240000003;330,25;2,0668490239999997;332,95;3,390965114717035;299,3056079452375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,93441369828784;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T03:00:00;103,61;19;294,927400808122;2,3871542710000004;336,25;1,839242916;330,95;2,147743401;332,84999999999997;4,1689651811505115;301,5707543423373;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,92612025691737;0;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T04:00:00;106,29;21,2;318,3097305559;2,4023628;336,34999999999997;1,8310895440000001;330,75;2,0278225199999995;330,75;3,9923657707622975;301,06623412648713;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,05982764489168;21,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T05:00:00;112,51;24,6;307,252735040515;2,42733495;336,15;1,836000034;330,54999999999995;2,1322410819999997;332,25;4,2158793802186585;301,8965937536554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,15678482002193;0;24,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T06:00:00;136,51;26,6;275,761118437333;2,5341150240000005;336,34999999999997;1,8852504299999997;330,95;2,196604875;332,65;4,56835806711154;302,59941485637205;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,94054282575041;0;11,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T07:00:00;150,87;26,6;264,26413486983205;2,3052624070000003;335,84999999999997;1,6838503900000001;330,15;2,2271660300000002;333,25;5,519326005383587;299,8321134785259;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,95604877146771;11,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T08:00:00;136,95;25,5;296,396211163484;2,201725215;330,04999999999995;1,66503384;327,95;2,145920504;329,54999999999995;11,694240961128132;297,9044429569286;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,89782158764335;0;10,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T09:00:00;115,91;23,4;241,120078670107;1,753271568;325,54999999999995;1,5410852380000004;325,34999999999997;1,9912218819999998;326,95;29,263330431403055;302,0699876016514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,873331805484575;8,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T10:00:00;102,4;22,3;215,658609073307;2,447263705;337,65;1,8438764040000002;330,34999999999997;2,1733409040000002;332,34999999999997;29,974935302336775;301,85305727369405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,05304447230404;22,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T11:00:00;99,67;21,7;214,69371321720502;2,596987483;336,25;1,847988065;329,65;2,2793389370000003;333,25;23,779158978634673;300,4472645538448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,6606391678568;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T12:00:00;93,57;21,4;209,77150414930202;2,15783159;336,15;1,7714683609999995;331,04999999999995;2,076257299;333,25;14,686195539651676;298,76086691026444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,12485731446634;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T13:00:00;92,58;19,4;210,86532034159;2,140209786;336,04999999999995;1,7584282820000001;330,84999999999997;1,9679061480000002;331,25;13,94430087502415;298,46430063728104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,696592197156;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T14:00:00;92,44;19,3;233,652694412165;1,7873400160000001;335,84999999999997;1,5896137499999998;330,65;1,845702099;332,45;9,27179531056283;297,4705624692446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,0264225379363;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T15:00:00;97,16;20,2;268,311679650984;1,72783495;335,65;1,536714762;330,54999999999995;1,7949393839999999;332,34999999999997;9,120091110590769;297,4261228303511;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,75626200094517;0;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T16:00:00;99,95;18,6;284,845220342365;1,87443616;335,54999999999995;1,6523477079999995;330,54999999999995;1,9150407360000001;332,34999999999997;9,470305629101171;297,8316612200377;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,4213863747456;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T17:00:00;108,94;19,2;294,90731460496;2,153421942;333,34999999999997;1,800943892;330,54999999999995;2,11537194;332,65;11,851999185618595;298,82919709420486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,20421792031865;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-22T18:00:00;145,18;19,2;292,788485292932;2,21916375;335,45;1,796930161;330,84999999999997;2,103311161;332,84999999999997;6,8944255574262385;299,74670967340415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,18959749852662;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T19:00:00;192,83;19,1;326,721242992272;2,998345194;335,75;1,9715379519999996;330,75;2,5247431229999995;333,04999999999995;5,016725590595468;300,1267009767264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,86878906509189;0;4,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
