timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-08-22T20:00:00;206,48;20,8;336,401441178731;2,844167;335,95;1,9727033189999998;331,25;2,430247668;333,25;4,523014310339736;301,9400784549943;0;5,474226804123804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,37420218618557;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T21:00:00;166,3;21;348,682536379421;2,735067384;336,25;2,0026964799999996;332,04999999999995;2,252398394;331,75;4,696577260368901;300,89361535272974;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,053275292282876;0;6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T22:00:00;145,8;20;403,216616531145;2,856243168;336,34999999999997;2,0760460499999995;332,15;2,42469084;333,54999999999995;4,759977399282949;301,26931078270445;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,79876996475381;5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-22T23:00:00;127,6;18,6;381,16143111046404;2,8333947;336,15;2,0307884;331,34999999999997;2,380457258;332,84999999999997;4,434016220043722;301,75522220599834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,21379008775752;3,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T00:00:00;123,89;17,8;303,512934758534;2,7828628199999996;336,15;2,0512837499999996;332,25;2,39556366;333,65;4,554003590166916;302,0260606844312;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,26110028769597;0;2,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T01:00:00;112,67;18,4;298,591069217956;2,6752517399999998;333,75;2,015332248;331,75;2,4023627999999997;333,15;4,331719318596771;301,9659182572649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,73607417766709;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T02:00:00;109,9;17,8;299,619937126789;2,906439287999999;335,95;2,0405813999999998;332,15;2,4823408319999998;333,54999999999995;4,502395484950098;302,0450299734256;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,992458464986164;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T03:00:00;106,38;18,5;287,67670059554;2,9296459;336,15;2,0344593759999996;331,95;2,498605606;333,75;4,554984896236927;301,6090353811664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,56255921914035;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T04:00:00;110,2;21,5;289,64862985913;2,9134035099999998;336,15;2,047454687;332,25;2,5030516279999997;333,84999999999997;4,546291382917333;301,6982298957016;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,92432401584976;0;21,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T05:00:00;115,11;23,9;298,65665167766497;2,561546616;335,95;1,9820542349999994;332,45;2,173311525;331,65;5,715399162961662;301,92523460709003;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,37493158344804;8,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T06:00:00;141,11;26,2;326,697597749934;2,599767296;335,84999999999997;1,994559896;332,34999999999997;2,300770218;333,34999999999997;4,481931271484552;302,1409267488542;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,58022040607936;0;11,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T07:00:00;162;27,5;290,21038586367297;2,636393116;335,95;1,997676868;332,25;2,3257815399999995;333,54999999999995;5,557594153500812;301,3950705590721;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,451162384038916;12,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T08:00:00;157,41;26,5;306,753159254489;2,587956938;338,95;1,939146905;332,25;2,3787532760000003;334,34999999999997;4,993361708707682;300,2042111062919;0;5,474226804123241;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,370917267800735;11,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T09:00:00;136,5;24,5;252,196531987451;2,2487525999999995;335,45;1,8904617049999999;332,65;2,2238559959999997;334,84999999999997;4,917424929366738;300,07752605194037;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,36458017607417;0;9,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T10:00:00;119,85;23,9;251,118160398014;2,3977684839999998;336,75;1,9083800969999998;332,45;2,24434575;334,54999999999995;4,811810365459339;299,76618170860706;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,81424371805578;8,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T11:00:00;111,75;22,1;227,506833103787;2,3639056889999996;337,04999999999995;1,9131716719999998;332,95;2,2373759319999995;334,95;8,156841907597832;299,8132727471483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,54490439894713;0;22,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T12:00:00;102,34;20,7;189,921731520459;2,37175268;337,15;1,9366426949999997;333,45;2,2450732299999996;335,04999999999995;6,589214459204768;300,25337240113913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,20604990850725;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T13:00:00;98,86;20,3;187,983246438466;2,3648038469999997;337,25;1,9510593900000002;333,75;2,147797962;333,34999999999997;6,9604158878580495;300,13761841263215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,83180825088476;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T14:00:00;97,55;19,3;219,256511534551;2,2559154799999996;337,45;1,9127239919999999;333,95;2,196796538;335,34999999999997;5,857199098945528;299,56176930963517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,16312507005954;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T15:00:00;104,63;19,4;287,185827555074;2,171983874;337,75;1,88825828;334,15;2,16544215;335,65;8,157209842953746;300,08405953889354;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,73655612597366;0;19,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-23T16:00:00;117,08;19,1;334,1983077549;2,177479146;337,84999999999997;1,90552194;334,54999999999995;2,178021958;335,84999999999997;9,287101279056388;298,8031342943055;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,62808247036119;4,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T17:00:00;144,2;19;367,665274491271;2,2353697660000003;335,84999999999997;1,9674948419999998;334,54999999999995;2,253377694;335,75;8,10661940562733;299,4605639602678;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,41369334632441;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T18:00:00;225,5;17,8;343,307100804597;2,39105888;337,95;1,9741289;334,34999999999997;2,265925325;335,65;6,094673853533239;300,2653270861736;0;37,37980620326534;38,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,41025197698955;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T19:00:00;276,12;19;344,096580142218;2,606450319;338,25;2,0371860269999997;334,25;2,3652193500000003;335,65;5,174917174677844;300,050402627032;0;37,37980620326534;37,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,40681095179163;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T20:00:00;291,93;20,1;364,57675659481896;2,7190964;338,34999999999997;2,0500106600000003;334,15;2,3995004460000002;335,25;6,786644868569503;301,01481117091447;0;37,37980620326541;36,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,40337027069668;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T21:00:00;240,79;19,6;396,334644796186;2,51261799;338,84999999999997;2,016371705;334,65;2,231774336;334,34999999999997;5,981751641712525;300,99747312061317;0;37,37980620326534;36,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,39992993367028;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T22:00:00;172,82;19,8;437,722190493385;2,5177327340000004;338,84999999999997;2,0126713499999997;334,54999999999995;2,322636588;335,95;8,08973628709503;300,8344057465074;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,956489940676754;4,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-23T23:00:00;138,67;18,2;425,993368400691;2,5711325640000005;339,04999999999995;2,0239878609999997;334,45;2,3800907199999997;336,54999999999995;7,617626971048271;300,6831575552136;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,58417323905111;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T00:00:00;133,82;17,2;351,448029145849;2,8802402150000006;338,84999999999997;2,1024451799999997;334,54999999999995;2,566118548;336,75;7,822647048393401;300,7052056813814;0;5,474226804123152;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,264825348043;0;2,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T01:00:00;124,95;17,7;325,612502504917;2,934650123;336,25;2,188841824;334,75;2,701613097;336,84999999999997;7,3437775244169385;300,96569336177123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,82649886550864;2,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T02:00:00;118,05;18,2;317,135026639253;2,8273076510000004;338,04999999999995;2,1203999459999996;334,54999999999995;2,583207333;337,25;4,101657810103469;302,0641120677992;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,45449516299007;0;3,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T03:00:00;114,58;18,2;301,26224954108596;2,329439925;337,84999999999997;1,9283396300000002;333,75;2,3199169319999995;336,95;5,122031433276662;301,521117095205;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,49124971347378;3,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T04:00:00;121,73;19,9;293,725241879198;2,1136931399999996;337,84999999999997;1,8165147620000002;333,25;2,2443107749999998;337,65;4,18559750312059;302,3791734584532;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,14270058850243;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T05:00:00;136,28;22,9;282,013614759823;1,8876930840000006;337,54999999999995;1,6960188919999997;332,95;2,013796146;335,75;4,5232880866907355;301,9673951968473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,643686318443585;7,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T06:00:00;164,9;25,5;307,94768893548104;1,9572625560000003;337,54999999999995;1,7186603079999998;332,54999999999995;2,075391318;336,04999999999995;3,8424323338637483;301,4791819024665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,61392194981175;10,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T07:00:00;165,62;25,9;301,143779097058;2,2350983600000003;337,15;1,813192137;331,84999999999997;2,1150991349999995;333,65;6,134936837931356;300,62609199761494;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,96316055761676;10,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T08:00:00;163,63;25,1;327,486414930558;2,3383431609999996;337,45;1,8700712800000001;332,34999999999997;2,103767235;332,65;5,076356897250691;299,44237779554305;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,32478529419267;0;10,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T09:00:00;131,97;23,7;272,892860411279;2,0218627799999997;335,15;1,7934200699999996;332,15;2,09589786;334,15;3,828114096449309;298,9869724323805;0;5,474226804123369;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,16115807882136;0;8,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T10:00:00;113,51;21,9;232,146330818324;2,12303846;339,15;1,7313114649999997;332,65;2,302489589;337,04999999999995;4,28798509627648;299,16509463686447;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,9613419630133;21,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-24T11:00:00;108,94;22;216,124152091689;2,0765077199999995;338,75;1,789018816;334,75;2,386044864;337,95;7,977511393334104;298,8721262469882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,85444582881688;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-24T12:00:00;108,99;20,9;224,135836582221;2,093266341;338,45;1,983281158;336,45;2,533299407;339,45;8,925094657389815;298,0474373084508;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,845460384234;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-24T13:00:00;107,48;19,9;217,753183259463;2,405027895;339,65;2,034041075;335,65;2,32743236;337,15;9,326356593624594;298,56036361048416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,74367583819554;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-24T14:00:00;111,39;19,1;232,469852983598;2,1935032920000004;338,04999999999995;1,9175883150000002;334,25;2,23830207;336,65;8,415417816541757;298,33888314855307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,62973831271692;0;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-24T15:00:00;116,03;19,4;269,027385780477;2,672470528;337,95;2,0398609149999998;334,04999999999995;2,4646127040000003;336,34999999999997;9,989560887362801;298,8821101637838;0;5,474226804123809;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,99149639151742;0;4,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T16:00:00;122,88;20,1;301,412112318133;2,5394242289999998;338,45;2,0654500239999996;334,95;2,3099756379999996;335,25;11,208331464728511;299,13855220411085;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,83029724187821;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T17:00:00;158,97;19,5;260,51692360427296;2,701663461;338,45;2,0894260859999996;334,95;2,50471364;337,15;11,10900893382255;299,07390654755403;0;5,474226804123827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,08677210689085;0;4,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T18:00:00;211,78;19,2;257,51358588126897;2,630840485;338,65;2,09942334;335,15;2,4697218519999997;337,34999999999997;10,206848692280644;298,7141395001688;0;5,474226804123797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,07056342968018;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T19:00:00;264,91;19,7;292,23866719911103;2,738306069;338,84999999999997;2,1229769039999997;335,54999999999995;2,5297025779999998;337,34999999999997;10,385318095447495;298,65645486108383;0;37,37980620326541;36,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,0639563733372;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T20:00:00;249,29;20,3;346,39052954473;2,164846176;336,34999999999997;1,9930713599999998;335,54999999999995;2,3054960399999995;337,45;9,19734888248401;298,88449920954787;0;37,37980620326534;36;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,05734997769987;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T21:00:00;187,64;20,2;375,976238262581;2,6098149140000007;338,54999999999995;2,1070590819999997;335,34999999999997;2,4660117040000005;337,34999999999997;8,930947602671266;298,80660364941696;0;5,474226804122843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,57706003217572;0;5,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T22:00:00;159,27;19;399,91577394465;2,52453747;338,65;2,0555087299999997;334,95;2,4147775259999995;337,25;10,131226661833367;299,17367053899505;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,36047601038311;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-24T23:00:00;130,09;17,7;333,556986310113;2,72568569;338,65;2,115324374;335,34999999999997;2,38155967;334,65;8,129204588772328;298,7261561670832;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,91983996278208;2,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T00:00:00;105,24;18,8;315,527584444189;3,0102576789999995;338,25;2,1638388959999997;334,54999999999995;2,502676696;334,34999999999997;5,833642036079129;299,7532714699191;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,77394797878581;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T01:00:00;96,34;16,6;316,098399970104;2,9733002960000006;338,34999999999997;2,114725602;333,84999999999997;2,5530295039999995;335,54999999999995;5,588383423321828;300,3092631976485;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,29258637346158;0;16,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T02:00:00;95,71;16,5;303,320621033787;2,7501877759999998;337,95;2,0442104060000004;333,75;2,463756516;335,75;4,554328265435261;301,7701338622935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,96165711482408;16,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T03:00:00;95,9;17,4;292,415647879046;1,864592796;337,04999999999995;1,71665694;333,25;1,984808866;335,04999999999995;4,823581750249285;301,53159989470817;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,638371475428386;0;17,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T04:00:00;96,76;17,6;279,696714557088;1,784637148;333,75;1,7137610099999998;332,15;1,9800774479999996;333,95;6,819956934174363;301,13761731351855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,35270763828107;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T05:00:00;103;20,3;269,62649974011896;1,9760119539999998;336,45;1,6964609759999998;330,95;2,0287878299999997;334,15;5,251665277901415;301,4389034868004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,97695131488579;0;20,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T06:00:00;124,22;22,4;250,408093493937;2,014781042;336,45;1,7013588749999997;330,65;2,048001696;333,95;5,454052342874538;301,520967751822;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,182279935543775;0;7,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T07:00:00;135,12;23,7;268,821352599117;2,011941072;336,34999999999997;1,7165562119999997;330,95;2,0351225019999997;333,75;6,225703012614564;300,81680639370313;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,44286170755022;8,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T08:00:00;139,42;22,7;306,869898554805;1,9820388460000005;336,84999999999997;1,6706606179999999;330,54999999999995;1,9309445680000001;332,34999999999997;7,088229199035439;299,430771648402;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,33235426348473;0;7,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T09:00:00;129,03;22,5;295,896769798156;1,9976041199999999;336,95;1,6971324959999998;331,25;2,01821139;334,25;6,708645312633019;299,37545822606586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,452921028058384;7,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T10:00:00;116,67;22,1;263,15421159469497;1,902670778;337,04999999999995;1,7055488799999998;332,34999999999997;1,9764344520000001;334,34999999999997;9,472729805981214;298,3570832736133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,97409152542927;0;7,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T11:00:00;110,61;20,7;226,113557954233;1,915568159;337,04999999999995;1,718109102;332,54999999999995;1,974512226;334,25;11,197527480377564;298,8274904390826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,6346941162723;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T12:00:00;101,95;20,9;200,590398115037;1,8156222;334,34999999999997;1,662616368;330,95;2,01114644;334,65;13,154187851545954;298,8785061047104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,62833064686509;0;20,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T13:00:00;100;19,9;220,528522359789;2,13728028;337,04999999999995;1,75115628;331,15;2,1082370399999997;334,54999999999995;14,332358413203014;299,4488180808138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,52916781380021;19,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T14:00:00;95,58;19,3;201,679023593029;2,2903980319999997;337,34999999999997;1,8612967519999999;332,34999999999997;2,184767936;334,75;15,228493956778376;299,5129891978971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,207325423334744;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T15:00:00;93,27;19;217,157408796158;2,3897829919999998;337,45;1,9252352489999998;333,04999999999995;2,2240742399999998;334,54999999999995;12,193816748693408;298,42122856612025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,25330469079239;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T16:00:00;100,82;18,5;216,451325809378;2,648221661;337,45;2,022954;333,15;2,22653648;332,34999999999997;12,514077953439987;299,0030811543651;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,773795149797;0;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-25T17:00:00;122,02;19,4;227,91470380672698;2,4970471200000004;337,54999999999995;2,0002776090000003;333,84999999999997;2,33414756;335,54999999999995;15,004858105733263;299,23178316818405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,949917770275974;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T18:00:00;142;19,3;250,621786832507;2,4852451560000004;337,54999999999995;1,9859154749999999;333,65;2,314872138;335,34999999999997;11,515347850962469;298,4403620429861;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,419306989025486;0;4,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T19:00:00;161,26;18,9;255,247357727175;2,518072691;337,45;2,02534629;334,15;2,339486144;335,54999999999995;7,916946914852027;298,04790659095266;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,12046505832748;3,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T20:00:00;151,43;19;249,954815124421;2,3089669589999997;335,04999999999995;1,9631411539999999;333,45;2,288772394;335,25;7,285818570663645;298,64096781496556;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,90572669603692;0;4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T21:00:00;138,13;19,4;291,01658024562;2,4332387300000002;337,34999999999997;1,9689176249999998;333,65;2,27452218;335,15;7,2034012788195545;298,72299055337675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,08193612336751;4,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T22:00:00;127,89;19,2;358,008324731713;2,3222294789999998;337,45;1,900116204;333,04999999999995;2,2434266069999995;335,45;6,186614342730647;298,2190375078475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,06772792975497;4,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-25T23:00:00;107,89;17,8;243,00932657734;2,4871072250000004;337,65;1,950958662;333,34999999999997;2,3203576169999995;335,45;3,5614991800027456;300,412012636787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,9731211569622;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T00:00:00;109,9;17,1;168,50511085123603;2,29927049;337,75;1,8447074099999998;332,15;2,159725836;334,34999999999997;4,33812208595414;299,30400240616734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,96682384484669;0;17,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T01:00:00;104,1;16,9;155,629128735116;2,462205025;337,65;1,9215041159999997;332,54999999999995;2,3194370749999997;335,65;3,6594275413314388;300,2537082313759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,01732716246205;16,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T02:00:00;101,91;16,3;122,167196049089;3,047345169;337,84999999999997;2,038702543;332,25;2,626237775;335,65;3,85826752905159;300,05872519089917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,85333069290345;0;16,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T03:00:00;99,52;17;112,736223660318;2,884128036;337,84999999999997;1,9807153919999996;331,54999999999995;2,5061546100000003;335,34999999999997;3,1598712440021455;300,00268099269294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,99894535983399;17;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T04:00:00;96,12;18,6;98,139002524552;2,648638563;335,25;1,9916317889999997;331,45;2,361954084;333,54999999999995;3,1924173148041586;299,66603210376417;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,41399809687682;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T05:00:00;93,63;19,6;92,4555300805873;2,7622569489999997;337,45;1,9700382239999998;331,25;2,38785517;334,15;3,5940106148736204;300,77241082636203;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,029956697067064;19,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T06:00:00;95,48;21,4;120,836670003278;2,734367884;337,45;1,9593778439999998;331,25;2,319169866;333,25;4,197957324182349;300,471200814712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,49773791192432;0;21,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T07:00:00;95,9;22;193,202544253144;2,6690066040000002;337,84999999999997;1,9678669759999996;332,04999999999995;2,211129293;332,04999999999995;3,828057701223062;300,0513785789716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,39408813813313;22;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T08:00:00;98,3;21,1;188,593860584482;2,4355582719999997;337,95;1,89490353;332,15;2,1287575719999996;332,54999999999995;3,713816252031351;300,9246198201172;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,177822413529846;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T09:00:00;92,64;20,4;162,477376810268;2,3916604500000003;338,15;1,8966998459999995;332,54999999999995;2,197767444;334,34999999999997;3,7212911274615728;300,5124103855014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,554304631288495;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T10:00:00;85,11;21,1;161,901972449622;2,024530673;338,04999999999995;1,7445376109999997;332,45;2,0633711100000003;335,34999999999997;3,7795487096370484;300,5047345318612;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,33832288503589;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T11:00:00;80,38;20,2;163,857554887201;1,909979154;336,95;1,7197627199999996;332,54999999999995;1,988345538;334,54999999999995;3,7442122586748496;300,3706431968571;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,52508905274776;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T12:00:00;69,91;18,9;175,93079422447698;1,897526655;333,65;1,7582855840000002;331,75;2,0434353599999997;333,95;3,5756402181080627;300,3569718502036;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,62519970173682;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T13:00:00;46,27;18,9;187,04436962469902;1,91572065;335,65;1,6901151119999998;330,95;1,96910649;333,25;1,8020192463803;297,9467376795433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,5770371817667;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T14:00:00;56,38;18,7;181,528231091552;1,9856678520000002;335,84999999999997;1,6947290139999998;330,54999999999995;2,006636064;333,34999999999997;0,4586164788964741;296,41955797303035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,887868951732738;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T15:00:00;80,53;19;162,599691778972;2,031079392;335,75;1,7131580409999998;330,45;1,9803012879999997;332,34999999999997;0,42956934901815275;296,63328841456416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,93488016483787;19;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T16:00:00;86,87;18,7;146,89559459959202;1,976845758;335,75;1,6989148219999999;330,54999999999995;1,90426284;331,15;0,24228852889709457;295,0533155402781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,24587615050511;0;18,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T17:00:00;95;18,5;163,26880377602097;1,916969957;335,84999999999997;1,60056792;329,15;1,7358372299999996;328,54999999999995;0,9102341284800672;292,48762273688357;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,818051562890254;18,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T18:00:00;103,76;18,9;174,330692014266;1,9434712140000001;335,75;1,5592750359999998;327,84999999999997;1,7145192680000003;327,75;0,4497399923209636;294,0543124254759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,918732915628706;0;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-26T19:00:00;123,82;19,9;182,384871927412;2,0203658499999997;335,65;1,5862449580000002;327,75;1,74817641;327,65;0,7102271631098794;293,6204841953413;0;5,4742268041237985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,571141042337143;4,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-26T20:00:00;132,21;19,5;180,591845461306;1,852824408;332,84999999999997;1,5724899899999998;327,65;1,736110035;327,65;0,9404695450611705;293,0485471803018;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,84308392823291;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-26T21:00:00;135,02;19,2;193,97714212584998;1,903378672;335,34999999999997;1,5310656000000002;327,34999999999997;1,6913490300000003;327,34999999999997;0,1579620244786629;293,829801270086;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,41854698826114;0;4,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-26T22:00:00;122,98;18,5;221,835272756808;1,94606496;335,15;1,538976945;327,04999999999995;1,70381412;327,15;0,40417380790609214;293,5865286342438;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,74050513356232;3,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-26T23:00:00;110,63;17,6;133,689293304705;1,879395615;333,65;1,522352628;326,54999999999995;1,688939952;326,75;0,8194190372277933;292,85281359168084;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,457131083048964;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T00:00:00;102,39;17,6;138,430109866996;1,9112998099999996;333,75;1,5577865000000002;327,15;1,725999462;327,25;0,8074596505166218;292,8953357555371;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,17208536994067;17,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T01:00:00;98,31;17,3;143,933211004651;1,5848305689999997;331,04999999999995;1,5287530530000002;329,25;1,7060315350000002;329,65;0,3144259661496072;294,61993150472404;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,954841845614006;0;17,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T02:00:00;96,91;16,8;140,003553218919;1,569129592;330,75;1,520556312;328,95;1,706449836;329,54999999999995;0,1890985901133423;294,25891568210307;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,90994636142965;16,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T03:00:00;96;17,2;137,539713267249;1,774383877;334,45;1,622523826;330,54999999999995;1,7755982090000002;330,25;0,14962156745999206;293,60699532232127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,79819220889877;0;17,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T04:00:00;99,16;17,8;139,403773461046;1,702941144;333,34999999999997;1,6051398519999998;330,45;1,763730492;330,34999999999997;0,1310823590686087;293,635730264781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,70351238967788;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T05:00:00;98,07;18,8;145,25115680393898;1,817124726;335,75;1,59515379;330,04999999999995;1,7540326240000002;329,95;0,8567923713814709;293,03616369319116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,90766835422818;0;18,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T06:00:00;99,16;19,3;143,508730617497;1,8286496879999996;335,95;1,6193844699999997;330,54999999999995;1,775700336;330,34999999999997;0,543079464325509;293,5656970370581;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,23827758739298;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T07:00:00;96,32;20,1;155,87629051149702;2,346089424;336,54999999999995;1,8084705120000002;331,34999999999997;2,055371628;331,34999999999997;0,2767030994883879;294,51945066679167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,07415902279197;0;20,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T08:00:00;94,1;20,6;142,554259809754;2,4056084799999997;337,15;1,8608924409999996;331,45;2,1245829560000002;332,25;0,2859218658650765;294,4269091461258;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,64005160688986;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T09:00:00;94,92;20,7;157,637898781345;2,12306644;337,15;1,7779681149999995;331,65;2,0089947779999995;332,45;0,16902403073115507;293,83840273650947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,844513917518654;0;20,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T10:00:00;93,24;20,6;138,176031994793;2,11321748;337,15;1,7779681149999995;331,65;2,001505931;332,25;1,0888364166666669;292,74678575219593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,41062946612742;20,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T11:00:00;93,98;21,1;123,036019169282;2,5647363359999997;337,04999999999995;1,9652872200000002;332,15;2,23141899;332,65;0,03739163919003279;293,1399229605926;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,194262087390825;0;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T12:00:00;93,26;20,2;121,28847001644499;2,5758835680000005;336,25;1,9856426699999998;332,25;2,266599643;332,84999999999997;0,19494315002773413;293,81050017646464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,380642661182094;20,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T13:00:00;87,6;19,2;152,951965360866;2,6390736;338,15;1,970429944;332,34999999999997;2,2388294930000003;332,84999999999997;0,212734016435673;293,88959676697715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,16457828112661;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T14:00:00;87,87;18,9;169,16357790907898;2,6175052170000006;338,04999999999995;1,9609223399999995;332,15;2,22920857;332,65;0,17600689726080318;293,8841076432252;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,116061823298686;18,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T15:00:00;89,06;20,4;157,494757647946;2,4688936439999996;337,84999999999997;1,897652565;331,84999999999997;2,14701732;332,34999999999997;0,577607123480707;293,67916398035726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,63706600658976;0;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T16:00:00;96,33;19,8;157,638801663484;2,3623360109999996;337,25;1,816886896;330,75;2,0251924;330,75;0,5106353068010812;293,18066949079275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,4439022999891;19,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T17:00:00;105,62;19,5;148,547080014131;2,2605307810000004;336,25;1,74158712;329,54999999999995;1,8918900840000004;328,84999999999997;0,11580155329721567;293,64295638040727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,91254212028599;0;19,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-27T18:00:00;119,94;20,1;134,343869321084;2,192424663;336,04999999999995;1,7159812230000002;329,45;1,8616884720000004;328,75;0,1027556761385141;293,6179501381713;0;5,47422680412317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,75455086607375;5,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-27T19:00:00;129,13;19,7;131,623307310213;1,8862101439999999;334,75;1,6106868870000002;329,04999999999995;1,749704118;328,54999999999995;0,12478586488396687;293,62815814449476;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,803706989934327;0;4,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-27T20:00:00;125,08;21;150,00562021674398;1,691396596;334,04999999999995;1,5373834840000002;329,54999999999995;1,6779871809999998;329,04999999999995;0,12345536884693388;293,71696815671123;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,50072661923517;6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-27T21:00:00;127,14;21,7;154,939409487271;1,7803674;335,15;1,563122286;329,45;1,704605954;329,04999999999995;0,2577983330038757;294,3759536943122;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,862176546573174;6,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-27T22:00:00;119;20,5;143,528732530786;2,0274280019999997;335,45;1,68203169;329,65;1,8286594809999999;329,04999999999995;0,5941731267655029;292,9913580524215;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,06851664470807;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-27T23:00:00;102,99;19,1;156,621077860226;1,967206648;334,95;1,666213197;329,45;1,8100429880000002;328,95;0,07227299350402314;293,4217207374154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,20990979304342;19,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T00:00:00;93,31;18,6;136,944017733974;1,6967911400000002;333,84999999999997;1,5700627249999999;330,25;1,7143527870000002;329,84999999999997;0,20764667065490702;294,48830307258527;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,62554143364324;0;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T01:00:00;88,52;18,4;142,30358557421698;1,6415935949999998;334,25;1,531619604;330,34999999999997;1,681880598;330,04999999999995;0,7893863224212646;297,7491453807591;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,102078879499715;18,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T02:00:00;85;17,8;154,331297506207;1,424263142;329,84999999999997;1,49284492;330,15;1,644373408;329,95;1,233337926532776;297,67245455781693;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,36002656634882;0;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T03:00:00;80,66;17,8;161,62611777600299;1,4196422450000004;329,84999999999997;1,46756499;329,65;1,625990548;329,54999999999995;4,016662971129251;300,7093842794474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,266690563692016;17,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T04:00:00;85,24;18;179,503511434303;1,59463616;334,75;1,49308275;330,65;1,6476750480000002;330,34999999999997;4,492450211583649;301,67306562862797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,314295473583154;0;18;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T05:00:00;93,35;19,2;146,112828924246;1,5595674270000002;333,84999999999997;1,4812528059999996;330,54999999999995;1,6380555239999999;330,25;6,210643179820328;300,68484611811346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,55116404403563;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T06:00:00;111,18;19,3;164,192104776851;1,68393433;332,54999999999995;1,63368225;330,65;1,7728827500000002;330,15;4,955946355990731;300,790066441833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,230419453947157;0;19,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T07:00:00;140,51;19,5;208,803545608654;1,7012035859999999;332,04999999999995;1,6555807969999998;330,84999999999997;1,7985991680000004;330,34999999999997;5,466887976682306;300,44068010204245;0;5,47422680412379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,5024964120017;4,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T08:00:00;145,66;20,4;237,47532356283398;2,2020427880000004;336,25;1,7288576190000002;330,04999999999995;1,962194031;330,04999999999995;6,567132327341961;297,9849525598939;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,81493563604481;0;5,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T09:00:00;124,55;20,8;257,507674755719;2,310924160000001;339,54999999999995;1,9615518899999995;333,65;2,402955976;335,54999999999995;5,969946970681503;295,68290699206227;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,32215414248121;5,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T10:00:00;116,58;21,6;274,797981360716;1,9250239999999998;333,15;1,732197032;330,75;1,8973629719999996;330,45;6,346430223212967;295,6860645490561;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,588821927066995;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T11:00:00;114,86;21,8;270,505560856775;2,026328388;333,25;1,77741551;330,84999999999997;1,9292307930000003;330,25;6,258996881592333;295,9305978102602;0;5,47422680412376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,04486304487419;6,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T12:00:00;105,07;21,7;298,30083624741997;2,1614410100000003;336,15;1,7674616249999995;330,65;1,916249472;330,04999999999995;6,767065292212312;296,2631713520501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,19815329541188;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T13:00:00;100,25;21,6;275,090975916243;2,118914208;336,34999999999997;1,7408148719999996;330,45;1,8868662750000003;329,84999999999997;5,475232911602307;295,9683476556735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,715833480082125;21,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T14:00:00;100,59;21,8;255,48300591185404;2,142951826;336,25;1,7496859309999995;330,45;1,903333904;329,95;5,354382437988487;295,62476922822736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,764093475681484;0;21,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-28T15:00:00;117,58;21,1;242,861809132686;2,004089884;335,95;1,6656466020000003;329,75;1,8195799709999998;329,45;4,192103383957408;295,0897684861017;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,557017066334144;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T16:00:00;116,47;20,5;248,989107902358;1,653998528;330,84999999999997;1,552161121;328,45;1,6883719579999998;328,04999999999995;1,8434796159996074;293,6595685075526;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,764887680417083;0;5,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T17:00:00;150,15;20,6;274,83466286022;1,871531836;334,34999999999997;1,5631586600000005;327,84999999999997;1,70364624;327,54999999999995;12,711510297602599;299,5155766923644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,082811191649043;5,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T18:00:00;162,85;21,1;279,602492737663;2,0569706849999996;331,65;1,6897821499999999;328,15;2,002434867;329,04999999999995;13,25850178811545;299,8042516444106;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,87520291052988;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T19:00:00;174,96;21,2;296,387358121738;1,813993764;329,45;1,631734842;328,04999999999995;1,7872714650000001;327,65;6,059611945182829;296,22180151738456;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,762015390238744;6,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T20:00:00;166,73;22;293,870508885878;1,8784484920000004;334,34999999999997;1,5776523;328,15;1,7130671060000002;327,75;0,3845132918549194;296,3082650132954;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,38981813606814;0;7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T21:00:00;142,4;21,6;292,474699581227;1,8649789200000002;334,54999999999995;1,5624032;328,04999999999995;1,6989456000000003;327,65;0,599185413369579;295,50005052050517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,65677915425441;6,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T22:00:00;123,72;21,1;265,381149262747;1,9449065879999996;334,54999999999995;1,6078427200000003;328,34999999999997;1,748116253;327,84999999999997;0,39116798912421663;296,0755010982976;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,44811347633873;6,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-28T23:00:00;107,94;20;292,581397339293;2,0260975529999996;332,04999999999995;1,6607892740000003;327,75;1,9003316500000003;328,15;1,687683478366394;297,615998225413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,443868664990916;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T00:00:00;103,09;20;285,254986303885;1,9288013000000002;327,15;1,7029579320000001;328,25;1,92677275;328,15;3,325024305216562;300,2238567562746;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,385092699173434;0;20;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T01:00:00;96,97;18,3;276,677265689266;1,6410689699999998;329,75;1,5649731630000001;328,25;1,6936363950000002;327,65;3,997937825446044;300,85063840804145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,117896295170944;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T02:00:00;95,04;18,6;280,912485315584;1,6207414999999998;328,15;1,5829097420000002;328,04999999999995;1,716928346;327,45;4,855646820589988;300,9866393425324;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,78578450554135;18,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T03:00:00;95,04;19,2;280,014082342802;1,5611161199999999;327,15;1,5525276590000003;326,84999999999997;1,7419606529999998;327,04999999999995;5,798472848567588;299,0128269155397;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,571379611301328;0;19,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T04:00:00;95,05;20,4;266,635900346252;1,9067362719999998;327,54999999999995;1,740294444;328,54999999999995;1,9959253200000002;329,15;5,922956398426797;299,1387600494743;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,949522473340195;20,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T05:00:00;98,81;22,6;301,51187214790696;1,8166742479999998;325,95;1,710343253;328,04999999999995;1,8818718450000003;327,65;5,724933813711477;299,44986658439655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,156253836882335;0;22,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-08-29T06:00:00;121,88;25,1;297,542243891969;2,2675047960000003;330,34999999999997;1,6426218599999998;326,15;2,2142224820000003;328,95;5,312614958005736;299,91425841998205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,749838211498517;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-29T07:00:00;147,16;26;296,606362902335;0,18829001099999998;328,84999999999997;0,1359828;323,15;0,21089645199999998;326,95;4,9836545626556;300,50309425466196;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,16851585925643;0;11;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-08-29T08:00:00;168,78;25,1;307,43978761999;0;329,84999999999997;0,006648048;322,84999999999997;0,023433250000000003;326,65;5,075218491611394;296,55284290931314;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,762299007670524;10,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
