timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-10-01T11:00:00;8,99;60,4;99,58130115731011;2,360653014;335,75;1,9042880219999996;330,95;2,1489927079999998;331,95;0,7161330907615209;293,21054360671235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,1392714827918233;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,4;30,4;0;0
2023-10-01T12:00:00;-0,01;62,5;87,5851681496779;2,220737625;335,65;1,8475194000000004;330,34999999999997;2,119138048;331,95;0,31265477126845326;291,74555592017214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,63915755564378;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,5;32,5;0;0
2023-10-01T13:00:00;-1,93;66;79,0223232687851;1,975918221;334,84999999999997;1,7778995639999997;330,95;1,9937484759999995;331,95;1,2693912433982444;295,3057045479378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,15438395789381;0;0;0;0;0;0;0;0;0;0;0;0;0;37,84561604210619;37,84561604210619;0;0
2023-10-01T14:00:00;-0,73;65,7;89,54054899572;1,9723549679999997;335,95;1,7709381399999997;331,04999999999995;1,965110946;331,75;1,8654573640651957;297,8062107991409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,7;35,7;0;0
2023-10-01T15:00:00;1,53;62,2;107,207757171179;2,1776834;336,15;1,8302137699999996;331,65;2,066052993;332,25;0,7811544450379184;294,10412927932106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000002;0;0;0;0;0;0;0;0;0;0;0;0;0;35,127707499999985;35,127707499999985;0;0
2023-10-01T16:00:00;62,73;58,4;130,421189389901;1,818302684;336,75;1,7637808560000001;333,25;1,926909852;333,04999999999995;0,9990531901933746;297,22683436904947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0
2023-10-01T17:00:00;99,51;57,8;146,776595338627;1,92793392;337,15;1,8357230319999998;333,45;2,0194453079999994;333,54999999999995;1,7281885226382192;298,34981069295833;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999999;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0
2023-10-01T18:00:00;120,06;59,9;218,991225667772;1,983692464;337,34999999999997;1,929247581;334,84999999999997;2,1186651859999994;334,95;1,7476475853355562;298,3756147642024;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,4914502849998;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,9;14,9;0;0
2023-10-01T19:00:00;130;59,2;270,86103870671604;2,0189388700000004;337,34999999999997;1,9350898049999998;334,65;2,110655911;334,45;0,45471757381667594;294,03066013843363;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155025;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0
2023-10-01T20:00:00;130;58,2;245,742168908877;2,009562772;335,84999999999997;1,8642234599999998;332,75;2,081538524;333,45;1,7518708747815805;298,6229545808819;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617309;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0
2023-10-01T21:00:00;115,16;55;281,205600048667;1,980614664;335,54999999999995;1,7848903670000003;332,25;2,022962394;333,25;1,839024705365804;298,04333605926496;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,811376151414436;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0
2023-10-01T22:00:00;106,62;51,3;316,248327302449;1,837524944;334,34999999999997;1,7766852319999997;332,25;1,9644604109999997;332,45;0,4157569148141685;293,70837280595856;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,3;6,3;0;0
2023-10-01T23:00:00;99,97;46,5;314,669365000725;1,656494344;328,75;1,75803936;331,65;1,9112592389999998;331,45;1,3796243276814373;298,0869430852433;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,71941701587684;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0
2023-10-02T00:00:00;94,9;44,2;268,39889910071804;1,2927669350000002;328,65;1,4482727800000004;331,34999999999997;1,568336359;331,45;1,9966856847492778;298,54937601189874;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,45464507417555;29,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-02T01:00:00;93,17;43,6;247,800003721707;1,31908912;328,65;1,4902371839999997;331,54999999999995;1,634777667;331,45;1,0715071818100486;296,5626049206358;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;25,845158305612543;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,754841694387462;2,754841694387462;0;0
2023-10-02T02:00:00;93,4;45;220,35964191708098;1,29028371;328,65;1,4440366079999998;331,54999999999995;1,564910208;331,54999999999995;0,7440493461280312;295,83360012766406;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-02T03:00:00;92,02;46,6;230,41312706077198;1,280847455;328,65;1,4322178559999998;331,54999999999995;1,5342888959999996;331,54999999999995;1,5213526685892587;298,52612658738155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631582;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0
2023-10-02T04:00:00;95,68;49,3;204,025048589499;1,2788608750000001;328,65;1,43917928;331,65;1,545286435;331,65;1,41819047072259;298,3689921329459;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0
2023-10-02T05:00:00;99,33;54,3;159,36328794959502;1,3494614100000002;330,15;1,44779712;331,54999999999995;1,575117312;331,54999999999995;0,4191980694833526;292,22376824900323;0;5,474226804123763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936842;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0
2023-10-02T06:00:00;124,99;53,4;209,79874641083902;1,283459388;328,75;1,4440268149999997;331,65;1,5619835;331,65;0,5880719135068054;292,2138869306111;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,220713906729394;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0
2023-10-02T07:00:00;143,49;52,4;273,64696063891705;1,34098347;329,04999999999995;1,480377032;331,04999999999995;1,623935417;330,84999999999997;0,750961641276123;292,0784313502092;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533886;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,4;7,4;0;0
2023-10-02T08:00:00;144,5;54,6;304,213984603761;1,3102376470000001;327,84999999999997;1,502628127;330,84999999999997;1,6546672499999997;330,65;1,980940046086988;291,0852913750473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,126473017734035;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0
2023-10-02T09:00:00;128;54,7;216,05951455723698;1,387100106;329,75;1,5036829729999999;330,84999999999997;1,65676575;330,65;1,0568273461484856;291,4671908015597;0;5,474226804122825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043243;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,7;9,7;0;0
2023-10-02T10:00:00;105,32;54;171,231969161119;1,5595674270000002;333,84999999999997;1,4943978100000002;330,15;1,6517573300000001;330,15;2,043438980325035;291,2616274328026;0;5,474226804123365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,0328509459741;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0
2023-10-02T11:00:00;92,48;54,3;164,383801596975;1,6593427079999998;335,45;1,5727166279999998;330,95;1,7185204079999998;330,75;1,4099953054852012;291,568532160194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087965;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,3;9,3;0;0
2023-10-02T12:00:00;90,28;49,3;157,44250594852;1,6261668219999998;333,75;1,598086094;331,04999999999995;1,729164;330,65;1,1457884347821874;293,58347647921744;0;5,474226804122814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769237;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,3;4,3;0;0
2023-10-02T13:00:00;87,92;43;157,640102263859;1,664391699;334,84999999999997;1,59804972;331,15;1,7679778559999995;331,54999999999995;1,5544399557754847;292,5985761471113;0;4,7443298969072725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293544;30;0;0;0;0;0;0;0;13;26,804123711340207;4,7443298969072165;0;0;0;0;0;0;0;0
2023-10-02T14:00:00;88,17;42,4;170,69730084745999;1,7289205740000002;335,75;1,621976817;331,25;1,9136081600000003;334,34999999999997;1,426860400642733;292,73564753515393;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,58430486441899;0;27,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-02T15:00:00;90,5;51,2;187,348796051263;1,763487066;335,75;1,6507598429999997;331,25;1,952436006;334,54999999999995;0,7763858586386442;292,57804340569123;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,07904643393267;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,2;6,2;0;0
2023-10-02T16:00:00;106,03;56,3;136,37790058702;1,7688606249999999;335,65;1,685418669;331,84999999999997;1,894246;333,15;0,9402748213655228;292,2100507204841;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,49199116086844;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,3;11,3;0;0
2023-10-02T17:00:00;133,27;55,5;171,60822913118102;1,7765901;335,65;1,6919450039999997;331,95;1,9562608719999999;334,34999999999997;1,335376888678995;292,21253846381614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,98704196175252;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0
2023-10-02T18:00:00;200,01;55,9;213,912420607231;1,8129529080000002;335,75;1,7290954490000001;332,25;2,003188928;334,75;0,8242600600786454;292,6758314724891;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,40029588913541;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0
2023-10-02T19:00:00;245,05;54,7;246,441877307754;1,830948245;335,84999999999997;1,7445376109999997;332,45;2,021006592;334,95;1,941623324951728;295,7846528814788;0;37,37980620326496;1,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,39565585954617;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-02T20:00:00;160,07;54,2;177,57281854837;1,698870054;333,75;1,70012076;332,15;1,978835136;334,84999999999997;1,6701591843153585;298,6001952986921;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,89101629396043;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0
2023-10-02T21:00:00;120;54,2;189,035454252115;2,0132001720000003;335,75;1,777618365;331,25;1,9394029219999998;331,34999999999997;0,7805328929836478;292,7043334636282;0;5,474226804123131;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3045798239101;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0
2023-10-02T22:00:00;107,03;49,5;212,75185623095498;2,08564319;336,15;1,800538182;331,25;1,932612176;330,75;0,1356414051533912;292,76415673545966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,80024936592787;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,5;4,5;0;0
2023-10-02T23:00:00;100;47,1;179,564103089597;2,2092896079999997;336,75;1,839505928;330,75;2,0466530599999997;331,04999999999995;0,1798963335789336;292,9785749626587;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,214121972570084;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,1;2,1;0;0
2023-10-03T00:00:00;97,58;46,6;133,414904126503;1,8747523339999999;332,95;1,7709381399999997;331,04999999999995;1,91209724;330,75;0,9571975870728857;294,54069632318567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,71010056037284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0
2023-10-03T01:00:00;94,61;46,7;118,57541650832799;1,6166508240000002;328,75;1,7649811979999996;331,45;1,90798418;331,15;0,9947685150295141;292,3456867604022;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,12428218189595;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0
2023-10-03T02:00:00;71,94;50,4;114,524338315614;1,5614518800000001;328,65;1,7408036799999997;331,65;1,8806169419999998;331,34999999999997;0,5771996973103328;294,46346237103046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,62056975367761;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,4;20,4;0;0
2023-10-03T03:00:00;30,64;51,2;102,15718993185901;1,519157312;329,25;1,704972492;331,95;1,846910835;331,65;1,3047932110758351;297,4558423115729;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,03506032828101;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,2;21,2;0;0
2023-10-03T04:00:00;11,51;57,8;96,8221927620757;1,534565898;329,75;1,693483904;331,75;1,8388903679999995;331,54999999999995;1,1827662231408742;292,8314210583587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,5316568222483;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,8;27,8;0;0
2023-10-03T05:00:00;5,02;68;96,4524737996861;1,8348948239999998;335,34999999999997;1,7319801869999998;331,84999999999997;1,8770732749999999;331,65;1,2929798094918976;291,7410602808953;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,946456288145004;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0
2023-10-03T06:00:00;6,31;71,2;115,137045745761;1,911236855;335,25;1,7834144219999997;331,84999999999997;1,9275310079999999;331,54999999999995;1,2478233441526743;291,55104446989213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,443361642516194;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,2;41,2;0;0
2023-10-03T07:00:00;35,7;72,2;99,4226520215042;1,8833058200000004;335,34999999999997;1,775538052;331,95;1,9274302800000003;331,84999999999997;1,2401257725997215;291,5356834788634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,85846993793085;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;42,2;42,2;0;0
2023-10-03T08:00:00;12,5;73;96,87684826667551;1,896337505;336,25;1,7574265980000001;331,84999999999997;1,9144979239999997;331,95;1,911773301105268;290,88636491078114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,35568409093706;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0
2023-10-03T09:00:00;3,3;70,2;92,6200438741462;1,908594144;336,34999999999997;1,7459519999999997;331,54999999999995;1,905709406;331,75;1,8962570637266518;291,0599559123573;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,771101154106873;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,2;40,2;0;0
2023-10-03T10:00:00;-0,08;66,1;88,62232696605659;1,9168230620000002;336,54999999999995;1,7579680109999998;331,84999999999997;1,9182976079999998;331,95;1,9182603545745875;291,2581679636145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,26862404399158;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,1;36,1;0;0
2023-10-03T11:00:00;-0,94;63,2;84,5395856267192;1,924891095;336,65;1,7754149399999999;332,15;1,937505878;332,25;1,875901664118248;291,45213519467757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,684349813166037;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,2;33,2;0;0
2023-10-03T12:00:00;-8,3;58,5;86,7660804251157;1,8382398329999998;334,25;1,7742104010000004;331,84999999999997;1,9894283640000001;333,04999999999995;1,9137825853826982;291,8440718349733;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,18218137818479;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0
2023-10-03T13:00:00;-11,07;51,9;100,92701723150401;1,983611322;336,54999999999995;1,797528933;332,04999999999995;2,0330100119999996;333,54999999999995;1,3343512513048272;292,13644442939557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,598215791625915;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-10-03T14:00:00;-9,98;52,1;118,281658469351;1,940295484;336,75;1,780514295;332,25;2,0240284319999997;333,95;0,6100513178980965;293,01550320503696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,09635597004669;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0
2023-10-03T15:00:00;-4,91;52,3;130,07399643274002;1,848211905;336,65;1,7456694019999999;332,54999999999995;1,9504913959999997;333,54999999999995;0,6021444214154124;293,7555962668702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,512698966028537;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,3;22,3;0;0
2023-10-03T16:00:00;-0,05;49,9;167,20320853823202;1,8719459400000003;336,65;1,82344261;334,15;1,9866471519999997;334,04999999999995;1,2212068538747944;293,73327701192017;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,0111476961321;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0
2023-10-03T17:00:00;5;51,4;189,067551029379;2,22094048;337,15;1,9929790259999998;334,54999999999995;2,129093332;333,54999999999995;0,8807436596360131;294,5224690663952;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,427799212941217;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,4;21,4;0;0
2023-10-03T18:00:00;35,72;51,8;252,467700092944;2,109028874;337,04999999999995;1,968851872;334,75;2,075811018;333,34999999999997;1,9475756609236694;297,0384104098587;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,92655643302014;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0
2023-10-03T19:00:00;60;57,2;264,9041951237;2,4375672360000005;337,34999999999997;2,051876926;334,04999999999995;2,2500620639999998;333,95;1,7640826293672618;294,45413114949076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,343516408955779;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,2;27,2;0;0
2023-10-03T20:00:00;47,51;67,5;256,958448145237;2,3475793589999996;335,45;2,091847755;334,65;2,2591947359999995;333,95;1,0006285281445506;294,6215311257026;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,842582057314885;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,5;37,5;0;0
2023-10-03T21:00:00;13,75;63,1;274,120492186846;2,3327219789999996;337,25;1,9720304;333,15;2,200973952;333,95;0,925936751556788;292,0042413228757;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,2598504306881;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,1;33,1;0;0
2023-10-03T22:00:00;45,1;58,4;301,738726359479;2,320989965;337,45;1,9477983210000003;332,84999999999997;2,2029353499999997;334,04999999999995;1,4952878394492102;292,45317413953967;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,75922444564519;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0
2023-10-03T23:00:00;10,06;51,3;272,848795646811;2,184658814;337,34999999999997;1,873087524;332,75;2,108961722;333,75;1,3682349471939588;293,70384888009244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1768011547795716;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;21,3;0;0
2023-10-04T00:00:00;22,21;53,2;282,126399529741;1,8035208500000002;336,84999999999997;1,6924962099999998;332,04999999999995;1,8959108099999995;332,95;1,6115749371083563;297,36859770311406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,676483474664092;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,2;23,2;0;0
2023-10-04T01:00:00;10,1;52,5;307,485401259072;1,7584394739999998;334,95;1,7169857049999997;332,04999999999995;1,9128079319999998;332,84999999999997;2,202661713886789;298,45838252538886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,09436845789541692;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,5;22,5;0;0
2023-10-04T02:00:00;9,53;55,4;315,605545481103;1,3941202879999999;328,34999999999997;1,6262647519999995;331,95;1,825997184;332,75;2,5058658379100125;298,07007014714486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,594359021049726;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,4;25,4;0;0
2023-10-04T03:00:00;7,77;56,2;307,726446468421;1,4591570000000003;328,15;1,6854214669999998;332,04999999999995;1,8808435799999998;332,75;2,7150160783355406;298,48560529947343;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,161924605890093;0;0;0;0;0;0;0;0;0;0;0;0;0;29,03807539410991;29,03807539410991;0;0
2023-10-04T04:00:00;14,5;70,1;300,735060187248;1,44947592;329,15;1,6506912919999999;331,95;1,848936587;332,84999999999997;2,137736377903122;298,80848271859685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,84499999999999;25,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-10-04T05:00:00;47,92;78;274,458013609563;1,661323692;335,34999999999997;1,5733405819999997;330,54999999999995;1,8383447579999999;332,04999999999995;1,817139981020818;298,6281404084585;0;0;0;3,9003606489376326;1,144410256173816;1;1,6613236919999999;2,2390369569376327;3,408183933948627;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,50825014039011;25,963825937252846;0;0;0;0;0;0;0;3,135813413809609;6,465594667648679;1,144410256173816;0;0;0;0;45;45;0;0
2023-10-04T06:00:00;98,59;84,9;287,08586763577296;1,4862416399999998;332,15;1,6221237119999998;332,75;1,9171462310000003;333,84999999999997;2,2856277151459543;298,4789337005798;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,15839931537607;24,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-10-04T07:00:00;117,02;91,1;294,889385302126;1,274763204;328,25;1,4652692309999997;331,25;1,520033086;330,84999999999997;2,313859322967874;298,53453791429274;0;4,988699922297184;0;0;0;0;0;0;0;1,7854562899415418;0,48552688182663734;1;1,4652692309999997;0,3201870589415421;3,6773582612446543;0;0;0;0;0;0;0;0;0;0;0;0;100;29,314543710058377;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-10-04T08:00:00;121,31;87,4;251,573717820952;1,318812118;326,95;1,5409551309999996;330,45;1,664966688;329,95;6,746180467681486;292,65820922095105;0;5,47422680412381;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157868;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0
2023-10-04T09:00:00;105,9;79,5;225,40543049277002;1,2705801939999999;326,95;1,4517241130000003;330,25;1,591023942;330,04999999999995;7,919840403242422;291,89710954765087;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631565;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0
2023-10-04T10:00:00;77,66;71;230,814700413126;1,379177569;327,25;1,5691337889999997;330,45;1,7265408749999995;330,65;6,665526532089116;293,05137642118837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41;41;0;0
2023-10-04T11:00:00;67,22;64,6;227,359600942606;1,3570551819999999;329,04999999999995;1,4713115119999998;330,54999999999995;1,6164493680000003;330,34999999999997;4,269385796222244;291,54086397699405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936855;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,6;34,6;0;0
2023-10-04T12:00:00;37,55;59,7;225,602315018063;1,4071701599999997;331,25;1,4185062569999998;330,25;1,5461608100000002;330,15;4,223825409698541;293,4536479643942;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,220713906729415;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,7;29,7;0;0
2023-10-04T13:00:00;42,74;51,5;230,252847764324;1,52229387;334,65;1,403454416;330,25;1,5151379850000002;330,04999999999995;8,954404799587925;295,6470795028776;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533852;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,5;21,5;0;0
2023-10-04T14:00:00;39,75;52,2;246,230943316355;1,5619527219999998;334,95;1,4260846399999998;329,95;1,563916918;329,84999999999997;9,413214874661481;295,98360357291983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773371;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,2;22,2;0;0
2023-10-04T15:00:00;61,54;47,2;266,687365468823;1,6999248999999998;335,04999999999995;1,5147672500000002;328,65;1,6337200230000004;328,25;4,227303353664936;291,8687354940661;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043195;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0
2023-10-04T16:00:00;79,91;43,9;278,257190810954;1,6058169679999998;334,34999999999997;1,4532140480000004;328,34999999999997;1,579980236;328,04999999999995;5,893080598312799;293,86517905451825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597385;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,9;13,9;0;0
2023-10-04T17:00:00;95,57;42,3;286,71116960783297;1,78099695;334,54999999999995;1,560062673;328,25;1,675794948;327,75;7,9397240054533365;297,44384797634063;0;4,488865979381442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087925;30;0;0;0;0;0;0;0;12,3;25,360824742268036;4,488865979381442;0;0;0;0;0;0;0;0
2023-10-04T18:00:00;116,1;45,4;302,028407074043;2,1272060809999997;333,45;1,7247263720000003;328,75;1,88562816;328,25;4,009296650873623;293,5773768971271;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769211;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-10-04T19:00:00;127,36;51,7;292,08066729827897;1,9688966399999996;331,54999999999995;1,757030681;329,25;1,8933884129999998;328,84999999999997;3,5898054644476853;292,8688107766924;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293534;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,7;6,7;0;0
2023-10-04T20:00:00;116,1;55;296,232646156277;1,9517281119999996;329,95;1,7946959580000004;329,45;1,931246752;328,95;2,950477295010838;295,00338902136986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,847462759155874;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0
2023-10-04T21:00:00;88,02;54,2;298,152530405638;2,0867204200000002;334,15;1,766030448;329,54999999999995;1,9004799440000004;329,04999999999995;3,045018838654913;296,7682670694816;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801287995;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,2;9,2;0;0
2023-10-04T22:00:00;85,59;51,8;335,53125958771;2,0027664300000003;333,25;1,763445096;329,75;1,8938962500000003;329,25;3,3863706912921527;296,67074826230424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,7556963966578;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,8;21,8;0;0
2023-10-04T23:00:00;77,85;47,6;350,586108875072;1,8841004520000002;328,75;1,797093844;329,54999999999995;1,94052492;329,15;2,5898558911772414;297,1636719397796;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,25102082701831;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,6;17,6;0;0
2023-10-05T00:00:00;82,67;45,5;324,639634163594;1,7788298989999998;326,84999999999997;1,8311371100000002;329,65;2,04670902;330,15;2,6113942428404253;297,5657657062451;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651477;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,5;15,5;0;0
2023-10-05T01:00:00;76,81;45,6;320,089372052332;1,7863061549999997;327,65;1,8244890619999996;330,54999999999995;2,072051905;331,65;2,199037326770654;298,2629142286138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167928;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,6;15,6;0;0
2023-10-05T02:00:00;70,27;48,3;315,621635144376;1,5746304599999998;326,95;1,7470767960000002;330,34999999999997;1,9678222079999999;331,54999999999995;2,3649872460121157;298,4781894032908;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,57401851506827;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,3;18,3;0;0
2023-10-05T03:00:00;61,4;50,5;318,376401550305;1,3977800719999998;326,95;1,61604086;330,15;1,8128255989999997;331,04999999999995;1,105706765719335;297,052861252912;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06996111321695;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,5;20,5;0;0
2023-10-05T04:00:00;68,91;59,9;325,972681878669;1,3012378800000002;326,84999999999997;1,495579965;329,45;1,711156072;330,75;0,6983001304392494;294,4661855575512;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,48410674868383;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,9;29,9;0;0
2023-10-05T05:00:00;78,46;70,6;349,878316821588;1,5533992360000002;328,75;1,400324853;325,84999999999997;1,7476308000000003;327,84999999999997;0,5717351211339413;294,05695893143644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,98035833800915;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6;40,6;0;0
2023-10-05T06:00:00;90,57;77;365,483962047997;0,116378613;328,25;0,17385372999999998;322,04999999999995;0,267639892;326,95;0,5497865726460368;293,33320615238466;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,39481293375385;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0
2023-10-05T07:00:00;107,46;82;388,73414219435597;0;329,75;0,1233918;323,15;0,17846483400000002;327,34999999999997;0,6768704586229635;293,4839474155551;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,89137345246048;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0
2023-10-05T08:00:00;121,85;78,2;383,401512546362;0;328,25;0,09017953999999999;322,45;0,13347859;326,04999999999995;2,1611231314793278;292,24331230561586;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,306136946694178;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0
2023-10-05T09:00:00;107,11;68,1;350,06781944201697;0;327,04999999999995;0,07424493000000001;322,15;0,11460608;325,15;5,477036421484848;290,22956979198545;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,80300633299951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,1;23,1;0;0
2023-10-05T10:00:00;87,33;55,7;317,231273975477;0;325,84999999999997;0,06161755600000001;321,75;0,101810826;324,25;5,847499997242423;290,2941293262948;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,21807866394516;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,7;10,7;0;0
2023-10-05T11:00:00;80,9;47,5;304,012625392404;0;324,75;0,030663282000000007;321,25;0,08647498799999999;323,45;5,78126606590909;290,14682440232554;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,71525685607872;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,5;17,5;0;0
2023-10-05T12:00:00;79;42,3;263,725626449342;0;323,75;0,051522372;321,04999999999995;0,09213534199999998;322,95;7,788453991302916;293,1569334358368;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,130637961972255;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0
2023-10-05T13:00:00;76,59;39,5;221,409015000621;0;322,54999999999995;0,039194384000000006;320,34999999999997;0,08328806600000001;322,04999999999995;13,929336881878534;298,6313133985029;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,6281248981762;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0
2023-10-05T14:00:00;80,03;36,6;235,132301542825;0;321,54999999999995;0,023332521999999998;320,04999999999995;0,08324329800000001;321,34999999999997;8,847022888484034;295,91673814743694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,043814717265487;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,6;6,6;0;0
2023-10-05T15:00:00;83,54;33,3;256,87817991890097;0;320,75;0,04856768399999999;319,45;0,089966892;320,75;10,045601802264635;296,97816296784583;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,541610335793926;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,3;3,3;0;0
2023-10-05T16:00:00;96,81;32,7;310,672705089743;0;319,95;0,053626468;319,04999999999995;0,09632115;320,15;12,488685805026664;297,96313696025607;0;0,985360824742269;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,957608806339138;0;30;0;0;0;0;0;0;2,7;5,567010309277926;0,9853608247421928;0;0;0;0;0;0;0;0
2023-10-05T17:00:00;117,1;32,9;354,58028415070197;0;319,04999999999995;0,054861784999999996;318,45;0,09972072;319,54999999999995;14,352186569468802;297,17517186981536;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,96071304545829;17,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-05T18:00:00;176,64;36,9;360,36768036191;0;318,25;0,06141050399999999;317,95;0,101785644;318,95;10,289280213995102;295,7994535194348;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,76211697415381;21,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-05T19:00:00;250,28;40,5;370,577797504251;0;317,54999999999995;0,05832850700000001;317,25;0,09867286900000001;318,25;3,6197198573531733;292,69273534957114;0;37,37980620326534;22,135313076726682;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,08769015537583;0;6,335313076726682;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-05T20:00:00;139,4;42,5;344,610431547588;0;316,84999999999997;0,06830197800000001;316,84999999999997;0,10840850999999999;317,75;9,0015138824453;296,2639800690239;0;5,474226804123711;2,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,503734017938847;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-05T21:00:00;109,93;40,5;329,217981617412;0;316,04999999999995;0,07594471500000001;316,25;0,10632679799999999;317,04999999999995;9,915029639673836;297,0712337753857;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,001883644537266;30;0;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0
2023-10-05T22:00:00;100,98;40,6;282,02874511688805;0;315,45;0,07621752000000001;315,84999999999997;0,10803077999999999;316,54999999999995;3,585841076841983;295,7127538543911;0;3,868453608247423;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,418236087751893;0;30;0;0;0;0;0;0;10,6;21,855670103092788;3,8684536082474232;0;0;0;0;0;0;0;0
2023-10-05T23:00:00;94,58;39,2;255,889122626361;0;314,75;0,07578103200000001;315,34999999999997;0,10494178799999998;315,95;2,6449723714463285;298,69837358564143;0;3,357525773195877;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,916694264143175;30;0;0;0;0;0;0;0;9,2;18,969072164947786;3,357525773195758;0;0;0;0;0;0;0;0
2023-10-06T00:00:00;87,39;37;236,53940349337498;0;314,25;0,077820774;315,04999999999995;0,10278732799999998;315,54999999999995;2,5074349123469135;298,68881562317404;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,33335522629571;0;30;0;0;0;0;0;0;7;14,43298969072165;2,5546391752577318;0;0;0;0;0;0;0;0
2023-10-06T01:00:00;84,86;37,1;254,573265732288;0;313,54999999999995;0,080235448;314,54999999999995;0,10570144499999999;315,04999999999995;2,9851057438539637;297,55711137847265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,83212189077309;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0
2023-10-06T02:00:00;80,04;36,7;219,768549415443;0;313,04999999999995;0,08461151999999998;314,15;0,10867711799999998;314,54999999999995;3,383048832504792;297,5822801559308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,249091310162955;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0
2023-10-06T03:00:00;75,06;39,1;218,754759492435;0;312,45;0,084030935;313,65;0,10876945199999999;314,04999999999995;2,47081465959794;298,1781864372947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,74816640103196;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0
2023-10-06T04:00:00;70,98;43,5;251,11283242830402;0;311,84999999999997;0,082110108;313,25;0,108165084;313,54999999999995;2,39912797857254;297,85203001544517;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,165444215970616;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0
2023-10-06T05:00:00;75,87;50,5;268,297719544333;0;311,34999999999997;0,085161327;312,84999999999997;0,11136039999999998;313,15;2,3996034922035525;298,23893744502004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,6648276715492;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,5;20,5;0;0
2023-10-06T06:00:00;97,45;54;286,738327435039;0;310,75;0,08505220499999998;312,45;0,10912199999999998;312,65;2,4109126656671194;298,2297317540244;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360983;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0
2023-10-06T07:00:00;117,47;58,7;306,58164224820797;0;310,34999999999997;0,08355387599999999;312,04999999999995;0,105547555;312,25;3,3451564478430775;295,2119424459826;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897895;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0
2023-10-06T08:00:00;120,69;58,8;276,830737154358;0;309,95;0,06821524;311,54999999999995;0,08769211800000001;311,75;8,062303009575755;291,1046156003528;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,8;13,8;0;0
2023-10-06T09:00:00;104,39;50,3;234,58612041909498;0;309,65;0,07902671199999999;311,54999999999995;0,10016140500000001;311,65;16,45343497673803;297,8364967472048;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0
2023-10-06T10:00:00;84,26;46,3;209,69509500450002;0;309,34999999999997;0,06502831799999999;311,45;0,085204696;311,54999999999995;20,176904120144133;299,25762306006294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0
2023-10-06T11:00:00;62,81;44,5;197,56581882135598;0;309,25;0,054609964999999996;311,65;0,07479753500000001;311,65;21,772087026508355;300,00158810478695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500013;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,5;14,5;0;0
2023-10-06T12:00:00;10,05;43;202,503980694143;0;308,95;0,05229461999999999;310,95;0,068114512;311,04999999999995;17,455280174853886;298,76988552246615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155023;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0
2023-10-06T13:00:00;1,08;40,5;205,579028851352;0;308,84999999999997;0,049423871999999994;311,54999999999995;0,06416373600000001;311,34999999999997;11,24785613638646;296,0659691294426;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,3985633761732;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0
2023-10-06T14:00:00;1,47;36,8;222,039422665682;0;308,65;0,04308080599999999;310,95;0,05769615900000001;310,84999999999997;8,000180789905398;294,1478161843613;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,811376151414635;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0
2023-10-06T15:00:00;41,79;36,5;250,76750112803197;0;308,45;0,04530521600000001;310,75;0,058178813999999995;310,54999999999995;11,182384106483049;297,46151874854826;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379951;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0
2023-10-06T16:00:00;62,38;34,6;296,41007861918;0;308,15;0,052087568;311,04999999999995;0,06524935999999999;310,75;12,18530306971932;298,4423378016225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,719417015877085;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6;4,6;0;0
2023-10-06T17:00:00;86,55;37,7;327,036968828394;0;307,84999999999997;0,04352289000000001;310,15;0,05711277599999999;309,95;12,669185652833875;298,38256528602767;0;3,009850927070003;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,69468001966975;29,452668363678242;0;0;0;0;0;0;0;8,24733163632176;17,004807497570642;3,0098509270700036;0;0;0;0;0;0;0;0
2023-10-06T18:00:00;104,3;40,5;345,640711027481;0;307,84999999999997;0,045820047999999995;310,95;0,061343352000000004;310,54999999999995;13,414369680796192;298,9088679178396;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,10816318324671;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0
2023-10-06T19:00:00;111,17;43,1;336,79438899793803;0;307,45;0,051788182;309,75;0,066307004;309,54999999999995;8,451432702621979;295,5453847722968;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,7987523669284;28,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-06T20:00:00;101;43,8;345,26653659411;0;307,04999999999995;0,07473178199999998;310,54999999999995;0,09066779100000003;310,25;6,062525871137312;293,92202787195185;0;5,036288659792952;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,2127251232706;0;30;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0
2023-10-06T21:00:00;80,07;43,7;355,405175237401;0;306,65;0,070666288;309,54999999999995;0,087935544;309,34999999999997;10,256553769223718;297,68971264160706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,70880385075814;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0
2023-10-06T22:00:00;56,78;43,4;342,57582038443104;0;306,34999999999997;0,07382802800000002;309,84999999999997;0,08948003999999998;309,54999999999995;8,039414173699527;297,399903730289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,12308560195187;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,4;13,4;0;0
2023-10-06T23:00:00;0,52;38,6;297,946408876695;0;306,15;0,07732972500000002;309,65;0,09178839000000001;309,34999999999997;2,841718714117085;297,6855625775546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,61947329339168;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,6;8,6;0;0
2023-10-07T00:00:00;0,05;38,2;266,43009950936505;0;305,75;0,07588175999999999;309,15;0,08719827100000002;308,84999999999997;2,765351255219767;298,23359117829057;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,034063977641665;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0
2023-10-07T01:00:00;0,04;37,6;248,29700870545;0;305,65;0,08081743200000001;309,75;0,091897512;309,25;2,6395406230380654;298,058050248994;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,5307605712439;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0
2023-10-07T02:00:00;0,1;37,4;247,18835555007198;0;305,25;0,079582115;308,65;0,09020332299999999;308,25;2,679305915971395;298,4445081903439;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,94566012676573;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,4;7,4;0;0
2023-10-07T03:00:00;0,67;38,7;248,058890476541;0;305,15;0,08626793599999998;309,54999999999995;0,09681639599999997;308,95;2,769460999924342;298,00083261798284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,442665560753056;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,7;8,7;0;0
2023-10-07T04:00:00;6,07;42,3;266,26913542228795;0;304,84999999999997;0,077105885;308,25;0,08820415199999998;307,95;2,5601045384245;298,3202372811971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,85787392577593;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0
2023-10-07T05:00:00;21,38;48,7;250,21295167227498;0;304,84999999999997;0,08294950800000002;309,34999999999997;0,092971944;308,75;2,449141707876119;298,087379247125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,355188138383355;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0
2023-10-07T06:00:00;52,44;54,8;234,959143989279;0;304,54999999999995;0,079317704;308,34999999999997;0,08944646399999999;307,95;2,802823025210475;298,2558325981596;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,770705251148467;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,8;24,8;0;0
2023-10-07T07:00:00;67,17;59;217,629773721914;0;304,45;0,08170719600000001;308,84999999999997;0,09125956800000003;308,25;2,7567499181239015;297,5473611741408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,26832818062336;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0
2023-10-07T08:00:00;70,82;58,3;202,09778951134598;0;304,25;0,080883185;308,65;0,09171843999999997;308,04999999999995;2,6097607935678506;298,49475018825433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,684153979384245;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0
2023-10-07T09:00:00;68,71;52,8;184,413059352289;0;304,04999999999995;0,080361358;308,54999999999995;0,09048172399999999;307,95;2,781261984333186;297,4147545636855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,182085563986305;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,8;22,8;0;0
2023-10-07T10:00:00;46,82;49,4;161,417137497498;0;304,15;0,08679395999999999;309,65;0,096423277;308,84999999999997;2,5802635788374633;298,55780948525194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,598219987008854;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,4;19,4;0;0
2023-10-07T11:00:00;19,62;43;168,779515748899;0;304,04999999999995;0,091641495;309,65;0,101046972;308,75;2,3132527633333333;297,7381471526759;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,09646016501016;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0
2023-10-07T12:00:00;10,38;41,9;167,594224087142;0;303,95;0,08925060399999998;309,54999999999995;0,098230785;308,65;0,5633255703333335;292,0645591718787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,512903150572601;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0
2023-10-07T13:00:00;0,22;38,3;152,526836394996;0;303,84999999999997;0,08665405999999998;309,45;0,09608891599999997;308,54999999999995;1,0010082541146088;293,4886377259931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025753;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0
2023-10-07T14:00:00;1;37,1;133,194859661123;0;303,75;0,08589580200000002;309,34999999999997;0,09544257799999999;308,54999999999995;1,1008985365877633;294,20801903348695;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;7,1;0;0
2023-10-07T15:00:00;22,01;35,4;113,274279785299;0;303,95;0,07116433200000001;309,34999999999997;0,07705691999999999;308,45;1,7772279815564933;295,77555211819214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0
2023-10-07T16:00:00;61,59;35,7;113,630794539161;0;303,65;0,06297458600000001;307,34999999999997;0,068040365;306,84999999999997;0,46139259072419225;291,6774488061728;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157846;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,7;5,7;0;0
2023-10-07T17:00:00;86,44;38,5;154,768931364379;0;302,95;0,06243037499999999;305,04999999999995;0,069664604;304,95;0,4287794033932192;291,5849755683746;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631545;30;0;0;0;0;0;0;0;8,5;17,525773195876287;3,1020618556701027;0;0;0;0;0;0;0;0
2023-10-07T18:00:00;102,28;40,1;190,104534927496;0;302,75;0,057616416000000004;304,84999999999997;0,06410218000000001;304,75;0,45099926628422543;291,64010245967046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,47346847358402;0;25,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-07T19:00:00;108,91;43,7;192,711758925192;0;302,75;0,06108733499999997;305,45;0,06889655300000001;305,25;0,6066218695116524;292,21468254860093;0;4,999793814432991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;98,96642112673685;30;0;0;0;0;0;0;0;13,7;28,247422680412377;4,999793814432991;0;0;0;0;0;0;0;0
2023-10-07T20:00:00;100;43,4;180,483225058741;0;302,75;0,06435959599999999;305,54999999999995;0,073297807;305,25;0,40606694185989395;291,5202182443972;0;5,474226804123775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06178764251871;0;28,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-07T21:00:00;83,99;42,5;191,352626959214;0;302,54999999999995;0,06349641299999997;305,45;0,07101324000000002;305,15;0,47016508599986284;291,71755835085196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,55488146375467;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0
2023-10-07T22:00:00;76,19;42,6;212,696635961057;0;302,54999999999995;0,06280950400000002;305,34999999999997;0,069089615;305,04999999999995;0,8907316458091533;293,0592692750287;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,96617860718735;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0
2023-10-07T23:00:00;72;39,1;218,168434579196;0;302,45;0,06329076;305,15;0,070547373;304,84999999999997;1,5704171882354023;295,3530299176318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,45958198932676;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0
2023-10-08T00:00:00;70,7;37,6;223,198676893781;0;302,34999999999997;0,06126500799999999;305,04999999999995;0,067928445;304,84999999999997;0,8487965292305347;293,0220341078692;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,87118866270592;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0
