timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-10-08T01:00:00;70,64;37;237,788334094264;0;302,25;0,06259685599999998;305,04999999999995;0,07075582400000002;304,75;0,6643355477544302;292,41205906638413;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,36490154383993;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;7;0;0
2023-10-08T02:00:00;70,62;37,7;259,145681192666;0;302,15;0,0660328;304,95;0,07674214499999998;304,65;1,7969401467240447;295,843400281758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,77681768526463;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0
2023-10-08T03:00:00;70,61;39;281,887246970981;0;302,04999999999995;0,06383636999999999;304,84999999999997;0,071929585;304,45;1,2781045590895335;294,4733298459011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,27084000349628;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0
2023-10-08T04:00:00;71,81;43,1;286,518646282794;0;301,95;0,061018784000000006;304,75;0,068293584;304,45;0,47565208407802845;291,7724055576275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,68306555107473;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-10-08T05:00:00;77,09;48,4;289,339107741653;0;301,95;0,059849219999999995;304,65;0,06612233599999999;304,34999999999997;1,003635180438502;293,66627691872714;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,17739724451974;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,4;18,4;0;0
2023-10-08T06:00:00;83,51;49,2;274,082541617628;0;301,95;0,06470654799999999;305,54999999999995;0,07025498199999998;305,04999999999995;1,352029706094991;294,79329554615737;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,58993213637443;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,2;19,2;0;0
2023-10-08T07:00:00;100;48,7;201,433741281077;0;302,54999999999995;0,08634907800000001;309,34999999999997;0,09170445;308,15;0,4837002220550181;291,91739259233594;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,08457314316097;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0
2023-10-08T08:00:00;102,12;48,4;141,865321214096;0;302,45;0,08931216;309,15;0,09463675399999999;308,04999999999995;0,8985068260168152;293,3118095592432;0;5,474226804123388;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,497417317426255;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0
2023-10-08T09:00:00;100,86;46,3;139,418741968368;0;302,25;0,088607064;308,75;0,09493614;307,65;1,7666482547175546;296,3745151165033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,99236757569433;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0
2023-10-08T10:00:00;86,94;45,5;129,952969054783;0;302,25;0,092692144;309,54999999999995;0,099709528;308,25;0,9345041056737571;293,3665756391295;0;5,474226804123834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,40552097051547;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0
2023-10-08T11:00:00;76,51;42,6;117,619253161058;0;302,95;0,09391906700000002;311,84999999999997;0,09800834399999998;309,95;0,6633062749168191;292,5345313250412;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,90078041841822;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0
2023-10-08T12:00:00;70,57;41,3;110,75271141137199;0;303,45;0,078690952;310,95;0,077631909;309,04999999999995;1,853963600792043;296,55431971181054;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,314242971955075;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0
2023-10-08T13:00:00;55,15;44;98,5159217830962;0;302,84999999999997;0,06829638199999999;308,54999999999995;0,07062012099999998;307,45;1,7809205951910145;296,04942851390814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,80981154765767;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14;14;0;0
2023-10-08T14:00:00;54,6;44,1;103,406141954577;0;302,45;0,07629306599999999;308,04999999999995;0,081665226;306,95;0,6376526332563477;292,33706737795467;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,223583198081734;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;14,1;0;0
2023-10-08T15:00:00;70,8;44;106,66100866325;0;301,95;0,07834400000000001;307,15;0,08467027800000002;306,25;1,804364489974345;296,13971237365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,71946083976212;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14;14;0;0
2023-10-08T16:00:00;88,59;43,8;146,090285197742;0;302,04999999999995;0,08038094400000001;308,34999999999997;0,08521588800000002;307,25;2,234218077441599;297,5995055927799;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,39669941999367;0;28,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-08T17:00:00;113,24;43,6;209,33986291956;0;301,84999999999997;0,07481851999999999;307,15;0,07715624900000001;306,25;0,7450269458048758;292,76696247962445;0;4,9632989690722535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,89275975005168;30;0;0;0;0;0;0;0;13,6;28,04123711340207;4,963298969072166;0;0;0;0;0;0;0;0
2023-10-08T18:00:00;135,67;45,4;217,50737485246998;0;301,84999999999997;0,07608601400000002;307,34999999999997;0,07852027399999997;306,45;1,4914674722739005;295,14341529223736;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,30702310565571;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-10-08T19:00:00;162,58;47,8;206,50473624728;0;301,84999999999997;0,07481851999999999;307,15;0,07848390000000001;306,34999999999997;2,43718183223437;298,52182547533056;0;5,474226804123781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,8033924033453;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,8;2,8;0;0
2023-10-08T20:00:00;131,85;52,2;237,81133572303202;0;302,15;0,090789504;310,04999999999995;0,09285722599999999;308,54999999999995;0,8176607518101857;293,13934091501056;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,21796469568371;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,2;7,2;0;0
2023-10-08T21:00:00;110,2;52,1;323,65088712212196;0;302,34999999999997;0,09637151399999998;310,95;0,09881416800000004;309,34999999999997;0,8073771777665253;291,59359876133595;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,71464289921399;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,1;7,1;0;0
2023-10-08T22:00:00;104,42;51,8;291,763657547246;0;302,54999999999995;0,10475712;312,34999999999997;0,105160032;310,54999999999995;0,5828726144091494;291,79685242047685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,129524066502753;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,8;6,8;0;0
2023-10-08T23:00:00;96,34;48,3;262,25548990811;0;302,25;0,09946890000000001;311,15;0,100492968;309,54999999999995;0,2868375307513324;293,05836862305796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,6265111140959;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,3;3,3;0;0
2023-10-09T00:00:00;91,11;46,3;208,046833318725;0;301,75;0,08412047099999999;308,45;0,08721086200000001;307,34999999999997;0,2644628321244914;292,8336267299493;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,041701094563273;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0
2023-10-09T01:00:00;87,45;46;168,812138083598;0;301,54999999999995;0,079454806;307,75;0,08234514;306,65;0,8657911384193369;294,7254817724903;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,538996924454814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0
2023-10-09T02:00:00;82,44;47,3;148,219574076634;0;301,34999999999997;0,07202052;306,34999999999997;0,07598248799999997;305,54999999999995;2,186450954632458;298,1137848354825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,954495656341223;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0
2023-10-09T03:00:00;77,4;48;148,343921909235;0;301,25;0,07404907;306,54999999999995;0,077119875;305,65;2,0651678990166773;297,8381088361135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,45210020677567;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0
2023-10-09T04:00:00;75;53,3;176,360955349702;0;301,25;0,073496465;306,45;0,07459467999999998;305,54999999999995;2,292695315945877;298,84563450956114;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,867907628333853;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,3;23,3;0;0
2023-10-09T05:00:00;79,05;60,9;192,305776227806;0;301,25;0,07628187400000001;306,84999999999997;0,07735910399999997;305,95;2,116819098098383;298,5074789626609;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,36582083757113;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,9;30,9;0;0
2023-10-09T06:00:00;96,7;61,4;196,114861248051;0;301,15;0,07536133199999998;306,54999999999995;0,07607062499999998;305,65;2,1203305679684448;298,4884299193686;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,78193688706643;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0
2023-10-09T07:00:00;111,8;63,3;221,75971679159701;0;301,25;0,06865872299999999;306,45;0,06609435599999999;305,54999999999995;2,2731400988488306;298,67015099299147;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,28015869337784;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,3;18,3;0;0
2023-10-09T08:00:00;126,72;63,6;235,40670749005;0;302,04999999999995;0,063977669;307,04999999999995;0,05927283199999998;305,95;3,7417424806943553;295,68969845413983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,696583309087089;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0
2023-10-09T09:00:00;121,43;61,4;221,61127244883798;0;301,65;0,06016819199999998;305,95;0,057768906999999994;305,04999999999995;6,014825490202167;293,9639139242032;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,1951136507563;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,4;16,4;0;0
2023-10-09T10:00:00;111,59;58,7;203,068314408629;0;301,54999999999995;0,058334102999999984;305,45;0,0547009;304,65;4,538981657062937;293,081733250353;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,611846770970164;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0
2023-10-09T11:00:00;105,36;55;203,54311989565;0;301,54999999999995;0,055137388;304,95;0,05248768200000001;304,25;4,757413864326261;293,4128113275255;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,110685586293066;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10;10;0;0
2023-10-09T12:00:00;98,99;52,9;210,860773721175;0;301,65;0,049121688;304,54999999999995;0,04281219799999999;303,84999999999997;5,224408971548276;293,56712702007763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,527727149313336;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,9;7,9;0;0
2023-10-09T13:00:00;100,6;48,9;229,119475559025;0;301,65;0,04979740500000001;304,45;0,043860049;303,84999999999997;4,987551175499869;293,6744780435217;0;5,474226804123804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,0268743765982;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,9;3,9;0;0
2023-10-09T14:00:00;105,5;48;244,441737243038;0;301,45;0,046105443999999995;303,84999999999997;0,039384647999999994;303,34999999999997;5,426651192999821;293,7363085437095;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,444224320739394;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0
2023-10-09T15:00:00;109,91;47,3;260,508719437051;0;301,45;0,046989612;303,95;0,040383534;303,34999999999997;6,62739051728617;294,6584639710779;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,94367989830778;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0
2023-10-09T16:00:00;113,02;46,8;299,242067422947;0;301,15;0,045948756;303,34999999999997;0,04390481699999999;303,04999999999995;9,214188718818011;296,8840322097669;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,3613381618966685;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0
2023-10-09T17:00:00;129,32;48;332,207654864339;0;301,15;0,04523526599999999;303,34999999999997;0,040856395999999996;302,95;16,962630100857602;301,173697308506;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,8611020280806;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0
2023-10-09T18:00:00;189,22;51,1;326,40126929067696;0;300,75;0,053461385999999986;303,04999999999995;0,05439312;302,75;16,66086012004287;301,3686512436759;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,315115121983904;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,784884878016097;6,784884878016097;0;0
2023-10-09T19:00:00;221,7;53,1;334,545403866784;0;300,25;0,05562703799999999;302,54999999999995;0,05959180399999999;302,34999999999997;17,23331765432644;301,3584970913977;0;37,37980620326534;3,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-09T20:00:00;184,5;53,3;362,741080573455;0;300,15;0,05523251999999999;302,54999999999995;0,057532476;302,34999999999997;16,07292007935135;302,1894412913121;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0
2023-10-09T21:00:00;132,75;52,6;399,076092506162;0;300,04999999999995;0,051749010000000005;302,15;0,05416928000000001;301,95;15,309905399131502;301,6552422536082;0;5,47422680412329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,527707499999998;10,527707499999998;0;0
2023-10-09T22:00:00;120;52,5;396,982229405827;0;299,95;0,05372439800000001;302,25;0,057399570999999996;302,04999999999995;14,957660796236022;301,6836081544863;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0
2023-10-09T23:00:00;112,7;46,8;394,226913730736;0;299,84999999999997;0,05096836800000001;301,95;0,054527424000000005;301,84999999999997;7,688791613452573;297,605430516126;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0
2023-10-10T00:00:00;104;45;387,198298856162;0;299,84999999999997;0,050352808000000006;301,95;0,053066867999999996;301,84999999999997;5,562365647855598;296,38037672388884;0;5,4742268041233615;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-10T01:00:00;100,6;43,4;358,19715295836704;0;299,75;0,050997746999999996;301,84999999999997;0,054502242000000006;301,75;5,949386757592041;296,47451690860134;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287266;30;0;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0
2023-10-10T02:00:00;99,9;43,3;331,619381057155;0;299,75;0,050301045;301,65;0,054292391999999995;301,54999999999995;6,04474103037028;297,1625809790909;0;4,99715621259274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,739068220566548;0;29,607227327076387;0;0;0;0;0;0;13,69277267292361;28,23252097510023;4,99715621259274;0;0;0;0;0;0;0;0
2023-10-10T03:00:00;99,52;45,7;325,898674574743;0;299,65;0,05113345000000001;301,75;0,05487997199999999;301,54999999999995;5,802665256792314;297,3791875092542;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,2367943137445;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0
2023-10-10T04:00:00;97,39;50,2;367,97937260003897;0;299,54999999999995;0,04841099599999999;301,34999999999997;0,053802742;301,34999999999997;5,382079441482452;297,49119171103433;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,652723265892067;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0
2023-10-10T05:00:00;110,71;54,1;336,50262675074197;0;299,54999999999995;0,048885257;301,45;0,053114433999999995;301,34999999999997;5,67699083450216;297,6631453833469;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,150757993565485;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0
2023-10-10T06:00:00;130;57,3;331,828331603362;0;299,54999999999995;0,048886656;301,54999999999995;0,05265556199999999;301,34999999999997;5,709442789134327;297,5732211819172;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,56699554934508;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,3;12,3;0;0
2023-10-10T07:00:00;201,92;59,5;322,04593544610697;0;299,54999999999995;0,04794652799999999;301,54999999999995;0,052136533000000006;301,45;5,723499820943886;297,04768477249735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,065338849790145;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,5;14,5;0;0
2023-10-10T08:00:00;198,63;63,3;300,996610824124;0;299,54999999999995;0,044117464999999995;301,65;0,045750098;301,45;4,199122090936775;293,1020150909031;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,481884947484119;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,3;18,3;0;0
2023-10-10T09:00:00;132,1;57,7;263,337168547715;0;299,75;0,03970362000000001;301,75;0,039250343999999986;301,54999999999995;4,193412956060412;293,1017974124432;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,98053675898942;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0
2023-10-10T10:00:00;116,2;54,6;227,193648153901;0;300,15;0,03828783200000001;301,95;0,03597388600000001;301,75;4,980436059402627;293,3100231005229;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,397391336892477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0
2023-10-10T11:00:00;104,98;48,4;200,90230075346997;0;300,25;0,038339595;301,84999999999997;0,035531802;301,45;5,165521329028778;293,52588207394075;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,89635159775879;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0
2023-10-10T12:00:00;96,65;43,4;176,501578530702;0;300,15;0,033487862999999986;301,04999999999995;0,02663696;299,95;2,729508023719268;292,2151924434037;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,313514594177963;0;30;0;0;0;0;0;0;13,4;27,628865979381438;4,890309278350514;0;0;0;0;0;0;0;0
2023-10-10T13:00:00;89,29;40,5;161,618149443355;0;299,75;0,025370864999999996;299,65;0,021698490000000004;299,75;3,9098511750585323;292,26916528920987;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,81278324271855;30;0;0;0;0;0;0;0;10,5;21,649484536082475;3,8319587628865976;0;0;0;0;0;0;0;0
2023-10-10T14:00:00;91,42;39;164,635622386874;0;299,75;0,022739346;299,45;0,01800513;299,75;3,8837348122518187;292,07313714717753;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,23025459597288;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0
2023-10-10T15:00:00;91,62;36,1;198,320240151851;0;299,84999999999997;0,024174719999999997;299,54999999999995;0,019965128999999998;299,84999999999997;3,5526363171165922;291,94214534188825;0;2,22618556701031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,729831570513426;30;0;0;0;0;0;0;0;6,1;12,577319587632894;2,226185567011022;0;0;0;0;0;0;0;0
2023-10-10T16:00:00;99,2;37,3;231,520853442948;0;299,95;0,025007124999999998;299,65;0,021024172000000004;299,95;4,751257716840782;292,386307126934;0;2,664123711340207;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,1476112189354097;0;30;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;0;0;0;0
2023-10-10T17:00:00;117,36;37,5;269,376898741003;0;300,04999999999995;0,025853520000000005;299,75;0,022009067999999993;300,04999999999995;8,70656499088528;293,5132365636826;0;5,474226804123786;7,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,64749645781364;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-10T18:00:00;127,42;40;274,985641385949;0;300,15;0,029150962999999995;299,84999999999997;0,027028679999999996;300,04999999999995;10,545512884804037;293,9928813576085;0;5,474226804123801;5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,14453170816771;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-10T19:00:00;139,27;44,9;233,531075304051;0;300,25;0,029619628000000002;299,84999999999997;0,029055830999999994;300,04999999999995;14,982456117549612;295,14066222854603;0;5,474226804123711;0,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,638717254997;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-10T20:00:00;104,78;44,7;217,956341603949;0;300,15;0,030556957999999995;299,84999999999997;0,030793388999999994;300,04999999999995;11,705375767832564;295,4586552889207;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,36689548853473;0;29,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-10T21:00:00;86,74;43,5;211,233821071107;0;300,04999999999995;0,030100884000000005;299,75;0,030917900000000005;299,95;11,070434233501953;295,9042527580754;0;4,92680412371134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,86135879898589;30;0;0;0;0;0;0;0;13,5;27,835051546390833;4,926804123711177;0;0;0;0;0;0;0;0
2023-10-10T22:00:00;88,65;43,1;210,159820421493;0;299,95;0,031400555;299,84999999999997;0,031488692000000006;299,95;6,636800744527291;296,76775732993497;0;4,780824742267541;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,27402529468481;0;30;0;0;0;0;0;0;13,1;27,01030927835052;4,780824742268042;0;0;0;0;0;0;0;0
2023-10-10T23:00:00;68,9;39,5;222,593363069345;0;299,84999999999997;0,030736029999999998;299,65;0,03139356;299,95;6,517578079656869;298,123168351676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,7687978921555;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0
2023-10-11T00:00:00;63,25;36,7;253,313966171906;0;299,84999999999997;0,031099769999999995;299,65;0,031119355999999997;299,84999999999997;6,978281945270042;298,3192234463157;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,18177364394521;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0
2023-10-11T01:00:00;26,06;34,9;254,85887910386802;0;299,75;0,03062131199999999;299,54999999999995;0,031213088999999996;299,84999999999997;6,5802167041991675;298,2146779730886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,67685546658082;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-10-11T02:00:00;7,85;34,6;273,356350972958;0;299,75;0,030710847999999992;299,54999999999995;0,030747222000000008;299,75;6,24923614917452;297,77486365786194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,09014041261307;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6;4,6;0;0
2023-10-11T03:00:00;2,31;36,5;271,886295386142;0;299,65;0,030230991000000002;299,45;0,03130122600000001;299,75;5,24372260122903;298,21280302931;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,58553139857051;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;6,5;0;0
2023-10-11T04:00:00;3,26;41,5;271,110847590656;0;299,65;0,030407265000000006;299,45;0,03148589400000001;299,75;1,9915719599952901;298,0540229162331;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,99912547700978;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,5;11,5;0;0
2023-10-11T05:00:00;10;49,7;291,062797467767;0;299,65;0,030495402000000005;299,45;0,03128164;299,65;1,900887722876424;297,9916491076784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,49482556446227;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,7;19,7;0;0
2023-10-11T06:00:00;80,13;53;324,081462927447;0;299,54999999999995;0,030358299999999994;299,34999999999997;0,032100054999999995;299,65;4,954237670405865;297,59521857713275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,90872871348489;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23;23;0;0
2023-10-11T07:00:00;127,16;56,6;318,949493418354;0;299,54999999999995;0,03044503799999999;299,34999999999997;0,032100054999999995;299,65;4,826023902424459;296,3338817189574;0;5,474226804123206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,40473784061372;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0
2023-10-11T08:00:00;127,88;56,6;281,54160408511603;0;299,45;0,028588565000000014;299,25;0,028380114000000005;299,45;4,675588232226002;292,948042425288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,81894999840887;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,6;11,6;0;0
2023-10-11T09:00:00;102,94;54,1;243,210994201597;0;301,54999999999995;0,060764165999999994;304,54999999999995;0,0551206;303,15;4,523200311631403;292,94047183554187;0;5,474226804123507;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31526810340922;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,1;9,1;0;0
2023-10-11T10:00:00;50,01;51,1;226,774854619413;0;308,34999999999997;0,103072724;315,75;0,08038514100000001;311,04999999999995;5,012541496861573;292,4441182754927;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,72978920817796;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,1;21,1;0;0
2023-10-11T11:00:00;1,05;47,1;219,7494494917;0;305,34999999999997;0,07183864999999999;308,95;0,06126500800000002;306,75;9,120352650031183;292,16356255281516;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22641622925729;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,1;17,1;0;0
2023-10-11T12:00:00;0;43,7;223,187429103011;0;301,45;0,047812224;302,75;0,04595854900000001;302,25;12,243355482519226;294,6418719198989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,64124621921318;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,7;13,7;0;0
2023-10-11T13:00:00;-0,06;45,7;219,81762897812197;0;301,45;0,0488251;303,15;0,04631809200000001;302,45;18,282988331364358;296,1315409841948;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,138182094591556;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0
2023-10-11T14:00:00;-0,04;42,6;213,112432478281;0;303,65;0,07267525199999998;307,95;0,06193093199999998;305,54999999999995;14,137537649189081;294,92216312612555;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,55332090796089;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0
2023-10-11T15:00:00;0,06;41,6;246,361461662894;0;304,75;0,07823767599999999;309,54999999999995;0,066211872;306,75;7,8024118521868875;293,10088644057544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,05056557587019;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,6;11,6;0;0
2023-10-11T16:00:00;57,78;39,5;307,176108280881;0;303,25;0,07452193199999999;306,95;0,07049001400000002;305,34999999999997;11,302573319556355;293,96528762617265;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,466013150891435;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0
2023-10-11T17:00:00;102,23;42,9;326,52265534029;0;303,54999999999995;0,09172543500000001;308,65;0,087066765;306,65;12,480911829088509;294,4152152816542;0;4,707835051546391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,96356654957646;30;0;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0
2023-10-11T18:00:00;127,79;44,8;338,918702751413;0;302,54999999999995;0,071424546;305,84999999999997;0,072540948;304,75;13,7646924037056;295,47187098088546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,58984914029008;0;29,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-11T19:00:00;132,14;45,1;361,164954930991;0;301,54999999999995;0,057792689999999994;303,34999999999997;0,059980726;302,84999999999997;14,263957586860561;296,55637273974986;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,08769015537624;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0
2023-10-11T20:00:00;122,55;45,2;301,82844874694297;0;301,34999999999997;0,0574989;303,15;0,060205965;302,65;11,402293473644248;295,9863953827684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,50373401793907;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0
2023-10-11T21:00:00;101,95;42,6;257,124522378833;0;301,25;0,056181041999999994;302,84999999999997;0,059849219999999995;302,45;6,8541543947281225;294,65417990469103;0;4,598350515463918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,00188364453745;30;0;0;0;0;0;0;0;12,6;25,979381443298973;4,598350515463918;0;0;0;0;0;0;0;0
2023-10-11T22:00:00;98,86;41,5;226,96642638339102;0;300,54999999999995;0,045084174;301,34999999999997;0,04748066100000002;301,25;6,662029725011107;295,24603617081414;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,418236087751794;0;30;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0
2023-10-11T23:00:00;89,92;36;214,513116582396;0;300,15;0,03936786;300,15;0,042280578000000006;300,45;6,65774459038423;295,7713282625429;0;2,1896907216494843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,916694264143125;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0
2023-10-12T00:00:00;78,31;36,1;213,225222322358;0;300,34999999999997;0,04498204699999999;301,04999999999995;0,046308299;301,04999999999995;6,398056082236039;295,96771918342347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,333355226295662;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0
2023-10-12T01:00:00;82,95;34,7;233,521667636497;0,027231535;301,65;0,06733666799999999;301,54999999999995;0,07471499400000002;301,75;6,617849691834225;295,8154783812165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,83212189077309;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0
2023-10-12T02:00:00;83,73;36,4;250,705463033142;0;303,95;0,05066898200000001;302,25;0,062854272;303,54999999999995;6,414660385580604;295,5548117554441;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,249091310162955;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0
2023-10-12T03:00:00;87,82;38,3;282,80767391900304;0;307,84999999999997;0,082059744;307,25;0,108339959;309,25;5,983179975194033;295,45770645736906;0;3,0290721649484524;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,74816640103194;30;0;0;0;0;0;0;0;8,3;17,113402061855666;3,0290721649484524;0;0;0;0;0;0;0;0
2023-10-12T04:00:00;89,04;42,1;297,010506761007;0;314,34999999999997;0,11465504500000001;311,65;0,14903547;313,25;5,847867920863646;295,45431585633105;0;4,415876288659014;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,165444215970723;0;30;0;0;0;0;0;0;12,1;24,94845360824743;4,415876288659795;0;0;0;0;0;0;0;0
2023-10-12T05:00:00;102,6;51;310,691335757769;0;321,15;0,15536454599999996;318,04999999999995;0,200580226;319,75;5,210312550230687;295,04036978263474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154923;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0
2023-10-12T06:00:00;126,5;56,4;350,93083178378697;0;325,15;0,171451647;319,84999999999997;0,222113634;321,34999999999997;5,832021821776699;295,1766881446504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820361091;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,4;11,4;0;0
2023-10-12T07:00:00;132,84;61;379,51475677709203;0;328,45;0,185518592;322,75;0,23809581;324,15;6,2472732464946565;295,07091794222094;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897916;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0
2023-10-12T08:00:00;148,39;59,2;369,490742330015;1,3755527599999997;330,75;1,1127114379999998;324,54999999999995;1,545301824;328,34999999999997;5,398740678895047;293,5697080854699;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0
2023-10-12T09:00:00;137,68;57,6;356,40089553617696;1,9830405300000002;330,15;1,8153074249999999;329,65;2,2164007249999997;331,65;4,944743822240473;292,9474808747291;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,6;12,6;0;0
2023-10-12T10:00:00;130,9;54,8;310,549612367396;1,6843400400000001;331,25;1,6102825760000001;327,54999999999995;1,8080424180000003;328,25;5,099633612292627;292,7432480754888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999756;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0
2023-10-12T11:00:00;124,94;50,8;295,848271917973;2,514600373;332,25;1,76127105;326,15;2,19570252;327,95;7,093131552076959;293,0342380880557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028499987;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0
2023-10-12T12:00:00;111,08;46,7;285,83545844622097;2,4187786659999997;335,34999999999997;1,8510113040000002;327,95;2,2509014640000005;329,75;3,8218434937164023;291,7996032788212;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155046;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0
2023-10-12T13:00:00;104,29;48;253,205527527117;2,2862737799999997;335,15;1,8743382300000002;328,65;2,130884052;329,45;10,781010573640756;294,2650783975888;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617361;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0
2023-10-12T14:00:00;108,38;45,6;273,19209869418;2,237145097;333,84999999999997;1,8439561470000003;329,45;2,0496245360000005;329,84999999999997;12,413301210944638;295,9133286113716;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81137615141485;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0
2023-10-12T15:00:00;120;45,4;314,684059537431;2,072260356;334,25;1,8256810100000003;330,15;1,97002983;329,65;9,069870222923369;294,8406121429024;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379964;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-10-12T16:00:00;125,71;46,3;344,844474519754;2,2037048;333,15;1,9116075900000002;330,15;2,1010601700000002;330,04999999999995;6,020123375275161;293,71469458980783;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,719417015877085;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,3;1,3;0;0
2023-10-12T17:00:00;145;48,4;369,269088727366;2,227465416;333,84999999999997;1,8804420669999997;330,25;2,0333485700000002;329,65;11,677404676538583;295,735616870056;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,21464507417535;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0
2023-10-12T18:00:00;169,9;46,5;374,837819132721;2,4817070849999996;336,04999999999995;1,9672877899999996;330,45;2,4016045419999994;332,54999999999995;11,190924752745653;295,45793788761875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,62807624124687;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,5;1,5;0;0
2023-10-12T19:00:00;220,99;46,8;430,048862845358;2,6464533249999995;335,65;1,9610902199999998;331,45;2,3552724599999997;332,95;6,883983151742872;294,2604630034062;0;37,37980620326544;18,206937606156117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,45841595345842;0;8,706937606156114;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-12T20:00:00;151,27;47;473,966602893231;2,4531297120000004;336,34999999999997;2,083312456;331,95;2,1918636640000004;329,34999999999997;7,900732393023356;294,92740667055824;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,95487011186324;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2;2;0;0
2023-10-12T21:00:00;129,36;45,7;477,35610968159597;2,5619607199999996;337,15;2,0899521099999996;332,65;2,439710504;334,95;7,325729783939559;294,68523039218957;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,36952725643073;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,7;0,7;0;0
2023-10-12T22:00:00;123,5;46,1;440,396283316398;2,4127853499999996;335,65;2,0029343099999997;332,15;2,2969761299999996;333,65;6,766809782472014;294,59396761761735;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,86629030370523;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0
2023-10-12T23:00:00;109,84;40,8;387,65058523213196;1,032878902;333,84999999999997;0,908369301;327,45;1,246310342;331,45;7,170012727485593;294,8005191921898;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,281256306253944;0;30;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0
2023-10-13T00:00:00;123,99;39,2;322,832914304682;0,9422992480000002;328,75;1,0410350720000001;328,34999999999997;1,34811837;331,84999999999997;7,41182811676219;294,9397059168725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,268328180623314;24,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-13T01:00:00;115;38,8;281,938815404823;1,7720139709999998;333,45;1,6871408380000004;329,84999999999997;1,8487617119999997;329,95;6,59427881105876;294,6171981301722;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,684153979384284;0;30;0;0;0;0;0;0;8,8;18,14432989690721;3,211546391752576;0;0;0;0;0;0;0;0
2023-10-13T02:00:00;107,14;41,1;169,39550185268402;1,627793859;334,25;1,52506389;328,95;1,7053166459999998;329,45;6,698177644187602;294,6500204637796;0;4,050927835051547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,18208556398634;30;0;0;0;0;0;0;0;11,1;22,886597938144334;4,050927835051547;0;0;0;0;0;0;0;0
2023-10-13T03:00:00;101,4;43,8;159,666950412136;1,57565173;334,15;1,4843697780000003;329,34999999999997;1,6787832120000001;330,04999999999995;6,117703404740088;294,338824290163;0;5,036288659793813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,59821998700883;0;30;0;0;0;0;0;0;13,8;28,453608247422675;5,036288659793813;0;0;0;0;0;0;0;0
2023-10-13T04:00:00;100,08;47,5;126,445262569477;1,598736629;334,45;1,525922876;329,84999999999997;1,712728548;330,34999999999997;5,979095427658965;294,2549265977005;0;5,474226804123365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,096460165010186;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0
2023-10-13T05:00:00;95,25;58,2;117,766474764015;1,604156355;334,65;1,52390272;329,95;1,7636213699999996;330,95;5,281489061253905;293,9946867044489;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,512903150572662;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,2;13,2;0;0
2023-10-13T06:00:00;129,43;69;143,784045675114;2,857726108;335,25;2,088294295;332,65;2,5491570720000003;333,75;5,187367922420834;293,8559672279553;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025776;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24;24;0;0
2023-10-13T07:00:00;143,45;74,1;150,015081735688;2,861078112;336,34999999999997;2,0567146679999997;331,95;2,427593765;332,65;4,9496206146416055;293,5657577677011;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507167;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0
2023-10-13T08:00:00;145,25;66;137,336459625543;2,5507295479999996;333,54999999999995;1,975368414;331,25;2,329711331;332,25;6,666414136242872;292,4456736880782;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0
2023-10-13T09:00:00;132,05;61,9;120,92460992362899;2,740380786;336,04999999999995;1,9998774949999998;331,65;2,3646737399999997;332,54999999999995;8,540683160753437;293,2255253375461;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0
2023-10-13T10:00:00;99;58,9;104,898997592522;2,4790587779999997;336,54999999999995;1,95140914;331,95;2,234037918;332,54999999999995;7,053617573721192;292,84830491927323;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-10-13T11:00:00;72,02;54,3;87,11336629101001;1,8567136279999996;336,54999999999995;1,7314387740000001;331,84999999999997;1,8748236829999998;331,45;5,953124564829061;292,57623080733055;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674207;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,3;24,3;0;0
2023-10-13T12:00:00;34,45;44,2;90,8605396023909;1,8926371500000003;336,65;1,751471055;331,84999999999997;1,9117293030000002;331,84999999999997;6,567170347762263;292,8058946516591;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936842;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,2;14,2;0;0
2023-10-13T13:00:00;7,3;43;106,020280343724;1,6910216640000002;336,34999999999997;1,61367655;332,25;1,8833002239999999;334,75;14,619011270475712;296,64899357949065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672944;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0
2023-10-13T14:00:00;4,31;40,1;114,295857296938;1,589462658;335,75;1,5323121089999998;332,45;1,6837692479999995;332,95;4,003984984456802;292,60031208793913;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533878;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0
2023-10-13T15:00:00;4,24;40;134,732709315685;1,5457592969999998;335,04999999999995;1,5268476149999999;332,65;1,6567097899999998;332,65;7,259139487969696;292,7823376072678;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,126473017734156;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10;10;0;0
2023-10-13T16:00:00;10;42,1;160,23800731672299;1,5350723359999998;331,95;1,6868078759999998;332,45;2,0066542509999996;334,45;2,9831185479585556;297,12122938672985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043239;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,1;12,1;0;0
2023-10-13T17:00:00;46,48;40,8;180,498550932754;1,7739347980000002;336,25;1,7212904279999999;332,75;1,9460215909999996;334,04999999999995;3,4725024126222372;296,8902561578503;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597425;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0
2023-10-13T18:00:00;74,23;42,7;186,649847942395;1,581516338;335,04999999999995;1,514839998;331,25;1,7810347229999997;333,45;5,872367796525087;296,3557422087756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087977;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0
2023-10-13T19:00:00;76,3;43,1;163,141870363129;1,5666309779999998;334,95;1,4874727599999997;331,15;1,7621104500000002;333,65;13,096662815697183;298,6315541773824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769249;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-10-13T20:00:00;15,94;43,1;146,059733923323;1,5917766039999999;334,95;1,5020013749999999;330,65;1,724513724;331,95;4,766976626680158;293,8860177876337;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293636;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-10-13T21:00:00;5,05;42,8;145,40296835315002;1,62935934;335,15;1,5222519;330,34999999999997;1,8272660769999995;333,45;3,131617264393316;296,32672834257323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,84746275915687;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,8;12,8;0;0
2023-10-13T22:00:00;0,2;43,1;147,676054945767;1,712161953;335,25;1,5929000010000003;330,25;1,823478984;331,84999999999997;3,2375109801482185;298,08686174324305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801288083;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-10-13T23:00:00;-0,81;36,8;158,735725391459;1,9729537400000001;335,95;1,7159098740000003;330,25;1,9291944189999997;330,45;2,9116470675593265;298,7976196535864;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,755696396658365;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,8;6,8;0;0
2023-10-14T00:00:00;-0,09;35,3;146,427423986457;2,00347992;333,95;1,773098196;330,34999999999997;1,906302582;329,75;2,785227280530416;298,6631002240431;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,2510208270185;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0
2023-10-14T01:00:00;-1,87;33,7;136,26981727926298;1,934346936;335,54999999999995;1,7236575360000004;330,34999999999997;1,864626372;330,04999999999995;2,9530156156914673;298,8590916406442;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651458;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,7;3,7;0;0
2023-10-14T02:00:00;-1,49;33;137,672232159597;1,868239989;335,45;1,69057958;330,15;1,8278214800000006;329,84999999999997;3,030353724493836;298,8610523693067;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,1601819016788;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3;3;0;0
2023-10-14T03:00:00;-1,72;36,1;135,96955408932502;1,87740204;335,54999999999995;1,7083328899999997;330,54999999999995;1,8482622690000001;330,25;2,755646245915649;298,5996049639448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,574018515067465;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,1;6,1;0;0
2023-10-14T04:00:00;-2,21;40,4;143,302432971726;1,859013584;335,54999999999995;1,690197653;330,45;1,8373626600000001;330,25;2,5460857259377847;298,7754388103364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06996111321615;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0
2023-10-14T05:00:00;-2,08;47,2;158,480146738564;1,9742688000000002;335,15;1,7183861040000004;329,75;1,8602391079999998;329,54999999999995;2,7279102837162577;298,716773948434;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,48410674868389;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0
2023-10-14T06:00:00;-0,96;62,3;175,044537848336;2,01069876;335,15;1,7396173279999998;329,95;1,8976707519999998;329,95;2,734452949430115;298,4722467525644;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,98035833800915;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0
2023-10-14T07:00:00;-0,02;61,7;196,743532268028;1,8753413129999998;335,45;1,705193534;330,54999999999995;1,8522032520000007;330,34999999999997;2,7233161375579975;298,5401005443536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,39481293375421;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,7;31,7;0;0
2023-10-14T08:00:00;9,09;58,5;197,909353899276;1,9860791579999997;333,04999999999995;1,7919539179999997;330,45;1,9536867120000003;330,34999999999997;2,842031291319341;298,80230693487124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,89137345246092;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0
2023-10-14T09:00:00;20,6;53,7;166,227279766762;2,339886258;335,45;1,862795081;330,25;2,038079988;330,04999999999995;2,861114480444865;298,4876906021853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,30613694669448;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,7;23,7;0;0
2023-10-14T10:00:00;1,08;52,2;160,035240557885;2,3558852220000004;335,75;1,8757652099999997;330,54999999999995;2,045493289;330,25;2,678362633161672;298,3638269890688;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,803006332999914;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,2;22,2;0;0
2023-10-14T11:00:00;-0,05;46;165,471051985502;2,4369376860000003;335,75;1,9040194139999997;330,54999999999995;2,0869162800000005;330,34999999999997;2,7569410185982473;298,5573933844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,218078663945555;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0
