timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-10-14T12:00:00;-0,94;39,1;168,551835683571;2,490448037;335,84999999999997;1,9248491249999997;330,65;2,1072129720000006;330,34999999999997;2,714836146004752;298,5698869306326;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,71525685607921;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,1;9,1;0;0
2023-10-14T13:00:00;-1,09;38,3;166,13301397640302;2,5034657319999996;335,95;1,92023942;330,54999999999995;2,1010601700000002;330,15;2,411462597823039;298,3297608080226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,13063796197255;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;8,3;0;0
2023-10-14T14:00:00;-1,39;38,2;163,32323597870902;2,5884913559999996;335,95;1,9552773749999999;330,65;2,1535800289999996;330,45;2,5097757587242127;298,46717650402275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,628124898176374;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0
2023-10-14T15:00:00;-0,08;37,7;173,300786109216;2,5483260659999996;336,04999999999995;1,957575932;331,04999999999995;2,155050378;330,84999999999997;2,1726017111813603;297,66690962382785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,043814717265377;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,7;7,7;0;0
2023-10-14T16:00:00;0,6;41,7;192,79198649155398;2,362508088;333,95;1,903062498;331,34999999999997;2,1859039239999998;331,95;2,22471519669256;295,7453405000158;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,541610335793756;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0
2023-10-14T17:00:00;67,19;42,7;239,50938423367802;2,3401072999999997;336,15;1,9501388480000001;332,34999999999997;2,1863572;333,15;2,086426391167927;295,63221241131976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,957608806338797;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0
2023-10-14T18:00:00;117,9;42,3;252,868481935943;2,359462465;336,45;1,9506872560000001;332,34999999999997;2,1989761800000003;333,34999999999997;2,0878944208072343;295,699414521872;0;5,474226804123758;2,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,45571304545837;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-14T19:00:00;129,97;42,4;259,193982916807;2,277087946;335,34999999999997;1,941334941;332,25;2,189018098;333,25;1,514760631348029;295,1886185719352;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,608862210996065;0;27,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-14T20:00:00;96,91;42,7;239,66615393351202;1,966994;331,15;1,9090893899999999;332,15;2,1427083999999996;333,15;0,3141336507917789;292,74674797620577;0;4,634845360824747;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,1070013247749;30;0;0;0;0;0;0;0;12,7;26,18556701030929;4,634845360824744;0;0;0;0;0;0;0;0
2023-10-14T21:00:00;85,68;40,6;240,475894822746;1,8515625100000002;329,65;1,89544914;332,15;2,1317961999999997;333,25;0,2056126827796631;293,1763208295682;0;5,474226804123622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,154922203589795;0;25,6;0;0;0;0;0;0;15;30,927835051545888;5,474226804123622;0;0;0;0;0;0;0;0
2023-10-14T22:00:00;74,59;40,1;227,374378951267;1,7993742140000002;329,34999999999997;1,8785352299999998;332,15;2,1091323999999996;333,15;0,6013140433364513;294,68433363212387;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,65290671136944;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,1;10,1;0;0
2023-10-14T23:00:00;47,06;35,4;220,367778001428;1,7616865529999999;329,45;1,8590247759999996;332,04999999999995;2,082647931;333,04999999999995;1,48842553195813;297,80478747201045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,06909405227725;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0
2023-10-15T00:00:00;14,67;34,8;194,125256936208;1,794403567;329,25;1,8790808399999999;332,15;2,113844232;333,25;1,0292505519863027;297,1297918484789;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,56738714287184;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0
2023-10-15T01:00:00;6,96;34,7;162,060716019481;1,8748334760000005;329,34999999999997;1,9139844910000001;332,25;2,156233932;333,34999999999997;0,20578661516270458;293,6903107555858;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,983883035736646;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0
2023-10-15T02:00:00;5,79;34,4;158,94841840133302;1,9267335780000001;329,45;1,9243300959999996;332,04999999999995;2,165261679;333,04999999999995;1,1341297093106384;297,24431198617697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,48248464743318;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0
2023-10-15T03:00:00;9,06;34;156,399570585102;2,070906124;333,75;1,99610719;331,65;2,4836488969999997;335,04999999999995;1,2957335966438346;297,5414197547854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,899289030547237;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4;4;0;0
2023-10-15T04:00:00;5,72;35,3;171,46789543308398;1,8928302120000002;329,54999999999995;1,9172665449999997;332,25;2,15984615;333,25;0,5750594489625449;294,92659697320045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,39819910164418;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0
2023-10-15T05:00:00;7,63;43,5;187,66145913685;2,008709382;329,75;1,9771059719999997;332,45;2,229133024;333,54999999999995;0,12688015360361715;292,29825150618973;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,815311913312964;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,5;13,5;0;0
2023-10-15T06:00:00;5,88;45,4;199,551834765235;2,049111103;329,84999999999997;1,97619942;332,15;2,231654022;333,25;0,0899789720132854;292,51876324706217;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,314530382121625;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0
2023-10-15T07:00:00;21,34;46;215,539304942584;2,065505984;329,95;1,987979;332,34999999999997;2,2478586389999995;333,45;0,0900876400935364;292,36071301380025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,731951560662527;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0
2023-10-15T08:00:00;24,58;46;214,84598750018;2,101481269;329,84999999999997;2,010094392;332,45;2,2749139;333,54999999999995;0,14204834148658754;292,8270899716614;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,23147836550632;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0
2023-10-15T09:00:00;30,9;44,6;167,934538242555;2,282471298;330,45;2,0365187039999997;332,75;2,386895456;333,84999999999997;0,4380132790862986;294,341705849163;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,6492078492485547;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0
2023-10-15T10:00:00;5,07;44,4;143,406164006791;2,9731100319999997;335,04999999999995;2,2117686359999995;333,75;2,661982225;334,65;1,0679164693916068;296,70764240371955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,149042928463444;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,4;14,4;0;0
2023-10-15T11:00:00;0,04;41,6;133,59215258299702;2,8783025999999996;333,65;2,205010067;333,45;2,651464543;334,45;0,5349134949507612;293,12284511153143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,63872662296286;0;0;0;0;0;0;0;0;0;0;0;0;0;12,961273377037468;12,961273377037468;0;0
2023-10-15T12:00:00;-0,09;37,6;126,478081067162;2,249671743;333,84999999999997;1,9523716519999998;332,54999999999995;2,23827409;333,45;0,5416111155838392;292,42330068091314;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0
2023-10-15T13:00:00;-1;35,5;130,348833746948;1,572520768;329,54999999999995;1,73285736;332,15;1,9363992689999998;333,04999999999995;0,9837929359532623;296,1237324077797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000023;0;0;0;0;0;0;0;0;0;0;0;0;0;8,42770749999977;8,42770749999977;0;0
2023-10-15T14:00:00;-1,76;34,8;138,00946964775503;1,3749791700000003;329,34999999999997;1,5350723359999998;331,95;1,723644945;332,45;0,985872767485555;296,46053877489175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0
2023-10-15T15:00:00;-0,23;33,5;150,630860410703;1,381562864;329,34999999999997;1,5459285759999999;331,95;1,733541471;332,45;0,09668475802818305;292,50730844415955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;6,427707499999997;6,427707499999997;0;0
2023-10-15T16:00:00;1,04;35,4;186,682630278432;1,393402601;329,25;1,5695045239999998;332,04999999999995;1,7461870319999997;332,45;0,5902129302607829;294,51086429329223;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0
2023-10-15T17:00:00;80,8;36,3;251,874631502934;1,3696657680000002;329,25;1,4978043749999999;330,65;1,6965994769999997;331,25;1,2205221301534017;297,27583449192076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292499999648;0;0;0;0;0;0;0;0;0;0;0;0;0;9,22770750000035;9,22770750000035;0;0
2023-10-15T18:00:00;139,9;39,1;271,250295326811;1,3067107679999999;327,95;1,4498816300000001;330,15;1,6458059839999999;331,04999999999995;0,3912079606023764;293,95527372162974;0;5,474226804123711;4,520915337331992;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,189869570465248;28,620915337331994;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-15T19:00:00;134,98;40,4;288,412887841783;1,400186352;327,95;1,5586818600000003;330,34999999999997;1,7008580330000003;330,25;0,2309920858247885;293,6823960328317;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,45030847824512676;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-15T20:00:00;132,26;40,4;301,156370393989;1,44077414;327,15;1,592387967;329,25;1,7155867050000004;328,84999999999997;0,8519915124985351;295,5996517915817;0;5,474226804123711;4,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,95026344739737;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-15T21:00:00;115,03;42,5;302,515165085811;1,530914508;327,04999999999995;1,6196614720000002;328,34999999999997;1,7250089700000002;327,65;1,5574236126705119;297,57276130786573;0;5,474226804122814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-15T22:00:00;116,96;38,1;318,076932347625;1,502324544;326,75;1,6168550780000002;328,45;1,7134252500000002;327,65;1,6372942558117074;295,2939909632605;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,945;23,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-15T23:00:00;95,28;33,9;300,37141500019897;1,3983984299999996;326,15;1,535044356;327,95;1,6310381399999998;327,15;1,4279050402848155;296,94948745765606;0;1,4232989690724391;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,44280549999988;30;0;0;0;0;0;0;0;3,9;8,041237113403133;1,4232989690723543;0;0;0;0;0;0;0;0
2023-10-16T00:00:00;103,62;31,8;261,767921523531;1,430304024;325,95;1,5482005520000002;327,54999999999995;1,6569084479999998;326,95;1,6659867270070903;297,53793756614164;0;0,6569072164948456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,858813851028586;0;30;0;0;0;0;0;0;1,8;3,711340206185569;0,6569072164948456;0;0;0;0;0;0;0;0
2023-10-16T01:00:00;97,03;32,1;249,051893705134;1,4452509399999998;326,04999999999995;1,5694695490000001;327,84999999999997;1,66939872;327,04999999999995;1,301199323046768;296,9024903470994;0;0,7663917525773201;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,356927969643635;30;0;0;0;0;0;0;0;2,1;4,329896907216498;0,7663917525773201;0;0;0;0;0;0;0;0
2023-10-16T02:00:00;98,37;34;203,502446275408;1,4521550049999998;326,04999999999995;1,573353173;327,84999999999997;1,675089852;327,04999999999995;1,4997188036560567;297,14780261331106;0;1,4597938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,773244908425621;0;30;0;0;0;0;0;0;4;8,247422680412372;1,4597938144329896;0;0;0;0;0;0;0;0
2023-10-16T03:00:00;96,63;33,9;263,47644375861;1,451234463;326,04999999999995;1,5743240790000002;327,84999999999997;1,674615591;327,04999999999995;1,6347975942120971;297,464929084066;0;1,4232989690721642;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,27166758393478;30;0;0;0;0;0;0;0;3,9;8,04123711340206;1,4232989690721645;0;0;0;0;0;0;0;0
2023-10-16T04:00:00;94,43;37,9;289,26202763963397;1,4584155299999997;326,15;1,545194101;327,25;1,673667069;327,04999999999995;0,6019029364413045;295,360600764538;0;2,883092783505154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,688293048755336;0;30;0;0;0;0;0;0;7,9;16,28865979381715;2,883092783505635;0;0;0;0;0;0;0;0
2023-10-16T05:00:00;98,27;42,1;287,618226092167;1,300390086;324,95;1,4139525119999998;326,04999999999995;1,55571598;326,04999999999995;0,22171841265546682;294,8333578684726;0;4,415876288659709;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,18702421945068;30;0;0;0;0;0;0;0;12,1;24,948453608246954;4,41587628865971;0;0;0;0;0;0;0;0
2023-10-16T06:00:00;139,56;43,2;291,167594794689;1,4663408650000003;325,45;1,5423765149999997;326,65;1,640498178;325,84999999999997;0,2925608837628378;295,22676509214966;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,498694990712945;0;28,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T07:00:00;159,37;43,1;343,50110526489505;1,529353224;325,54999999999995;1,5944123200000002;327,15;1,6925171950000002;326,25;0,7013473696757633;294,9693817086554;0;5,474226804123312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,192545121213755;28,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T08:00:00;165,72;45,1;299,72083888837;1,579672456;324,54999999999995;1,588179775;325,65;1,7253615180000001;325,25;2,8203929085469355;293,633148323781;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,68872586670163;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0
2023-10-16T09:00:00;154,49;45;278,747138786935;1,5475178400000003;326,15;1,592568438;327,04999999999995;1,7856318370000002;327,25;8,842918272378435;296,87553098055963;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,10310962569403;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T10:00:00;121,96;42,2;245,70908931406902;1,4069379259999997;326,54999999999995;1,5413622400000004;328,34999999999997;1,6563656360000003;327,84999999999997;8,216332354356235;294,75989897755125;0;5,474226804122882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,468020367363135;0;27,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T11:00:00;116,82;35,2;236,858785290593;1,3852198500000001;325,34999999999997;1,4581595129999998;325,25;1,6546252800000003;326,15;6,997140538496371;294,1369463510262;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,657373565327138;20,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T12:00:00;113,79;33,2;236,988240759895;1,37208324;326,15;1,5172322880000002;328,34999999999997;1,64069124;327,95;9,893911658675501;295,8171053233081;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,94480782797084;18,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T13:00:00;106,25;31,3;224,217866315151;1,314953676;325,54999999999995;1,474120704;327,45;1,630976584;327,54999999999995;11,93070913401167;298,41388505640845;0;0,47443298969032904;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,44051334718696;30;0;0;0;0;0;0;0;1,3;2,6804123711318026;0,47443298969032904;0;0;0;0;0;0;0;0
2023-10-16T14:00:00;109,49;28,7;298,785646605206;1,7639095639999998;331,45;1,7806472;330,15;2,0055252579999996;330,54999999999995;8,465372292476296;295,47512556956633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,22284298006278;0;28,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-16T15:00:00;116,75;28,8;361,58439918950904;1,4480167630000003;326,25;1,57286772;327,84999999999997;1,6694504829999999;326,84999999999997;8,90275149944231;294,0962046756242;0;5,47422680412382;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,692404906291088;0;13,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T16:00:00;138,96;28;372,259932627036;1,6197062400000002;326,65;1,6806131039999999;327,95;1,922947884;328,75;6,147951489920823;290,9468000842458;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,039735665800464;13;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T17:00:00;166,83;28,2;377,48231474882897;3,0113572930000005;342,84999999999997;2,016946694;333,75;2,62534941;336,65;3,946865340413536;290,3465263918777;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,141094850128432;0;13,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T18:00:00;211,06;34,8;386,903768795416;1,908010761;326,84999999999997;1,7640830400000005;328,65;1,9349387130000002;328,04999999999995;3,204027638513513;290,10627060041577;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,94858074064347;19,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T19:00:00;240;35,2;402,615445170942;1,7524265719999998;326,95;1,6952186639999998;327,95;1,8138342779999999;327,34999999999997;4,22371699056639;290,5734465414274;0;37,37980620326534;21,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,94418588256947;0;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T20:00:00;159,94;37,3;428,499270696963;1,6183002450000001;326,65;1,605373485;327,04999999999995;1,7237442739999997;326,54999999999995;5,489943350403824;291,98675347380185;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,466107253454975;0;22,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T21:00:00;145,01;38,3;430,3765806426;1,5173288189999998;326,45;1,5516812640000002;326,75;1,6760831419999997;326,54999999999995;7,751608613214998;295,70732002479144;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,599060642729626;23,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T22:00:00;135,2;37,6;405,95639851798796;1,534501544;326,54999999999995;1,561485456;326,84999999999997;1,6904746549999998;326,65;6,697915102249537;295,39601357144477;0;5,474226804123797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,805327052454857;0;22,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-16T23:00:00;119,22;32;397,884801070129;1,512029407;327,45;1,5620422580000004;327,75;1,6965323250000002;327,65;1,1795696830731404;292,3788669987702;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,953446519749704;17;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T00:00:00;127,58;31,1;375,045901322084;1,6299259350000002;327,65;1,641085758;328,25;1,7818363500000003;328,15;0,8616001365797112;294,33624373956593;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,24495117509796;16,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T01:00:00;114,04;30,7;355,845900831777;1,7596566040000001;328,04999999999995;1,683341154;328,54999999999995;1,8386357500000001;328,15;0,5725015956917421;294,4794603028912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,15492667998055;15,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T02:00:00;108,38;31,4;322,00513669361703;1,419730382;327,75;1,529294466;328,84999999999997;1,6689454439999998;328,75;0,6771860228485262;295,0421256503797;0;0,510927835051546;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,56946381889136;0;30;0;0;0;0;0;0;1,4;2,8865979381443276;0,5109278350515459;0;0;0;0;0;0;0;0
2023-10-17T03:00:00;105,5;33;341,436730043912;1,41673932;327,95;1,5564154800000003;329,65;1,68683026;329,25;0,625406769355016;294,8522753862725;0;1,094845360824991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,066106872509266;30;0;0;0;0;0;0;0;3;6,185567010310337;1,0948453608249296;0;0;0;0;0;0;0;0
2023-10-17T04:00:00;110,57;40,2;356,223147299837;1,4507098379999999;327,75;1,581605874;329,34999999999997;1,715655256;329,04999999999995;0,6829807193223365;293,6433317092811;0;3,722474226803236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,480952893400843;0;30;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0
2023-10-17T05:00:00;121,96;50;347,06772491672797;1,4961661460000002;327,84999999999997;1,621523541;329,45;1,7483009210000002;329,04999999999995;0,3970336930199128;293,53987310892956;0;5,47422680412329;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,9779047981115;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0
2023-10-17T06:00:00;150,25;62,2;335,09701901893504;1,5015061290000002;327,84999999999997;1,6285367279999998;329,54999999999995;1,7577036000000001;329,15;0,4109568346995595;293,48248226983407;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,393059639210644;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0
2023-10-17T07:00:00;165;60,8;335,39444010231;1,4908863200000002;327,75;1,623554889;329,45;1,7469368960000002;328,95;0,9860819806623936;293,17665861310854;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,89032033324657;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0
2023-10-17T08:00:00;191,08;58,4;333,558105260218;1,5015061290000002;327,84999999999997;1,6285367279999998;329,54999999999995;1,7533233309999998;329,04999999999995;0,8466867141685193;293,235335403658;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,305783932792053;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0
2023-10-17T09:00:00;159,4;51;364,567292245276;1,6521686359999996;331,04999999999995;1,5609384469999998;328,04999999999995;1,8596990939999998;329,45;1,2556266190662666;292,6214435684856;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,803353354399036;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6;6;0;0
2023-10-17T10:00:00;134,98;45,3;337,686447969194;0,5528596179999999;332,54999999999995;0,423024024;322,45;0,64496698;328,75;0,6563430523251145;292,67790264198095;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,219125650642553;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0
2023-10-17T11:00:00;113,67;40,3;335,971832293328;0;329,84999999999997;0,093109046;324,25;0,123207132;328,95;1,2582683212399677;292,72176747252763;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,252003738077484;25,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T12:00:00;108,91;35;311,417993323142;0;327,95;0,08976403699999999;323,84999999999997;0,10972356999999999;327,25;1,3057162077346884;292,7488855671013;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,74747853770367;30;0;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;0;0;0;0
2023-10-17T13:00:00;100,08;34,1;322,526547312645;0;326,34999999999997;0,08352029999999999;323,15;0,108752664;325,95;1,4798537905476388;292,6660920052317;0;1,496288659793815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,161156421428856;0;30;0;0;0;0;0;0;4,1;8,453608247422684;1,496288659793815;0;0;0;0;0;0;0;0
2023-10-17T14:00:00;98,4;31,8;336,115399185208;0,561999285;327,04999999999995;0,477166723;323,84999999999997;0,620905579;326,04999999999995;5,369841949636094;289,6302071519721;0;0,6569072164948456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,65694030578672;30;0;0;0;0;0;0;0;1,8;3,711340206185569;0,6569072164948456;0;0;0;0;0;0;0;0
2023-10-17T15:00:00;107,95;30,3;337,70849411972995;2,075541011;332,84999999999997;1,540096145;328,65;1,9301877090000001;330,04999999999995;4,504546801427742;289,9543714225428;0;0,10948453608271021;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,070927243335085;0;30;0;0;0;0;0;0;0,3;0,6185567010316401;0,10948453608260028;0;0;0;0;0;0;0;0
2023-10-17T16:00:00;128,42;30,9;347,11954200278;1,7925722759999996;330,54999999999995;1,451087568;327,45;1,87300918;329,65;4,031756522330402;290,4831889336265;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,172020150610756;15,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T17:00:00;153,12;31;347,499758575814;1,6550169999999997;328,15;1,6766735199999998;328,65;1,8369513540000002;328,84999999999997;6,321069884668341;291,9090237872989;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,3666029485957;16;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T18:00:00;165,92;33,9;357,25136025112903;1,7074137469999997;328,04999999999995;1,693062805;328,65;1,8185601000000002;328,15;3,78911940642685;290,99566092842264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,31466628830066;18,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T19:00:00;164,45;36,2;387,08470213282396;1,6141326239999998;327,54999999999995;1,6142389479999997;327,45;1,757854692;327,34999999999997;6,646356825173396;295,44220351277323;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,9901453479878;0;21,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T20:00:00;129,97;36;368,11791571539896;1,6624946549999997;328,04999999999995;1,684832488;328,95;1,8059984789999999;328,45;1,52713751622909;293,22798136497295;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,93364633345284;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T21:00:00;132,9;36,1;360,020159069568;1,6470203159999999;327,95;1,69021584;329,15;1,8147408299999999;328,65;0,5313971756674761;293,2662465873102;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,71462665302987;0;21,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T22:00:00;126,03;35,2;309,016166951402;1,5713861789999999;326,84999999999997;1,6387438319999998;327,95;1,7747224350000004;327,65;0,8215001811415122;293,43661509053504;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,8983551903649;20,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-17T23:00:00;104,42;32,2;200,90693933748;1,5600249;328,15;1,6292698039999998;329,04999999999995;1,7818783200000006;329,15;0,3715376760000001;293,3875;0;0,8028865979381453;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,31121798642481;0;30;0;0;0;0;0;0;2,2;4,53608247422681;0,8028865979381453;0;0;0;0;0;0;0;0
2023-10-18T00:00:00;89,58;29,1;149,87157572317201;1,5233766960000004;328,54999999999995;1,630316256;329,75;1,760670879;329,45;0,43472760300000024;293,66999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,95118686462617;29,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-18T01:00:00;89,06;29,6;137,832605091293;1,546055885;328,65;1,65261072;329,95;1,778252112;329,54999999999995;0,47320552800000004;293,5275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,785497009097554;0;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-18T02:00:00;88,36;30,4;135,649888498934;1,7326950760000002;328,75;1,738666008;330,04999999999995;1,882236984;329,75;0,5313625630000001;294,04999999999995;0;0,14597938144273837;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,28081845939674;30;0;0;0;0;0;0;0;0,4;0,8247422680412342;0,14597938144329844;0;0;0;0;0;0;0;0
2023-10-18T03:00:00;89,48;33,1;158,633500836165;1,7979948000000003;328,84999999999997;1,775318409;330,04999999999995;1,9128387100000002;329,65;0,7537894325812164;294,4144731751967;0;1,1313402061849445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,694343009129575;0;30;0;0;0;0;0;0;3,1;6,391752577319591;1,1313402061855675;0;0;0;0;0;0;0;0
2023-10-18T04:00:00;91,99;38,7;189,742999890227;1,7929584;328,75;1,7559408600000004;329,84999999999997;1,8925588060000003;329,34999999999997;0,529841861;294,1425;0;3,1750515463917535;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,18997357482878;30;0;0;0;0;0;0;0;8,7;17,938144329896915;3,1750515463917535;0;0;0;0;0;0;0;0
2023-10-18T05:00:00;97,56;45,2;214,96507633263602;1,4981471299999998;327,75;1,6071712;329,04999999999995;1,736767565;328,65;0,6009712340000001;294,16999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,60380720905025;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,2;0,2;0;0
2023-10-18T06:00:00;134;53,4;209,121959300491;1,5920941769999999;327,04999999999995;1,5725823240000003;326,25;1,800423464;327,45;0,5896915100000002;294,23749999999995;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,09974682832936;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0
2023-10-18T07:00:00;166,91;53,5;198,836481100291;1,6218327199999998;327,54999999999995;1,660284235;328,65;1,7925107200000001;328,34999999999997;0,7081641080000001;294,75;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,51388948522547;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,5;8,5;0;0
2023-10-18T08:00:00;159,14;51,5;226,82366881336898;1,272723462;323,75;1,4819229269999998;326,45;1,7450342559999998;327,54999999999995;1,7726823883636362;293,4407104192019;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,01013809627683;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,5;6,5;0;0
2023-10-18T09:00:00;123,41;46,7;231,005584531548;1,3431379300000001;325,75;1,47549732;327,15;1,611849456;326,75;1,6507745762981925;292,38124700420326;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,424589714046036;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0
2023-10-18T10:00:00;90,02;44,5;190,11661381516;1,379811316;326,95;1,523800593;328,84999999999997;1,636404704;328,34999999999997;1,4857105947272726;292,3034450602515;0;5,291752577318768;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,92114725507484;30;0;0;0;0;0;0;0;14,5;29,896907216494846;5,2917525773195875;0;0;0;0;0;0;0;0
2023-10-18T11:00:00;76,92;36,7;163,805635772619;1,354963677;327,04999999999995;1,5030268420000001;328,95;1,6249021260000003;328,54999999999995;1,449675579127683;291,8003252937182;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,335907771928063;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,7;6,7;0;0
2023-10-18T12:00:00;70,09;34,1;164,880474798802;1,3630261139999997;327,04999999999995;1,5110403140000002;328,95;1,6257443239999998;328,45;2,642456609277091;292,4297775308899;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,83277418115087;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0
2023-10-18T13:00:00;64;32,7;165,39937471083599;1,3314478859999999;326,45;1,48226848;328,34999999999997;1,615134308;328,04999999999995;5,909251482741115;296,0829762585188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,2478435353117;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7;2,7;0;0
2023-10-18T14:00:00;71,59;30,1;159,671720694692;1,6572050360000001;331,95;1,2023257820000002;324,54999999999995;1,625296644;327,84999999999997;4,750943858777628;295,39522691235624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,745018750958174;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,1;0,1;0;0
2023-10-18T15:00:00;90,07;29,7;168,422050826979;1,4641080610000001;329,25;1,3617754080000002;326,75;1,6253875789999999;328,04999999999995;4,060330993135299;295,16823297575684;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,476186354346748;0;29,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-18T16:00:00;115,16;32,7;171,426841935614;1,30746343;326,95;1,4518808010000004;328,84999999999997;1,5644821139999998;328,25;8,397852060097463;295,3444004764665;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,28863873571131;17,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-18T17:00:00;131,08;34,8;169,096276463668;1,2961553129999999;327,04999999999995;1,4413924980000001;328,84999999999997;1,5802936120000002;328,75;6,5425266719958275;290,7266957548104;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,09440987183775;19,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-18T18:00:00;110,54;34,1;175,976468399249;1,337890281;327,04999999999995;1,4921580110000001;329,04999999999995;1,6277365;328,95;5,961650643780552;291,1063634501109;0;1,496288659793418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,509353062429366;0;30;0;0;0;0;0;0;4,1;8,453608247422684;1,496288659793815;0;0;0;0;0;0;0;0
2023-10-18T19:00:00;106,9;36,4;168,897322143629;1,336467498;327,04999999999995;1,4829931619999999;328,95;1,623729764;328,95;6,240614502030657;291,0145954774518;0;2,3356701030927853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,006402127123025;30;0;0;0;0;0;0;0;6,4;13,195876288659793;2,335670103092783;0;0;0;0;0;0;0;0
2023-10-18T20:00:00;96,81;34,5;151,63183496314;1,3993021840000002;326,84999999999997;1,550920208;329,04999999999995;1,6915476879999998;329,04999999999995;8,034789394768914;295,9008745394599;0;1,642268041236251;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,421654118489126;0;30;0;0;0;0;0;0;4,5;9,278350515463918;1,6422680412371133;0;0;0;0;0;0;0;0
2023-10-18T21:00:00;86,29;33,8;172,334221612662;1,3453231680000002;326,75;1,506220759;329,04999999999995;1,643262602;328,95;8,33198637855657;295,3836221589628;0;1,3868041237115787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,91901195307737;30;0;0;0;0;0;0;0;3,8;7,835051546392718;1,386804123711511;0;0;0;0;0;0;0;0
2023-10-18T22:00:00;76,23;33,8;208,721465974339;1,4069015519999999;326,75;1,5511076739999998;328,95;1,70129592;329,15;7,560103694060889;295,38917120366756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,334572683460888;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,8;3,8;0;0
2023-10-18T23:00:00;47,48;31,8;237,657474449677;1,4783512799999998;327,15;1,61107441;329,25;1,7369200559999998;328,95;1,565487593726381;291,23472552393537;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,83223922619248;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0
2023-10-19T00:00:00;25,89;28,8;248,634431987525;1,375877328;326,75;1,5436565999999998;329,15;1,6774849399999998;329,04999999999995;1,2695034469753939;293,1984638043706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,511266528585672;0;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-19T01:00:00;15,45;28,9;255,094263938803;1,351904064;326,75;1,4911857059999998;328,54999999999995;1,630845078;328,54999999999995;1,149929257;293,685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,96411540193298;28,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-19T02:00:00;10,1;28,6;282,96533220279105;1,3121221;326,34999999999997;1,4132977800000002;327,04999999999995;1,585257264;327,54999999999995;1,105863931;293,4525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,853955832498272;0;28,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-19T03:00:00;8,15;29,8;293,21727685128803;1,3345116959999999;326,54999999999995;1,4540982159999998;327,75;1,5959008559999999;327,95;1,3642227638948783;293,6739205343775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,162070436914846;29,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-19T04:00:00;17,01;33,1;289,492228048466;1,3636780480000001;326,34999999999997;1,4990788640000001;327,84999999999997;1,67215475;328,15;1,443446520507136;294,1202864315706;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,57840686145001;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1;3,1;0;0
2023-10-19T05:00:00;42,88;39,8;301,566622098762;1,3279307999999999;326,75;1,477352394;328,84999999999997;1,6247314479999997;328,95;1,220006742;294,31;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,07684902076391;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0
2023-10-19T06:00:00;88,07;45,4;335,735689121387;1,329340992;326,75;1,48249232;328,95;1,6252322900000002;328,95;1,387912392;293,3375;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,49349396744078;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-10-19T07:00:00;107,78;50,2;339,735825333492;1,31976064;326,65;1,4680826200000001;328,65;1,608633155;328,65;1,397356648;294,86749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,99224461804405;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,2;5,2;0;0
2023-10-19T08:00:00;124,11;47,3;333,904454369891;1,5405843959999999;326,95;1,6287381840000001;328,95;1,7715243210000002;328,84999999999997;2,020227254309568;292,98046175402413;0;5,474226804123113;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,409198025161286;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0
2023-10-19T09:00:00;127;56,1;345,41832215699;1,4060033939999999;326,54999999999995;1,5112557599999998;326,75;1,7492592359999999;327,95;3,5568752716013083;291,4582468344281;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,908257105358885;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,1;11,1;0;0
2023-10-19T10:00:00;122,75;54,4;341,198139198224;1,349286535;326,65;1,5013256579999998;328,84999999999997;1,651870649;329,04999999999995;5,608221935795798;289,0774900588225;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,325518911227446;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,4;9,4;0;0
2023-10-19T11:00:00;124,64;41,6;334,271296285816;1,312888752;326,75;1,467363534;328,84999999999997;1,614704815;329,04999999999995;7,332224225020818;292,7553777582064;0;5,474226804123127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,594886359337377;26,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T12:00:00;124,85;39,9;323,548920762782;1,464453614;326,95;1,55449885;328,65;1,708594503;328,84999999999997;8,890217981272682;294,01448721900164;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,24672687070002;24,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T13:00:00;120,11;38,7;322,177958058366;2,020344865;327,25;1,7650567440000002;328,54999999999995;2,01956842;328,75;5,467083589897249;291,4442014080891;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,75620219801338;23,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T14:00:00;119,58;36,7;320,476554096253;2,352547208;332,54999999999995;1,8510658650000003;329,45;2,0668965900000003;329,45;5,659240003997982;291,6958623527039;0;5,474226804123711;2,1339173499824646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,660092525180204;0;23,83391734998247;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T15:00:00;123,62;36,2;268,403190026965;2,8249503359999997;334,75;1,89469368;329,15;2,2262119119999997;329,25;7,56380115712191;293,0832984201727;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,79482651592738;21,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T16:00:00;133,04;36,5;256,003017138814;2,3274323599999995;332,95;1,859161878;330,25;2,106692544;330,34999999999997;6,830122726824938;292,467902371253;0;5,474226804123765;8,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,20859966485487;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T17:00:00;137,7;37,6;272,145732743179;1,9147973099999998;336,15;1,74694529;331,75;1,9189103699999999;332,15;2,2441387069700505;289,4931130843457;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,674478804888395;22,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T18:00:00;138,87;40,5;310,470575076593;2,075676714;334,84999999999997;1,797465978;330,95;2,0170893919999995;331,95;5,934031751938135;291,71300573260487;0;5,474226804123779;4,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,08926398858668;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T19:00:00;138,07;41,5;304,807316286903;2,1579211259999997;333,34999999999997;1,869029025;331,04999999999995;2,0957971319999995;331,95;10,118915094445471;294,587972138231;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,26115506218784;26,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T20:00:00;116,79;43,7;283,466038238111;1,8642542379999998;330,54999999999995;1,8104808749999999;330,65;2,02544422;331,34999999999997;6,376705540072287;292,9230888985966;0;5,474226804123711;1,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,676581578260567;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-19T21:00:00;94,75;41,8;292,915212785704;1,6599065049999997;329,04999999999995;1,7855800739999999;331,84999999999997;2,0039303979999996;332,95;10,409170044844865;295,3347809671909;0;4,306391752577449;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,174113920102904;30;0;0;0;0;0;0;0;11,8;24,32989690721649;4,306391752577318;0;0;0;0;0;0;0;0
2023-10-19T22:00:00;97;40,5;309,024423417267;1,8805917600000004;329,15;1,885741479;331,84999999999997;2,111503705;332,65;2,32385656143002;290,6511432453675;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,589849140289804;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,831958762886598;0;0;0;0;0;0;0;0
2023-10-19T23:00:00;83,6;37,5;287,436059577952;1,8291617220000003;329,04999999999995;1,8490974719999997;331,54999999999995;2,071122969;332,45;1,091967276;293,28499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,08769015537583;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;7,5;0;0
2023-10-20T00:00:00;77,59;35,5;265,34924024389;1,9718918989999994;331,04999999999995;1,8878679589999998;332,04999999999995;2,1158475999999995;332,95;1,7321166084066248;293,9143966235755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,503734017939244;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;5,5;0;0
2023-10-20T01:00:00;63,69;36,4;277,540286488483;2,213061312;335,95;1,8840584819999997;332,04999999999995;2,102755758;332,84999999999997;2,768285599107866;294,20262848029483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,00188364453747;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0
2023-10-20T02:00:00;51,2;36,9;273,958673442065;2,1464297400000003;335,15;1,870997418;332,04999999999995;2,0980299359999997;332,95;2,106037434068701;294,055861014838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,418236087752017;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0
2023-10-20T03:00:00;35,27;38;267,032943473042;1,6435452;333,15;1,6093816199999997;331,65;1,7947365290000001;332,25;1,409675993;293,60999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,916694264143324;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8;8;0;0
2023-10-20T04:00:00;23,05;42,2;256,772145542379;1,4799489379999997;330,84999999999997;1,5813736399999998;331,65;1,7483974519999999;331,95;1,329620913;293,72249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,333355226295716;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,2;12,2;0;0
2023-10-20T05:00:00;41,75;47,2;254,799318902942;1,4472431159999999;330,54999999999995;1,5528270449999997;331,65;1,7239709119999997;331,95;1,302099449;293,78999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,83212189077319;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0
2023-10-20T06:00:00;76,69;52,9;276,416782294528;1,336747298;328,95;1,502318948;331,75;1,68320685;332,15;1,6927711796154645;293,50993629059633;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,249091310162955;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,9;22,9;0;0
2023-10-20T07:00:00;108,12;60,8;298,09466253991104;1,5906070399999999;330,54999999999995;1,4129620200000002;329,34999999999997;1,2934202680000002;328,75;1,1648982643386434;293,4925022536883;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,74816640103204;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0
2023-10-20T08:00:00;119,44;58,5;284,15333124663897;1,654344081;328,25;1,2510417600000001;325,54999999999995;1,6656382080000003;328,25;2,831381006640054;292,43303972979334;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,165444215970709;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,5;13,5;0;0
2023-10-20T09:00:00;124,76;56,5;264,02257192211397;1,4179354649999998;323,45;1,1329829479999998;322,45;1,4654664899999996;324,04999999999995;1,6702170205454545;291,8605390454809;0;5,474226804123811;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154922;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,5;11,5;0;0
2023-10-20T10:00:00;115,22;55,2;245,463584631365;1,250588484;319,84999999999997;1,02026272;319,65;1,305871368;320,75;4,140470652859737;293,51099292755333;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,0824138203611904;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,2;10,2;0;0
2023-10-20T11:00:00;109,16;55,9;223,878285492501;1,093173004;316,75;0,8778165399999999;316,04999999999995;1,121112433;317,04999999999995;8,201822410690124;297,9365107452198;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897906;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0
2023-10-20T12:00:00;100,75;55,4;200,496560890052;1,0459973249999999;315,65;0,908320336;316,95;1,12345296;317,15;10,032604433710201;297,9563860786821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0
2023-10-20T13:00:00;93,76;52,5;193,57317786053;0,9718405319999999;315,04999999999995;0,7553844540000001;313,34999999999997;0,9689529960000001;314,34999999999997;7,09561377281457;293,5529584309931;0;5,4742268041228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,5;7,5;0;0
2023-10-20T14:00:00;92,81;50,3;129,62158715227602;1,0032984459999998;320,04999999999995;1,0189756399999998;320,95;1,2725303999999997;323,15;3,0127696207734713;291,43032785545904;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999706;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0
2023-10-20T15:00:00;95,31;47,2;134,76716968391202;1,245672398;327,84999999999997;1,3907347079999997;330,54999999999995;1,5461076479999998;331,54999999999995;7,04671395492513;297,0171658346565;0;5,47422680412312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500025;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,2;2,2;0;0
2023-10-20T16:00:00;99,03;46,4;149,96202478020902;1,6353050900000001;334,15;1,588070653;330,84999999999997;1,75009304;331,15;8,64400504861106;298,37586962100625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155061;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0
2023-10-20T17:00:00;108,5;45,4;172,23109051528198;1,674603;335,15;1,6043032499999998;330,65;1,841987754;331,75;11,260336390809854;294,6849601101031;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617334;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-10-20T18:00:00;117,54;46,6;177,439912312012;1,6524680219999999;335,34999999999997;1,5631978319999997;330,95;1,7259155220000002;331,25;10,473163394519291;294,70048404491547;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81137615141465;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,6;1,6;0;0
