timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-10-20T19:00:00;120,29;46,1;167,736963226132;1,530033138;331,84999999999997;1,540198272;329,75;1,7444676609999996;330,45;9,667783324238364;298,4844771669163;0;5,474226804123784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,1;1,1;0;0
2023-10-20T20:00:00;101,94;45,8;161,702160721602;1,354128474;328,45;1,5314685119999998;330,95;1,7076487789999997;331,45;10,16235966556658;301,0012637301013;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,71941701587704;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0
2023-10-20T21:00:00;82,86;43,8;146,822524093501;1,3621111680000002;328,34999999999997;1,550896425;331,04999999999995;1,7205083869999998;331,45;14,92578824756717;300,5444077538868;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,21464507417559;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,8;13,8;0;0
2023-10-20T22:00:00;78,51;40,7;127,03078572156001;1,4784184319999998;331,54999999999995;1,5383431979999997;330,95;1,70746551;331,34999999999997;8,509344276139567;296,1796712292333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,62807624124705;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,7;10,7;0;0
2023-10-20T23:00:00;56,44;35,3;112,85049729315399;1,6010379840000002;334,75;1,5317818880000003;330,75;1,701929667;331,25;2,6575742112037486;293,49053150126;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,12361343362291;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0
2023-10-21T00:00:00;53,1;35,3;101,789102584808;1,63620045;334,54999999999995;1,5785336699999999;330,95;1,739774016;331,25;1,4755176896865794;294,34737904357286;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,537353703858486;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0
2023-10-21T01:00:00;37,27;34,2;98,5608060001819;1,6778598719999998;334,75;1,60496078;331,15;1,7646482360000002;331,34999999999997;1,3655901204995575;293,8949027751463;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,0331999684881;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;4,2;0;0
2023-10-21T02:00:00;39,74;34,8;94,5742574209762;1,557645201;334,25;1,512707922;331,25;1,6873954559999997;331,54999999999995;1,169852880554723;293,6089750020901;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,447249280070196;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0
2023-10-21T03:00:00;33,95;34,8;90,30128731565159;1,5324002459999997;333,45;1,5276142669999997;331,45;1,6987917099999996;331,65;1,155441151681122;293,5896371105123;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,9434045551422;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,8;4,8;0;0
2023-10-21T04:00:00;37,15;43;89,6644678543798;1,4901070769999996;331,45;1,564049823;331,45;1,7433498600000001;331,84999999999997;0,40201725116371667;293,7920770739722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,35776284626563;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0
2023-10-21T05:00:00;35,14;50,3;99,57605296325619;1,77214128;334,75;1,675123428;331,75;1,8520745439999997;331,95;0,4347655060109151;293,75943367969245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,85422706998085;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,3;20,3;0;0
2023-10-21T06:00:00;43,7;56,7;112,466182840165;2,378344768;333,54999999999995;1,9290545190000001;331,84999999999997;2,176799232;331,54999999999995;0,3949483803495585;292,976949738233;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,26889427885281;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0
2023-10-21T07:00:00;66,67;56,6;140,89068328794897;2,11470042;335,15;1,86325815;332,15;2,054336368;332,34999999999997;0,42731032616961684;293,1647473373797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,765667389425005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,6;26,6;0;0
2023-10-21T08:00:00;74,95;56,8;119,447936174619;2,0871009480000002;335,75;1,84307058;332,15;2,0326364789999998;332,45;0,6912797714977874;292,58490487963456;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;89,25959082268614;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,8;26,8;0;0
2023-10-21T09:00:00;58,71;51,9;93,3188557617916;2,181606196;335,84999999999997;1,885975112;332,34999999999997;2,0899521099999996;332,65;0,4173542202225698;293,2712182482403;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;11,315089617259076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,584910382740915;40,584910382740915;0;0
2023-10-21T10:00:00;44,83;47,3;83,2710719771504;2,258667313;335,84999999999997;1,9134374819999995;332,25;2,1442445019999994;332,95;0,3857236785053101;293,5918334853321;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157898;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0
2023-10-21T11:00:00;31,1;48,3;94,18303312833699;2,459156604;335,95;1,97619942;332,15;2,23834404;332,95;0,35567146666607663;292,7799115696389;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631582;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,3;18,3;0;0
2023-10-21T12:00:00;20,8;41,7;92,1191229256574;2,388407775;335,65;1,93255062;331,65;2,1860829959999997;332,54999999999995;0,36050922250250755;293,07244448224924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,7;11,7;0;0
2023-10-21T13:00:00;10;42,9;113,21458047188999;2,453962116999999;336,45;1,9092712600000001;330,84999999999997;2,278990586;332,95;0,2857427129964599;292,6522148800063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936842;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,9;12,9;0;0
2023-10-21T14:00:00;13,21;37,6;150,819130226667;2,4062100500000003;334,15;1,9546660119999997;331,95;2,2481482319999997;332,75;0,3176514806843668;293,05946296966346;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672943;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0
2023-10-21T15:00:00;28,03;37,2;187,13002480010098;2,335927088;335,54999999999995;1,9075085199999997;331,45;2,1629323439999997;332,54999999999995;0,26086979003023786;292,1222603394459;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,2;7,2;0;0
2023-10-21T16:00:00;84,35;39;240,61726175867602;2,254191912;334,84999999999997;1,8681322660000002;330,84999999999997;2,1213344779999996;332,04999999999995;0,2700107640000001;292,34999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773412;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0
2023-10-21T17:00:00;114,77;42,1;206,767247185342;2,7208983120000005;334,84999999999997;1,9941457919999996;331,54999999999995;2,4187478879999995;332,95;0,2759541110000001;292,34749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,86556037043275;27,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-21T18:00:00;128,4;42,1;204,892064990814;2,8072473899999997;335,34999999999997;2,021168876;331,34999999999997;2,417646875;332,65;0,2540053933324483;292,11248294337196;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,33075802492185;0;27,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-21T19:00:00;114,72;41,5;218,12996009302802;2,318517932;334,04999999999995;2,0293726119999995;331,75;2,437378371;334,25;0,4913762158584554;292,0274482486306;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,5001249491192;26,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-21T20:00:00;90,21;40,2;254,50758501437397;2,2980085919999995;333,95;2,1435673859999995;334,54999999999995;2,544410265;336,65;0,425665710987254;292,00474922178853;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,913027568203205;0;30;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0
2023-10-21T21:00:00;53,39;39,5;294,870153047262;2,2002450729999996;332,04999999999995;2,02068762;333,04999999999995;2,298806022;334,25;0,4037278143919267;292,081807929494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,40803626544638;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,5;9,5;0;0
2023-10-21T22:00:00;49,33;37,8;302,275224986819;2,3340916000000003;333,15;2,044690263;333,04999999999995;2,332730373;334,25;0,30908685301801614;292,05729262259104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,82124809339874;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,8;7,8;0;0
2023-10-21T23:00:00;40,15;35,3;269,691354842361;2,6087125019999995;334,95;2,0461046520000004;332,84999999999997;2,406459071999999;333,95;0,5047011613809602;291,8139726202474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,31656596858944;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,3;5,3;0;0
2023-10-22T00:00:00;39,37;34,5;234,33710417817;2,7972585299999997;334,65;2,072617101;332,25;2,5049164950000002;333,65;0,2802335491853994;292,2522971835727;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,73008694357152;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;4,5;0;0
2023-10-22T01:00:00;30,36;34,5;145,179002481573;2,7925662839999994;335,04999999999995;2,0777206529999996;332,45;2,4816860999999997;333,65;0,2884972587775872;291,99959765720797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,22571393487716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;4,5;0;0
2023-10-22T02:00:00;18,61;34,5;99,1715161917941;2,619304331;333,25;2,018320512;331,54999999999995;2,406561199;332,84999999999997;0,2787942163349559;292,42746992495745;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,63954399506258;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;4,5;0;0
2023-10-22T03:00:00;15,63;34,3;97,6141994377819;2,7049832879999998;333,95;2,03273301;331,65;2,432667938;332,95;0,2804928623433634;292,28488072653505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,1354800406632;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,3;4,3;0;0
2023-10-22T04:00:00;18,35;36,9;96,6976319408745;2,6675544419999997;334,04999999999995;2,0518307589999996;332,25;2,4406772129999994;333,45;0,2840017366718292;292,0548992411991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,549619124237616;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;6,9;0;0
2023-10-22T05:00:00;34,32;40,2;103,91176481267699;1,9650633800000001;332,65;1,8585882879999998;331,95;2,09914354;332,95;0,3056316186725667;292,36225117428273;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,04586416232539;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0
2023-10-22T06:00:00;30,26;40,5;108,845477349186;1,7077928759999998;331,25;1,7498468159999998;331,84999999999997;1,9810553489999998;333,04999999999995;0,2677501995185852;292,22979749781786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,46031220748823;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,5;10,5;0;0
2023-10-22T07:00:00;58,2;42,7;125,082885813942;1,6506381300000004;333,34999999999997;1,669183274;331,75;1,8897859879999994;332,95;0,25256136251991274;291,9498946998947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,95686617626767;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,7;12,7;0;0
2023-10-22T08:00:00;54,5;43,1;114,65281279248799;1,551446232;332,34999999999997;1,577019952;330,75;1,8105997900000002;332,25;0,26954641600000007;292,2725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,37162312122886;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-10-22T09:00:00;62,83;44,3;93,9652730207457;1,445430012;328,95;1,55028786;329,65;1,7574461839999995;330,75;0,24086242900221252;291,81498026787847;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,86848595891681;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,3;14,3;0;0
2023-10-22T10:00:00;51,58;44,7;93,7857073604317;1,559567427;329,45;1,5465525300000003;327,75;1,679156745;327,65;0,2704594520000001;292,22499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,283551741899693;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,7;14,7;0;0
2023-10-22T11:00:00;48,59;43,6;90,7512643713668;1,6242557880000004;330,34999999999997;1,568498643;327,84999999999997;1,7038700800000002;327,75;0,25078600667227174;291,9149586131501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,780723386725896;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,6;13,6;0;0
2023-10-22T12:00:00;44,99;42,5;95,1053436578207;1,7705744;333,15;1,5724899899999998;327,65;1,7095640099999998;327,65;0,28445842866430676;291,96241317334074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,196097945966;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,5;12,5;0;0
2023-10-22T13:00:00;29,19;41,3;88,8662520566008;1,880594558;332,84999999999997;1,64069124;327,95;1,7779303419999999;327,75;0,634550131;292,8375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,6935783361713;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0
2023-10-22T14:00:00;31,86;37,2;101,156011590085;1,839995578;331,45;1,6843848080000001;328,75;1,8136859840000001;328,34999999999997;0,45586447050516254;292,74983117825076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,10926160991662;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,2;7,2;0;0
2023-10-22T15:00:00;51,29;35,2;97,98588272874929;1,8813863919999996;331,95;1,7073172160000003;328,34999999999997;1,9083717030000003;328,84999999999997;0,5014430793384959;292,2148335545798;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,60705068375563;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,2;5,2;0;0
2023-10-22T16:00:00;77,32;34,2;114,42920427157;1,5805846040000002;326,34999999999997;1,6789063240000002;328,75;1,806791712;328,34999999999997;0,5065310761694692;292,87711542792135;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,023042610266206;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;4,2;0;0
2023-10-22T17:00:00;125,83;34,5;163,292138959555;1,7314471679999999;328,34999999999997;1,694056095;328,65;1,8271933290000002;328,25;0,892070015;293,22999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,54614030600518;19,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-22T18:00:00;135,29;40;194,93482964696702;1,6423588480000002;326,34999999999997;1,7018163480000004;328,75;1,8395800749999998;328,45;0,8770099960000001;293,29749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,29238569197438;25;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-22T19:00:00;139,02;43,5;215,49494671464;1,7213184080000004;326,34999999999997;1,7540004470000001;329,25;1,910022523;329,04999999999995;0,7956082139999999;293,5175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,36125645340539;28,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-22T20:00:00;126,05;43,4;178,466937559205;1,7568641999999999;327,65;1,7892650400000003;329,65;1,9746255450000003;329,65;0,8220958666743368;293,5123356082807;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,45768348565502;0;28,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-22T21:00:00;112,47;45,5;164,876976317677;1,672017648;326,75;1,7468823350000002;329,65;1,8962633580000001;329,45;0,8120001740000001;293,6275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,95183771730598;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,5;0,5;0;0
2023-10-22T22:00:00;102,18;43,4;178,20791206620302;1,6982097260000002;326,84999999999997;1,745943606;329,45;1,8969264840000002;329,25;0,7879774150000002;293,7475;0;4,890309278350514;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,364195165113195;0;30;0;0;0;0;0;0;13,4;27,628865979381445;4,890309278350515;0;0;0;0;0;0;0;0
2023-10-22T23:00:00;96,66;41,3;193,948458910362;1,5301982200000002;327,15;1,6509878800000002;329,34999999999997;1,815935576;329,54999999999995;0,801007376;293,6975;0;4,123917525773194;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,85865874559668;30;0;0;0;0;0;0;0;11,3;23,298969072164514;4,123917525773119;0;0;0;0;0;0;0;0
2023-10-23T00:00:00;99,46;40,5;180,301562206887;1,581407216;327,54999999999995;1,711757642;330,25;1,8768088639999998;330,25;1,3174378715264716;293,58648246367983;0;3,8319587628865976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,27132551130108;0;30;0;0;0;0;0;0;10,5;21,649484536082475;3,8319587628865976;0;0;0;0;0;0;0;0
2023-10-23T01:00:00;100,06;40,9;195,605283090659;1,862565645;327,65;1,8438764040000002;330,34999999999997;2,0345936800000004;330,25;1,0615671468879386;293,41959923642105;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,76609837875014;30;0;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0
2023-10-23T02:00:00;101,28;41,5;188,79581798213903;1,8571669040000003;327,54999999999995;1,8344807200000002;330,15;2,027239137;330,04999999999995;1,119187156021038;293,6568258813952;0;4,196907216494914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,17907440049108;0;30;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0
2023-10-23T03:00:00;100,11;42,9;207,230151473942;1,9337957300000004;327,75;1,8789045659999994;330,54999999999995;2,073385152;330,34999999999997;0,7924617429977875;293,52755364684856;0;4,7078350515458425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,67415649305111;30;0;0;0;0;0;0;0;12,9;26,597938144329895;4,707835051546391;0;0;0;0;0;0;0;0
2023-10-23T04:00:00;98,73;49;226,791699408197;1,9272414150000001;327,65;1,8754462379999994;330,45;2,0713034400000003;330,34999999999997;0,8830558290028026;294,47749531753243;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,08744170898081;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4;4;0;0
2023-10-23T05:00:00;105,41;53,8;234,91833428433;1,835510384;327,54999999999995;1,8339882720000005;330,34999999999997;2,027846303;330,25;0,964221639532836;294,9864563976882;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,58283296480997;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,8;8,8;0;0
2023-10-23T06:00:00;142,9;53,6;298,43713709307303;1,8350543100000003;327,65;1,835029128;330,34999999999997;2,0268082450000002;330,25;0,9332621080026552;295,1074612999786;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,996427313092425;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0
2023-10-23T07:00:00;177,5;54;309,876786300657;1,9304073520000002;327,75;1,8391925520000003;330,34999999999997;2,080671144;330,34999999999997;1,1711812593451334;296,1222417125514;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,49212767036111;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0
2023-10-23T08:00:00;198,39;55,9;305,447507206319;1,8727013999999997;327,65;1,8480342319999998;330,54999999999995;2,0484046080000002;330,34999999999997;2,5501573549052794;292,74886484628763;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,906031089172984;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,9;10,9;0;0
2023-10-23T09:00:00;151,65;53,6;346,34500215728696;1,88718105;327,65;1,8710673679999998;330,75;2,0651730219999997;330,54999999999995;3,086202188061633;292,76659711713654;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,40204048606394;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0
2023-10-23T10:00:00;128,07;50,3;375,23478571915496;1,9016606999999999;327,65;1,8823726869999995;330,84999999999997;2,086485388;330,84999999999997;7,524569927638677;297,0226961471801;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,816252913594134;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,3;5,3;0;0
2023-10-23T11:00:00;109,03;44,5;390,411815983829;2,4617783299999996;330,54999999999995;1,9719772379999998;330,95;2,3668813619999995;331,75;10,043168771463744;295,7422734194007;0;5,2917525773195875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31257128830265;30;0;0;0;0;0;0;0;14,5;29,896907216494846;5,2917525773195875;0;0;0;0;0;0;0;0
2023-10-23T12:00:00;102,26;41,1;407,389164145606;2,570641515;333,65;1,9364594259999997;330,54999999999995;2,2874979049999995;331,65;12,680969017059592;295,61684099943454;0;4,050927835051547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,72709266275223;0;30;0;0;0;0;0;0;11,1;22,886597938146164;4,050927835051871;0;0;0;0;0;0;0;0
2023-10-23T13:00:00;103,22;36,7;366,84241550074097;2,6162922839999996;333,54999999999995;1,965705521;330,84999999999997;2,349358887;332,04999999999995;10,310385756944674;294,37863488398636;0;2,4451546391752585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22371995348595;30;0;0;0;0;0;0;0;6,7;13,814432989690728;2,4451546391752585;0;0;0;0;0;0;0;0
2023-10-23T14:00:00;107;34,3;306,62855912639805;2,6335167719999997;334,34999999999997;1,9490238449999997;330,45;2,3058108149999996;331,65;10,138218487794267;294,2451957019344;0;1,5692783505155379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,63855021306955;0;30;0;0;0;0;0;0;4,3;8,865979381443294;1,5692783505154628;0;0;0;0;0;0;0;0
2023-10-23T15:00:00;128,72;32,3;296,39858746772603;2,3068390799999996;335,15;1,899146697;331,25;2,1772636999999997;332,54999999999995;10,511466089064395;294,6027235728849;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,07048635804824;17,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-23T16:00:00;138,67;35,9;305,50530370651603;2,415633714;335,45;1,9340587419999997;331,34999999999997;2,22432606;332,75;5,447533698314056;292,9396191750405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,06577930941344;0;20,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-23T17:00:00;154,97;36,3;315,277926554985;2,4221432609999995;335,45;1,933792932;331,25;2,2175017379999997;332,54999999999995;9,083611110842675;296,5494950994295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,2982727314825;21,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-23T18:00:00;165,19;39,7;357,06544149417005;2,3195182169999997;335,04999999999995;1,8960702959999995;331,04999999999995;2,178885141;332,45;12,404856405983066;295,0821229714487;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,293742904209356;0;24,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-23T19:00:00;155,9;43,5;395,131469204523;2,0897212749999996;333,25;1,859703291;331,25;2,129859984;332,54999999999995;7,466332980231627;292,5135469573132;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,36681352991862;28,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-23T20:00:00;127,33;42,6;372,110993023631;1,7866628999999998;331,84999999999997;1,7252188200000003;330,34999999999997;1,9227967919999998;330,95;2,12410306772971;288,7405627512033;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,309545269618354;0;27,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-23T21:00:00;104,02;41,9;393,783533203328;1,608480664;327,45;1,7262764639999997;330,04999999999995;1,9233787759999996;330,54999999999995;2,3407453579107727;288,55675273988714;0;4,342886597938146;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,807814315091605;30;0;0;0;0;0;0;0;11,9;24,536082474226802;4,3428865979381435;0;0;0;0;0;0;0;0
2023-10-23T22:00:00;107,95;35,6;404,309425185311;2,2289427599999994;333,95;1,8936304399999995;331,15;2,1430217759999994;331,95;10,016717219028296;291,0486283863663;0;2,043711340206186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,224286165238802;0;30;0;0;0;0;0;0;5,6;11,546391752577323;2,043711340206186;0;0;0;0;0;0;0;0
2023-10-23T23:00:00;92,76;33,4;390,53162325457504;2,421582262;334,95;1,9166174089999997;331,45;2,2450620379999995;332,54999999999995;2,2794529419549927;290,6130557110823;0;1,2408247422680407;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,72286373662242;30;0;0;0;0;0;0;0;3,4;7,010309278350513;1,2408247422680407;0;0;0;0;0;0;0;0
2023-10-24T00:00:00;101,33;30,6;352,613154549451;2,2217574959999995;334,54999999999995;1,9369700609999996;332,45;2,233728739;333,84999999999997;1,3721281269999999;294,4475;0;0,21896907216494896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,139644081827907;0;30;0;0;0;0;0;0;0,6;1,2371134020618588;0,21896907216494899;0;0;0;0;0;0;0;0
2023-10-24T01:00:00;97,21;29,6;345,59529034851;2,23397916;335,15;1,9468274149999998;332,65;2,228371968;333,95;2,104761081151738;294,1777480394192;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,25853011741961;29,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-24T02:00:00;94,54;30,3;298,025029456172;2,2243050749999997;335,65;1,9433550970000002;332,84999999999997;2,2255292;334,15;1,748671951861931;293,2297139649753;0;0,10948453608247448;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,75460426440787;30;0;0;0;0;0;0;0;0,3;0,6185567010309293;0,10948453608247448;0;0;0;0;0;0;0;0
2023-10-24T03:00:00;89,46;32,3;280,13480988400204;2,178633321;335,25;1,9312579439999997;332,75;2,210946024;334,04999999999995;1,2456663963339234;292,9049939216202;0;0,839381443298968;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,24782880398143;30;0;0;0;0;0;0;0;2,3;4,742268041237108;0,839381443298968;0;0;0;0;0;0;0;0
2023-10-24T04:00:00;90,27;35;246,98877891223302;2,1929716719999996;335,54999999999995;1,9457292;333,15;2,223128516;334,34999999999997;1,4263650496876912;293,1847301431686;0;1,824742268041237;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,65925665267994;0;30;0;0;0;0;0;0;5;10,309278350515465;1,824742268041237;0;0;0;0;0;0;0;0
2023-10-24T05:00:00;94,8;41,7;199,28696773803802;2,076518912;334,75;1,930149936;333,34999999999997;2,199748428;334,54999999999995;1,2857619875920552;293,23349310204907;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,15279072701456;30;0;0;0;0;0;0;0;11,7;24,123711340210903;4,26989690721733;0;0;0;0;0;0;0;0
2023-10-24T06:00:00;101,65;49,8;220,468397517735;2,14977335;335,25;1,9228051859999997;332,84999999999997;2,20143842;334,15;1,0836133620000001;293,03499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,56452807952062;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,8;4,8;0;0
2023-10-24T07:00:00;120,12;49,7;231,543249715631;1,961127993;332,84999999999997;1,898367454;332,84999999999997;2,16288198;334,04999999999995;1,8189793689435387;293,1765382962483;0;5,4742268041237825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,05837162671304;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0
2023-10-24T08:00:00;130,72;50;264,54199486235;2,380630734;333,34999999999997;2,0016892;333,15;2,396621304;334,34999999999997;1,820276247997759;292,1604528377065;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,47041842112928;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0
2023-10-24T09:00:00;136,35;48,5;279,679454169087;3,0023966979999996;335,84999999999997;2,1479574479999997;333,04999999999995;2,61729117;334,15;1,8118833993636365;292,7426680691714;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,96457137928718;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,5;3,5;0;0
2023-10-24T10:00:00;128,37;50,7;253,98135101251;3,015259104;336,04999999999995;2,166936282;333,04999999999995;2,63344962;334,25;5,7243459581253795;292,81264718193955;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,37692755372816;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,7;5,7;0;0
2023-10-24T11:00:00;125;46,7;241,321399062748;3,0614093159999998;336,75;2,1620621659999997;332,95;2,634599598;334,25;6,116316008103926;290,22115189949534;0;5,474226804123305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,87138986097267;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0
2023-10-24T12:00:00;118,99;45,9;246,18025920786098;3,0944201199999997;337,15;2,172518292;333,04999999999995;2,640433428;334,34999999999997;4,089209159748783;290,3087688533931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,284055353565385;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,9;0,9;0;0
2023-10-24T13:00:00;112,54;47,5;242,46996852489;2,9677616549999994;335,45;2,178920116;333,25;2,653830252;334,54999999999995;7,168539156261992;292,01731540403097;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,77882694803016;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0
2023-10-24T14:00:00;115,4;47,3;209,183251260997;3,0647627190000004;336,84999999999997;2,1914789389999996;333,45;2,65559579;334,65;3,8560886639946284;289,16990543027896;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,191801696914354;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0
2023-10-24T15:00:00;132,17;48,1;226,508141085924;3,046758988;336,54999999999995;2,20745412;333,65;2,674811055;334,84999999999997;8,186012331091257;290,97052091459517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68688251674476;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,1;3,1;0;0
2023-10-24T16:00:00;129,16;48;244,581771626322;2,4664705759999994;337,04999999999995;1,977984544;332,25;2,33777097;333,65;15,404142596132012;292,83513321754367;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,100166460071925;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0
2023-10-24T17:00:00;140;45,1;260,83739931694697;1,859573184;327,54999999999995;1,8720298799999997;330,95;2,1200949639999997;331,75;18,461665141177907;294,0667162594764;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59555644342575;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,1;0,1;0;0
2023-10-24T18:00:00;149,87;48;288,928173998101;1,7368529040000003;327,54999999999995;1,807418464;330,75;2,064949182;331,84999999999997;18,486998340610626;293,7257754916204;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,00914951936021;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3;3;0;0
2023-10-24T19:00:00;154,07;48,4;293,38908058990097;1,5577865000000002;327,15;1,7188981379999995;330,45;1,9289957609999997;331,25;9,26124698591284;291,06374167245684;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50484860440805;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0
2023-10-24T20:00:00;133,45;46,7;311,200840310373;1,65339416;327,15;1,7611283520000007;330,34999999999997;1,9579004999999996;330,65;6,394974389006013;288,73367241596134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,918750751126176;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,7;1,7;0;0
2023-10-24T21:00:00;119,31;44;301,855761780631;1,4381244340000001;327,75;1,5889590180000002;330,04999999999995;1,7706093749999998;330,65;6,398118204333332;288,3965773785859;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,46475887605187;29;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-24T22:00:00;114,1;44,3;229,395151755311;1,45195215;330,15;1,513404624;330,34999999999997;1,675912464;330,75;1,2824885856693218;293,26745381080985;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6159071370065;0;29,3;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-24T23:00:00;102,78;39;210,10761855385198;1,305094923;328,04999999999995;1,399288194;329,34999999999997;1,5485139280000004;329,84999999999997;1,4621861940700704;292,9510577671311;0;3,284536082473844;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,112245546293;30;0;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0
2023-10-25T00:00:00;99,07;34,6;177,76774810162598;1,368512992;328,34999999999997;1,4542884800000002;328,75;1,6216802290000003;329,25;1,2626601063296456;293,4575163115222;0;1,6787628865979385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,526786953317156;0;30;0;0;0;0;0;0;4,6;9,48453608247423;1,6787628865979387;0;0;0;0;0;0;0;0
2023-10-25T01:00:00;94,56;33,7;164,47376686593702;1,309061088;327,34999999999997;1,4139273300000001;328,54999999999995;1,579045704;329,04999999999995;1,3374532475140126;293,25001339535225;0;1,3503092783505164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,02343427462187;30;0;0;0;0;0;0;0;3,7;7,62886597938145;1,3503092783505166;0;0;0;0;0;0;0;0
2023-10-25T02:00:00;89,43;37,2;153,447198175569;1,3054810470000002;326,84999999999997;1,4052087620000002;327,75;1,5674284080000005;328,25;1,333350762511505;293,30496291827615;0;2,627628865979486;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,438284562773358;0;30;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;0;0;0;0
2023-10-25T03:00:00;86,06;41,4;158,456234734512;1,28030884;326,54999999999995;1,383910386;327,75;1,5262642320000002;327,84999999999997;1,2166777401674043;293,33746767145794;0;4,1604123711339165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,93524073431737;30;0;0;0;0;0;0;0;11,4;23,50515463917467;4,1604123711339165;0;0;0;0;0;0;0;0
2023-10-25T04:00:00;90,54;44,4;180,250634011563;1,2029721199999999;326,34999999999997;1,282065984;327,54999999999995;1,3913082980000002;327,84999999999997;1,174347373;293,5725;0;5,255257731957922;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,350399841822885;0;30;0;0;0;0;0;0;14,4;29,690721649484534;5,255257731958762;0;0;0;0;0;0;0;0
2023-10-25T05:00:00;96,99;54,8;240,684048787077;1,184530502;326,25;1,2697016220000001;327,45;1,362698748;327,95;1,260371784;293,57;0;5,474226804123168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,847664801838704;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,8;9,8;0;0
2023-10-25T06:00:00;125,5;61;219,396882392452;1,1899670160000002;326,34999999999997;1,274691855;327,65;1,373464053;328,25;1,491326537;294,275;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,263132666937032;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16;16;0;0
2023-10-25T07:00:00;150,16;63,2;235,093148379661;1,203053262;326,25;1,2573400579999998;326,95;1,3847371949999998;327,65;1,4415196750000001;295,0625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,76070635367049;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0
2023-10-25T08:00:00;152,87;60,8;280,484458658445;1,4214609450000002;326,65;1,500556208;327,54999999999995;1,66493591;328,04999999999995;1,662619669090909;292,83481337316516;0;5,4742268041237825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,176482914613906;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,8;15,8;0;0
2023-10-25T09:00:00;140,49;55,5;291,453831631034;1,429279956;326,45;1,5162334020000001;327,34999999999997;1,6835510040000001;327,84999999999997;1,6543179036831455;292,78387425535203;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,67436526632261;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0
2023-10-25T10:00:00;130,02;49,7;302,603222736506;1,550770515;328,84999999999997;1,3595593919999998;324,95;1,7084588;327,54999999999995;3,147840212345631;290,8005796244643;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,090450461375042;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,7;4,7;0;0
2023-10-25T11:00:00;124,99;46;315,969470907796;2,012146725;331,25;0,352346544;324,95;0,546438208;329,04999999999995;14,396519140599782;294,0202922128216;0;5,474226804122756;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,5886414163291;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1;1;0;0
2023-10-25T12:00:00;117,38;43,7;331,37729908328004;1,9753264439999998;329,54999999999995;0;321,65;0,042024561;325,45;15,425691318723805;294,1717744809752;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,84898255218725;28,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T13:00:00;115,62;40,1;327,643190790129;1,859925732;327,45;0;321,15;0,023929895;324,25;3,915604165773135;290,0721222258151;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,42054502235282;0;25,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T14:00:00;124,47;38,8;325,241657895681;1,4248815000000001;328,15;1,03937306;323,84999999999997;1,3783437649999999;326,65;3,4393799603518764;289,5690187687644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,02580296785074;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T15:00:00;138,13;38,7;321,27963364530297;1,697785829;323,84999999999997;1,6945023760000002;327,54999999999995;1,9664344;328,15;3,194747335987018;289,51700841565366;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,07143196650132;0;23,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T16:00:00;147,51;37,5;311,912959005807;1,856929074;326,95;1,6457108519999997;326,54999999999995;1,8351130680000003;326,34999999999997;2,206370940875266;289,52636273873276;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,44192482330467;22,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T17:00:00;153,73;39,5;337,61030835125797;1,6162143360000003;328,34999999999997;1,531815464;326,34999999999997;1,6533158159999999;325,95;4,528365559818181;289,52416375678234;0;5,474226804123781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,64580694661183;0;24,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T18:00:00;154,62;43,1;346,280967900685;1,479878988;327,45;1,5044384330000002;326,84999999999997;1,6179560909999997;326,45;3,822522416264011;290,3256605852533;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,33674236591716;28,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T19:00:00;157,71;44,1;347,104837135972;1,360924816;325,75;1,4913955559999996;327,45;1,602056456;326,95;2,9344096483014166;291,27123421194557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,69842974431215;0;29,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T20:00:00;137,08;46,2;280,626137270453;1,501864273;326,04999999999995;1,5793478879999998;327,95;1,706851349;327,45;3,7918254000574008;293,5750608929631;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,19475990133778;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,2;1,2;0;0
2023-10-25T21:00:00;123,55;46,8;260,667357080611;1,763829821;326,25;1,7000564060000003;327,84999999999997;1,8554601240000002;327,34999999999997;6,534994312239885;294,7732025658133;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,60929305692653;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,8;1,8;0;0
2023-10-25T22:00:00;120,06;44,6;257,53280354055204;1,8157481099999997;326,15;1,70829092;327,45;1,8723824279999999;327,04999999999995;4,80483374180583;293,23235730500613;0;5,474226804123767;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,725932127621036;29,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-25T23:00:00;112,8;39,2;239,58271910205002;1,5321834009999997;327,45;1,500196665;326,65;1,6356590370000001;326,45;2,3219423596380584;291,2996743451162;0;5,474226804123697;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,246075323881705;0;24,2;0;0;0;0;0;0;15;30,927835051546314;5,474226804123697;0;0;0;0;0;0;0;0
2023-10-26T00:00:00;89,48;36;248,38032607022;1,3565557389999998;327,45;1,4132977800000002;327,04999999999995;1,5313118239999999;326,84999999999997;0,9623699885942837;291,70317272505486;0;2,189690721649595;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,74245071634937;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;0;0;0;0
2023-10-26T01:00:00;89,91;34,2;223,340141321049;1,3324257870000003;327,25;1,391160004;326,95;1,5133962300000003;326,84999999999997;0,7612991280887702;293,08653179030017;0;1,5327835051546401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,15702910285668;0;30;0;0;0;0;0;0;4,2;8,659793814432996;1,5327835051546403;0;0;0;0;0;0;0;0
2023-10-26T02:00:00;87,49;33,8;205,932597681477;1,276581904;325,95;1,3826484879999998;326,95;1,504674864;326,75;0,5391119430000001;293,41499999999996;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,65371339994647;30;0;0;0;0;0;0;0;3,8;7,835051546391747;1,386804123711339;0;0;0;0;0;0;0;0
2023-10-26T03:00:00;87,04;36,3;201,844701293211;1,2701576959999998;325,95;1,418199876;327,95;1,5371316640000001;327,54999999999995;0,5806967540000002;293,28749999999997;0;2,2991752577319575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,068600660185304;0;30;0;0;0;0;0;0;6,3;12,98969072164885;2,2991752577318465;0;0;0;0;0;0;0;0
2023-10-26T04:00:00;89,92;41,5;237,700928835605;1,258227024;325,95;1,4090923859999998;328,04999999999995;1,5305787480000002;327,75;0,6598178020000001;293,76;0;4,1969072164948455;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,56559380011933;30;0;0;0;0;0;0;0;11,5;23,711340206185568;4,1969072164948455;0;0;0;0;0;0;0;0
2023-10-26T05:00:00;100;51,9;267,50725614918605;1,3831871030000003;326,25;1,5227429490000002;328,25;1,6409430600000001;327,75;0,697717843998525;294,0199377200521;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,980789872318265;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0
2023-10-26T06:00:00;117,08;58,9;276,58130424418;1,429957072;326,25;1,5639910650000002;328,25;1,6850073630000002;327,84999999999997;0,8638627590000003;294,5925;0;5,474226804122843;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,47809179333105;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-10-26T07:00:00;133,66;61,3;273,905776439121;1,4328236229999998;326,04999999999995;1,55305788;327,95;1,681087365;327,65;0,92649896;295,04749999999996;0;5,474226804123141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,8935966157305;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0
2023-10-26T08:00:00;143,85;58,9;287,239774289382;1,351434;326,75;1,492671444;328,54999999999995;1,614736992;328,34999999999997;1,7871609223667881;292,174942553206;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,39120725606886;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-10-26T09:00:00;149;53,9;313,919948494344;1,339212336;326,75;1,4986871440000002;329,04999999999995;1,6241214840000002;328,75;1,5834347467397234;292,4719516775713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,807020766922065;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0
2023-10-26T10:00:00;146,37;45,8;296,81106523119996;1,343912976;326,75;1,48326177;328,54999999999995;1,605239181;328,25;2,909996053595337;291,4284730393784;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,3049400648452;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,8;0,8;0;0
2023-10-26T11:00:00;140;42,6;294,33637578011303;1,432820825;328,65;1,5237026630000003;329,25;1,6441663560000004;328,84999999999997;5,5337475933567335;290,2440033711796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,247377991891344;0;27,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T12:00:00;131,11;39,1;257,734351504821;1,6182456840000001;332,75;1,5348135210000002;329,25;1,656152988;328,84999999999997;3,686197312397675;288,82438696172534;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,14035325409215;24,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T13:00:00;120,09;38,4;255,28936910815497;1,5241573379999998;330,54999999999995;1,4975343680000002;328,34999999999997;1,6212311500000003;328,15;4,3522153337485525;289,10458567189744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,50446027139833;0;23,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T14:00:00;119,6;35,4;269,349087947939;1,3014896999999999;328,15;1,3248557980000002;327,75;1,474347342;328,54999999999995;3,0626914582462668;290,8459231835684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,882609825371176;20,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T15:00:00;120,01;34,4;297,803350992159;1,3886613899999998;330,04999999999995;1,38365297;328,65;1,5522324700000003;329,34999999999997;15,868606364700522;298,18875019588404;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,30882156438864;19,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T16:00:00;131,14;34,7;309,49209884606796;1,5077232850000002;334,04999999999995;1,354988859;328,84999999999997;1,517014044;329,54999999999995;16,122955941064;298,6885962488595;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,0181906822322;19,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T17:00:00;142,91;35,2;302,11914348200804;1,4344674479999995;333,54999999999995;1,3043772360000003;328,75;1,39017231;329,34999999999997;6,254941997389437;292,83740963415795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,747530968428194;0;20,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T18:00:00;150,95;40,3;314,011400644423;1,433735771;333,45;1,3097018299999998;328,95;1,415990855;329,65;16,685913157159497;297,18666150083214;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,77715621533135;25,3;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T19:00:00;150,99;43,1;280,687808765287;1,4230627999999999;333,15;1,321722038;328,95;1,432671132;329,75;10,502683217423241;294,213450128639;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,19043113128877;0;28,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T20:00:00;130,72;42,7;266,60484311793795;1,454249308;333,54999999999995;1,35076248;329,15;1,451311408;329,95;5,605221231310742;291,76860840471795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,50061208817564;27,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T21:00:00;119,06;41,8;267,577053565277;1,3475797549999997;331,45;1,294866834;328,45;1,3815572680000001;329,54999999999995;5,939679084367663;292,64532760130214;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,28263571117719;0;26,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T22:00:00;117,06;39,4;274,252162973092;1,2624128319999999;327,75;1,323792558;328,54999999999995;1,4849321759999998;329,54999999999995;5,057566391587479;294,4264923754117;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,45800744760601;24,4;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-26T23:00:00;104,85;36,2;268,586674219557;1,264259512;327,54999999999995;1,3249929;328,15;1,49228532;329,15;1,3323734069963202;292,8106077510276;0;2,2626804123714424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,87211427844006;0;30;0;0;0;0;0;0;6,2;12,783505154640654;2,2626804123713957;0;0;0;0;0;0;0;0
2023-10-27T00:00:00;104,56;35,9;247,889110811785;1,3100683680000003;326,75;1,4230683960000001;327,95;1,5887673549999999;328,65;1,6801475319350272;293,18455990616417;0;2,153195876288659;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,36832706701213;30;0;0;0;0;0;0;0;5,9;12,164948453608245;2,153195876288659;0;0;0;0;0;0;0;0
