timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-10-27T01:00:00;97,33;36,5;241,6537190185;1,318059456;326,75;1,433993187;328,04999999999995;1,598700255;328,65;2,47649360170695;294,05594476056433;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,782742865884245;0;30;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;0;0;0;0
2023-10-27T02:00:00;95,11;37;232,62153075723398;1,3133588160000003;326,75;1,4247164179999998;328,04999999999995;1,5932427560000002;328,75;2,342726737606387;293,7199247086566;0;2,5546391752577318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,2792645915977;30;0;0;0;0;0;0;0;7;14,432989690721069;2,554639175257629;0;0;0;0;0;0;0;0
2023-10-27T03:00:00;95;37,1;229,015726364069;1,319939712;326,75;1,44034045;328,04999999999995;1,6031700599999998;328,65;2,218403705271814;293,0446248717002;0;2,591134020618557;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,693989296717493;0;30;0;0;0;0;0;0;7,1;14,639175257731964;2,5911340206185574;0;0;0;0;0;0;0;0
2023-10-27T04:00:00;99,15;40,9;222,489977648343;1,38120472;327,54999999999995;1,33288326;326,65;1,573353173;327,84999999999997;2,1834894843466217;293,2325127179335;0;3,977938144329896;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,19081989778787;30;0;0;0;0;0;0;0;10,9;22,47422680412371;3,9779381443298965;0;0;0;0;0;0;0;0
2023-10-27T05:00:00;104,58;52,1;240,869399114958;0,4427037570000001;326,84999999999997;0,348875625;321,65;0,48891132800000003;325,75;2,2834132728111505;293,14807317402483;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,605853447376994;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;7,1;7,1;0;0
2023-10-27T06:00:00;122,61;62,5;239,078664460637;0;326,54999999999995;0,044243374999999995;320,65;0,062098811999999996;325,54999999999995;2,277475401521155;293,82445203162064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,10299286203225;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,5;17,5;0;0
2023-10-27T07:00:00;143,28;70,8;262,460997739017;0;324,84999999999997;0,04511774999999999;318,95;0,06104116799999999;323,45;2,226190262794945;293,74310899087396;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,518335194325;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0
2023-10-27T08:00:00;154,55;70,1;255,247237484988;0;323,95;0,05769336099999999;318,45;0,08894981899999999;322,45;3,434485033242068;290,74870304662977;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,015783360805585;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,1;25,1;0;0
2023-10-27T09:00:00;152,7;61,3;232,674734918521;0;323,34999999999997;0,06088448;318,75;0,09615327;322,15;4,654114675479653;290,2518802484268;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,431434414048546;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0
2023-10-27T10:00:00;145,19;51,9;217,17147887915002;0;322,15;0,060263324000000014;317,34999999999997;0,108500844;320,75;9,593138630010193;291,9847152269697;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,929191270607035;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;6,9;6,9;0;0
2023-10-27T11:00:00;138,29;45,4;213,57861883111002;0;320,84999999999997;0,09099515700000001;315,04999999999995;0,140200785;318,65;7,545640418679055;291,40763257266843;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,345150983058925;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,4;0,4;0;0
2023-10-27T12:00:00;122,39;37,9;197,066347592457;0;320,84999999999997;0,09681639600000001;316,84999999999997;0,15034213600000002;319,75;20,037958667577957;294,58329021329706;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,09821646796062;22,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-27T13:00:00;109,8;37,7;198,831385358364;1,320229305;326,65;0,999314094;321,34999999999997;1,3618285700000001;324,25;25,24177587608961;295,9546744833555;0;2,810103092783506;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,515159277892707;0;30;0;0;0;0;0;0;7,7;15,87628865979382;2,810103092783506;0;0;0;0;0;0;0;0
2023-10-27T14:00:00;101,57;35,1;206,52684261576;1,1858609509999996;322,45;1,211724264;323,34999999999997;1,611064617;327,04999999999995;22,490788230983835;295,28637474144875;0;1,8612371134020622;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,01420776196485;30;0;0;0;0;0;0;0;5,1;10,515463917525777;1,8612371134020624;0;0;0;0;0;0;0;0
2023-10-27T15:00:00;107,68;34,2;218,27125679620298;1,388888028;325,84999999999997;1,4344996250000002;325,65;1,632319624;326,95;15,812801542427207;295,71595420842084;0;1,5327835051546401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,51040634118866;30;0;0;0;0;0;0;0;4,2;8,659793814432996;1,5327835051546403;0;0;0;0;0;0;0;0
2023-10-27T16:00:00;126,41;35,1;236,743861120818;1,2983167680000003;326,75;1,32914793;326,15;1,5266377650000003;327,65;7,486693302455379;290,11325393552266;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,34586056371255;0;20,1;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-27T17:00:00;128,36;33,7;251,62470762365902;1,271053056;326,75;1,306780718;326,25;1,4981499280000001;327,54999999999995;6,151144751709864;288,77386045636194;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,106325977656056;18,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-27T18:00:00;139,82;37,8;244,76237757601598;1,2470965800000002;326,34999999999997;1,2487837739999998;324,95;1,4645781249999998;326,65;10,230873648974397;292,6318323797865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,10001534506092;0;22,8;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-27T19:00:00;140,54;40,2;203,83078397784902;1,355194512;326,75;1,3905962070000002;326,25;1,586219776;327,54999999999995;17,94874723769938;297,07954709806836;0;5,474226804123775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,0361053435239;25,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-27T20:00:00;120,89;40,4;148,054743555856;1,277633952;326,75;1,3134511500000001;326,15;1,5048315519999997;327,45;6,615437154913999;292,6069831723761;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,29295962772561;0;25,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-27T21:00:00;100,05;40,8;143,35722473648198;1,3554561250000001;326,84999999999997;1,392010596;326,34999999999997;1,585257264;327,54999999999995;7,981461239595953;293,46162094382004;0;3,941443298969071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,78933033176303;30;0;0;0;0;0;0;0;10,8;22,268041237113398;3,9414432989690713;0;0;0;0;0;0;0;0
2023-10-27T22:00:00;96,84;37,8;174,39042099296202;1,2658641650000002;326,65;1,312813206;326,45;1,50298767;327,65;13,36926605324823;297,6076835495034;0;2,8465979381443285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,203904030309324;0;30;0;0;0;0;0;0;7,8;16,08247422680373;2,8465979381442597;0;0;0;0;0;0;0;0
2023-10-27T23:00:00;93,7;34,1;147,80001742569098;1,2644637660000002;326,84999999999997;1,3191534740000002;326,84999999999997;1,5091838409999998;328,04999999999995;3,2394519143031113;290,8154231942041;0;1,496288659793815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,70058363990634;30;0;0;0;0;0;0;0;4,1;8,453608247422684;1,496288659793815;0;0;0;0;0;0;0;0
2023-10-28T00:00:00;84,6;34,1;135,091769148633;1,253620117;326,84999999999997;1,3002949540000002;326,84999999999997;1,4872125459999999;328,04999999999995;1,242111528;294;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,115466213121298;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,1;4,1;0;0
2023-10-28T01:00:00;68,61;32,8;118,70080960028801;1,2530843;326,95;1,3396824;328,15;1,51676782;329,04999999999995;1,2466896710000002;293,59;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,612454666499985;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8;2,8;0;0
2023-10-28T02:00:00;64,59;31,7;108,539062338888;1,2529975620000002;327,04999999999995;1,33832537;328,45;1,509056532;329,25;1,335009809;293,015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,02764605261224;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,7;1,7;0;0
2023-10-28T03:00:00;55;35,4;105,339947905325;1,267699653;327,04999999999995;1,3775897040000002;328,75;1,556225216;329,54999999999995;1,2569152222313547;292,75218416680065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,52494328800716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,4;5,4;0;0
2023-10-28T04:00:00;60,51;42,4;109,632764773517;1,2842987879999999;327,04999999999995;1,4099751550000001;328,65;1,591053321;329,45;1,1254338270000002;294,12;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,94044342525717;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,4;12,4;0;0
2023-10-28T05:00:00;69,01;53,3;118,50270907905;1,287618615;327,04999999999995;1,3925646000000003;328,15;1,5789114000000002;329,15;1,141903768;294,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,43804938091458;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,3;23,3;0;0
2023-10-28T06:00:00;66,47;57,9;130,563218969557;1,3304210200000002;327,15;1,441539393;328,45;1,622627352;329,34999999999997;1,149697953;293,92999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,85385820755529;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27,9;27,9;0;0
2023-10-28T07:00:00;79,9;59,5;150,596340801294;1,395750123;327,04999999999995;1,4846188000000002;328,15;1,668805544;328,95;1,1753512080000001;294,2625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,351772821734656;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,5;29,5;0;0
2023-10-28T08:00:00;90,69;61,7;119,487233706165;1,287144354;327,04999999999995;1,40154618;328,54999999999995;1,5888163199999998;329,54999999999995;1,63417378;293,2575;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,767890276031274;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,7;16,7;0;0
2023-10-28T09:00:00;89,5;54;102,367246313103;1,32328612;327,15;1,4613702180000003;328,84999999999997;1,63811708;329,65;1,370950959;294,27;0;5,474226804122894;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,26611348700349;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9;9;0;0
2023-10-28T10:00:00;87,01;50;92,03787664823419;1,347691675;327,25;1,4956736980000003;329,04999999999995;1,6631381950000002;329,65;1,2255322860000002;294,1525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,682539507233486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5;5;0;0
2023-10-28T11:00:00;69,79;42,4;86,3506818709613;1,4070358559999998;329,95;1,4344114879999998;328,95;1,614955236;329,75;1,0563084120000001;293,12;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,18107125328267;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,4;12,4;0;0
2023-10-28T12:00:00;69,86;40,8;90,2059451734826;1,744378125;333,04999999999995;1,5550724399999998;328,54999999999995;1,7583919080000001;329,54999999999995;0,9845803919999998;292,28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,597805777736994;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,8;10,8;0;0
2023-10-28T13:00:00;67,9;38,2;91,5769586252463;1,8812534869999995;331,45;1,6749219720000001;328,54999999999995;1,897786869;329,45;0,8969750459999998;292,74249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,09664599715929;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0
2023-10-28T14:00:00;73,91;35,6;101,823465690381;1,846910835;331,25;1,6331786100000005;328,84999999999997;1,8668815600000004;329,65;1,1468101039999998;292,52;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,51368896413841;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,6;5,6;0;0
2023-10-28T15:00:00;87;32,6;136,488360901091;1,9546044559999995;334,04999999999995;1,6226903070000003;328,84999999999997;1,8551369549999999;329,65;0,6135779109999999;293,06;0;0,9488659793814438;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,012837595242;30;0;0;0;0;0;0;0;2,6;5,360824742268044;0,9488659793814438;0;0;0;0;0;0;0;0
2023-10-28T16:00:00;112,02;33,7;164,02612737699198;1,6438893540000001;333,34999999999997;1,5190342;328,75;1,7055209;329,65;0,4219082496784667;293,6414546790665;0;1,4852575688704035;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,819424274028692;0;29,6302264355811;0;0;0;0;0;0;4,069773564418902;8,391285699832789;1,4852575688704035;0;0;0;0;0;0;0;0
2023-10-28T17:00:00;139,8;32,7;147,933958984383;1,7144745;331,15;1,5978734460000001;328,25;1,7994539570000003;329,25;0,856100938;293,47749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,63384233160128;17,7;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-28T18:00:00;148,96;36,5;128,18979676943601;2,0896862999999994;331,45;1,7759241760000002;329,04999999999995;2,0061492120000004;329,75;0,4461794420000001;293,14;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,5;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-28T19:00:00;118,83;36,8;113,47622953358601;2,1466815599999998;331,15;1,8055494;329,15;2,0438830400000003;329,95;0,42885664000000007;293,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,709999999999695;21,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-28T20:00:00;90,35;36,3;111,85803136966;1,5688385999999999;328,75;1,5747437790000003;328,84999999999997;1,7678183699999999;329,65;0,4961636970000001;292,84499999999997;0;3,2889403467522427;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,63146422730989;27,287931818221256;0;0;0;0;0;0;0;9,012068181780872;18,58158387996056;3,2889403467530194;0;0;0;0;0;0;0;0
2023-10-28T21:00:00;83,51;35,5;106,421813484263;1,4515044700000002;327,84999999999997;1,5612840000000003;329,15;1,7384841380000005;329,84999999999997;0,5838300686666668;293,3422933559628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,12680108088716;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,5;5,5;0;0
2023-10-28T22:00:00;75,48;36,4;111,30935170278799;1,57491026;330,54999999999995;1,576731758;329,25;1,7502930970000004;329,84999999999997;0,38081292000000017;293,0825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,540341032358185;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;6,4;0;0
2023-10-28T23:00:00;47,48;34,9;112,393805744462;1,676862385;333,84999999999997;1,5431529599999998;329,15;1,7210274160000005;329,84999999999997;0,162449329;293,36749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,03598699825511;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-10-29T00:00:00;14,05;32,9;103,857924048374;1,5541658879999998;331,54999999999995;1,5133122900000002;328,84999999999997;1,690712485;329,65;0,2976857830000001;293,2725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,449836031134325;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;2,9;0;0
2023-10-29T01:00:00;0,96;32,1;91,5214286246014;1,4159279;328,04999999999995;1,482818287;328,04999999999995;1,707117159;329,04999999999995;0,191096979;293,1325;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,94579104753122;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1;2,1;0;0
2023-10-29T02:00:00;0,01;32,9;90,43813645308809;1,300423662;327,04999999999995;1,426398016;328,75;1,60850025;329,65;0,211141286;293,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,359949100005345;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9;2,9;0;0
2023-10-29T03:00:00;0,02;34,4;92,70414045932331;1,259162955;327,04999999999995;1,3497999680000003;328,34999999999997;1,5294427600000002;329,34999999999997;0,4746913140000001;293,385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,85621310509532;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0
2023-10-29T04:00:00;0,02;34,4;92,70414045932331;1,259162955;327,04999999999995;1,3497999680000003;328,34999999999997;1,5294427600000002;329,34999999999997;0,4746913140000001;293,385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,27068011536376;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,4;4,4;0;0
2023-10-29T05:00:00;-0,24;39;89,9279926546061;1,35991194;327,15;1,4703601920000002;328,84999999999997;1,6519042250000002;329,65;0,2176670400000001;292,67999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,76725304735227;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9;9;0;0
2023-10-29T06:00:00;-0,28;44,9;88,337490245765;1,271968002;327,04999999999995;1,376845436;328,45;1,55476466;329,34999999999997;0,17310564;292,21999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,182028953626563;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;14,9;14,9;0;0
2023-10-29T07:00:00;-0,39;44,6;88,73873747249091;1,2644329879999998;326,95;1,3388933640000003;327,75;1,5185361560000001;328,75;0,320580239;293,8975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,67891075073132;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0
2023-10-29T08:00:00;-0,36;51,9;86,03368156389129;1,25544861;326,95;1,328684861;327,84999999999997;1,512041998;328,95;0,2491398120000001;293,92499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,093995491235262;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-10-29T09:00:00;-0,07;49,5;91,1613663561272;1,254420345;327,04999999999995;1,348554858;328,54999999999995;1,525034511;329,45;0,16238297699940998;292,0474685365977;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,59118609168625;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,5;19,5;0;0
2023-10-29T10:00:00;0,01;49,9;92,4924300809499;1,2548946060000001;327,04999999999995;1,341621414;328,54999999999995;1,5153856079999999;329,45;0,1583097820000002;291,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,006579604654945;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,9;19,9;0;0
2023-10-29T11:00:00;0;46,9;94,1942559509277;1,2795254;327,15;1,3719909060000002;328,25;1,5638022;329,15;0,35296326299999997;293,2775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,50407894669466;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,9;16,9;0;0
2023-10-29T12:00:00;-0,21;40,2;95,3176637668262;1,430904195;328,84999999999997;1,515547892;328,95;1,7533219320000002;330,34999999999997;0,1602999070000001;291,6375;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,919781170379075;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,2;10,2;0;0
2023-10-29T13:00:00;-0,08;34,9;94,05202084385381;1,4798622000000001;327,54999999999995;1,540875388;329,04999999999995;1,76253015;330,15;0,2521212730000001;292,16249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,4175891922622;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;4,9;0;0
2023-10-29T14:00:00;-0,03;31,8;90,1286430377144;2,7357724799999996;331,95;1,9462412340000004;329,34999999999997;2,357415728;329,95;0,34560283099999994;293,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,83360006492208;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;1,8;1,8;0;0
2023-10-29T15:00:00;0,61;31,1;86,22957102528241;2,9127263939999994;334,54999999999995;2,0266263749999998;330,65;2,440110618;331,45;0,24405637300000002;292,17999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,33171670491565;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,1;1,1;0;0
2023-10-29T16:00:00;10,03;28;92,4754007848786;3,0246939599999996;336,15;2,015466552;330,54999999999995;2,41514966;331,15;0,34246332;293,4675;0;0;2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,748036164824104;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-29T17:00:00;40,03;28,8;109,068339522524;3,08272448;337,15;2,0817469749999997;331,65;2,47597818;332,15;0,3756845310000001;293,0725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,10646136120774;28,8;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-29T18:00:00;76,92;29,9;118,967123922152;3,0403445729999996;336,45;2,0050090270000003;330,25;2,3738763619999994;330,54999999999995;0,24093693;292,66999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;29,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
2023-10-29T19:00:00;83,9;34,2;117,753567422001;2,859097128;333,95;1,994200353;330,04999999999995;2,39077908;330,75;0,1592898660000001;291,54499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,2;4,2;0;0
2023-10-29T20:00:00;76,98;36,3;108,582258731118;2,642621464;331,04999999999995;2,0559983799999997;330,45;2,497024736;331,75;0,1729307410000001;291,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;6,3;6,3;0;0
2023-10-29T21:00:00;67,37;37,6;108,065287843172;2,4570637000000004;328,15;2,0316865579999996;330,54999999999995;2,4279015449999997;331,25;0,2597768090000001;292,815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631575;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,6;7,6;0;0
2023-10-29T22:00:00;62,16;37,9;109,04008744608599;2,8052748;333,15;2,0278197219999994;330,45;2,431099659;331,25;0,2824151660000001;292,59;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367419;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;7,9;0;0
2023-10-29T23:00:00;54,02;35,9;107,98117679033601;2,568110724;334,54999999999995;1,86749712;329,15;2,1515220999999998;329,54999999999995;0,21241490799999999;292,0625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936822;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0
2023-10-30T00:00:00;51,94;33,8;111,161626703124;2,118049626;327,04999999999995;1,8534931300000004;329,25;2,16611367;329,65;0,236266132;293,29749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672924;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;3,8;3,8;0;0
2023-10-30T01:00:00;38,41;32,7;131,117426467422;2,2572473279999996;327,45;1,8934485700000003;329,04999999999995;2,17365428;328,95;0,2719113660000002;293,12;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533858;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7;2,7;0;0
2023-10-30T02:00:00;8;32,7;138,08484521202598;2,313940404;326,84999999999997;1,9063739310000003;328,84999999999997;2,2249696;328,65;0,530102339;294,10999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,126473017733986;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;2,7;2,7;0;0
2023-10-30T03:00:00;8,17;32,8;147,695887913211;2,123547696;326,34999999999997;1,8539016379999997;328,45;2,1100375529999997;328,25;0,6729447100000002;293,86249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043239;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8;2,8;0;0
2023-10-30T04:00:00;8,36;34,7;137,749168983517;1,8560141280000004;326,34999999999997;1,79551857;328,95;1,9606789140000003;328,54999999999995;0,5623334030000001;293,5725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597413;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;4,7;4,7;0;0
2023-10-30T05:00:00;10,02;38,1;142,528535142257;1,515212132;326,04999999999995;1,643763444;328,95;1,802040708;329,04999999999995;0,552535608;293,5275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087967;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0
2023-10-30T06:00:00;14,78;40,3;161,29214494104798;1,41363354;326,15;1,5870815600000001;329,04999999999995;1,7213939539999998;328,95;0,6992179850000001;294,10749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,939847567692375;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0
2023-10-30T07:00:00;25,16;45,7;200,286516480115;1,4406076589999999;326,25;1,597718157;328,84999999999997;1,73806164;328,84999999999997;0,668849127;294,03749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293588;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0
2023-10-30T08:00:00;80,29;47,9;229,799204054547;1,4607238800000002;326,15;1,5910994880000005;328,34999999999997;1,7358792;328,34999999999997;0,6596670020000001;293,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,847462759156414;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,9;17,9;0;0
2023-10-30T09:00:00;105,91;48,7;251,01027228375798;1,476727041;326,25;1,6226903070000003;328,84999999999997;1,762577716;328,75;1,8747603495645995;292,95887120311744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801288052;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,7;3,7;0;0
2023-10-30T10:00:00;111;49,2;253,03443234205503;1,66282342;326,65;1,7148942;329,15;1,8871390800000003;329,15;2,0587192576426943;290,5804543991938;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,75569639665818;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,2;4,2;0;0
2023-10-30T11:00:00;103;44,7;264,013729865887;1,87622688;331,25;1,728346984;329,54999999999995;1,9109108880000003;329,75;4,176852329364316;289,67087700728484;0;5,364742268041238;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,25102082701856;30;0;0;0;0;0;0;0;14,7;30,309278350515473;5,364742268041239;0;0;0;0;0;0;0;0
2023-10-30T12:00:00;90;40,2;281,186537560549;2,091234993;334,25;1,7475720420000003;329,75;1,969196026;330,25;3,478344832546375;290,49950204506786;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651467;0;30;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0
2023-10-30T13:00:00;96,17;36,4;324,33670236873604;2,28575615;334,15;1,806115995;329,65;2,090177349;330,84999999999997;5,67246610800037;291,6757265646346;0;2,3356701030927827;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167892;30;0;0;0;0;0;0;0;6,4;13,195876288659793;2,335670103092783;0;0;0;0;0;0;0;0
2023-10-30T14:00:00;102,54;32,4;356,320946412399;2,020565907;331,45;1,8430481959999998;331,04999999999995;2,019992317;330,45;13,5508748842158;295,6989254760748;0;0,8758762886597933;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,574018515067905;0;30;0;0;0;0;0;0;2,4;4,948453608250079;0,875876288660264;0;0;0;0;0;0;0;0
2023-10-30T15:00:00;114,62;30;367,73212265136203;2,3375890999999998;331,65;1,8454348900000002;329,65;2,1998995199999993;330,95;18,25403955307119;298,1403470965496;0;3,645410492653579;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,505578650754078;0;20,011163339339063;0;0;0;0;0;0;9,988836660660937;20,595539506517397;3,645410492653579;0;0;0;0;0;0;0;0
2023-10-30T16:00:00;123,98;31,1;285,541905531412;2,04658311;329,45;1,7827876699999998;328,45;2,1102194229999998;330,84999999999997;17,209665191843;297,99993153124245;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,79862809288893;16,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-30T17:00:00;139,45;30,9;231,673667127197;2,245697184;329,95;1,847975474;328,45;2,286118491;331,25;12,760361714226622;296,4853207525713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,90014823007965;15,9;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-30T18:00:00;144,93;31;223,348322721631;1,8893830760000003;327,84999999999997;1,7685276630000002;328,84999999999997;2,064861045;330,84999999999997;21,621947560356748;299,4133141980157;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,09515821525706;16;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-30T19:00:00;165,84;35,9;238,117000360644;1,9117139140000006;327,84999999999997;1,743154;328,15;2,062556892;330,54999999999995;7,64519609148739;293,39470427518415;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,088648699435126;0;20,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-30T20:00:00;171;38,8;218,93898571540902;1,8583308720000002;327,34999999999997;1,7813746799999997;329,15;2,074754773;331,04999999999995;7,495844296810472;292,99213985426434;0;5,47422680412323;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,69433983456518;23,8;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-30T21:00:00;151,1;46,4;183,039698684176;1,9107430080000003;327,84999999999997;1,786973478;329,04999999999995;2,086949856;331,04999999999995;5,636992078801813;292,785964330156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,10882303216063;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;1,4;1,4;0;0
2023-10-30T22:00:00;129,02;44,6;164,211992271685;2,0718112769999997;332,04999999999995;1,785381416;329,54999999999995;2,102306679;331,84999999999997;9,036995333456025;297,1701624041264;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22541214985727;29,6;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-30T23:00:00;117,27;41,7;159,044133265316;2,2367911499999997;334,95;1,8489743599999997;330,75;2,174192895;333,04999999999995;7,8787271062199835;297,1200245994237;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,113926450747336;0;26,7;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-31T00:00:00;113,26;37,1;181,286484155534;1,914770729;335,25;1,7220360949999998;330,84999999999997;2,0056064;333,15;7,884396739613396;295,71833168696236;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,10551505810267;22,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-31T01:00:00;95,4;36,7;140,45521752447402;1,706861142;335,25;1,6097509559999998;331,04999999999995;1,8775811119999999;333,54999999999995;2,8669026819137238;292,8813106591347;0;2,4451546391752585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,60000450659687;30;0;0;0;0;0;0;0;6,7;13,81443298969073;2,445154639175259;0;0;0;0;0;0;0;0
2023-10-31T02:00:00;86,05;34,3;128,49480202669798;1,842648082;334,95;1,732904926;331,75;2,022811302;334,25;1,4093750781413787;293,45401865341665;0;1,5692783505154628;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,01269713772516;0;30;0;0;0;0;0;0;4,3;8,865979381443294;1,5692783505154628;0;0;0;0;0;0;0;0
2023-10-31T03:00:00;79,2;35,9;167,228398762758;2,4758774519999998;334,84999999999997;1,9629508900000001;331,75;2,367229713;334,25;1,634757463967468;293,5496956909155;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,50749586801139;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0
2023-10-31T04:00:00;71,96;38,1;154,1031240712;2,924714425;335,65;2,1247564319999994;332,95;2,685307752;335,54999999999995;1,4976068534040732;293,14768115942024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,92049775000354;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;8,1;8,1;0;0
2023-10-31T05:00:00;64,8;39,9;161,808429635652;3,050429964;336,75;2,182666638;333,34999999999997;2,725985076;335,75;0,8778199293580867;293,4203948653394;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,41560570022858;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,9;9,9;0;0
2023-10-31T06:00:00;61,97;47,4;159,14354576737998;3,0004464919999996;335,95;2,1665165819999994;332,95;2,703340862;335,34999999999997;0,834615290972778;293,2446644659278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,82891677123748;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,4;17,4;0;0
2023-10-31T07:00:00;69,77;53,2;183,28188267358001;3,096118506;337,34999999999997;2,169300592;332,95;2,7073797749999993;335,45;0,7075387375004426;294,0749916968483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,32433387956037;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,2;23,2;0;0
2023-10-31T08:00:00;88,48;57,7;241,552035055163;3,08457116;337,15;2,210287095;333,65;2,7167460799999996;335,54999999999995;0,7204816550000002;293,8175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,737954077751155;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,7;12,7;0;0
2023-10-31T09:00:00;107,39;59,4;209,600253199221;3,0962668;337,15;2,1891551999999996;333,15;2,6888122469999995;335,04999999999995;2,4914951006910537;292,2449530719826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,23368028234339;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,4;14,4;0;0
2023-10-31T10:00:00;108,02;61,9;184,178228639976;2,9565766499999997;336,95;2,142744774;332,84999999999997;2,6235447;335,15;6,7368808422424244;289,2201275894632;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6476095458944;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,9;16,9;0;0
2023-10-31T11:00:00;100,5;53,4;178,46224293393;1,9685888599999999;331,15;1,9121336139999996;332,54999999999995;2,1201453279999996;332,34999999999997;6,304031920757575;288,9383928163156;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,14364478493981;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,4;8,4;0;0
2023-10-31T12:00:00;93;47;182,632796347686;1,830921664;328,34999999999997;1,9278038130000001;332,84999999999997;2,106653372;331,95;6,6102808685757575;288,8094187072502;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,55788305204021;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2;2;0;0
2023-10-31T13:00:00;101,95;41,7;186,56083610309298;1,8680007600000001;329,15;1,9255822010000003;332,84999999999997;2,1115106999999997;332,15;6,26807487457941;290,461160242285;0;4,2698969072164985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,05422726373499;30;0;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;0;0;0;0
2023-10-31T14:00:00;101,49;41,4;168,84205466856;2,155633761;334,25;1,917094468;332,54999999999995;2,0524854909999997;331,04999999999995;11,71710892441308;295,0096587724055;0;4,1604123711340195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,468774472587555;0;30;0;0;0;0;0;0;11,4;23,50515463917526;4,16041237113402;0;0;0;0;0;0;0;0
2023-10-31T15:00:00;97,77;40,2;150,06255901617598;1,6768777739999998;331,25;1,6082987940000004;329,75;1,664060136;327,95;16,080326982770362;297,00138147394784;0;3,7224742268041244;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,96542759514035;30;0;0;0;0;0;0;0;10,2;21,030927835051553;3,722474226804125;0;0;0;0;0;0;0;0
2023-10-31T16:00:00;104,97;39;170,388514614974;1,5955776870000002;325,25;1,663959408;328,04999999999995;1,76874171;326,65;19,94830752721232;297,9473072186886;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,380283683959924;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;0;0;0;0
2023-10-31T17:00:00;117,51;39,1;216,620455336715;1,679840856;325,54999999999995;1,6835510040000001;327,84999999999997;1,7545166779999999;325,75;7,977517756420023;293,3511009905295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,27224565559121;24,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0;0;0;0
2023-10-31T18:00:00;135,11;45,6;240,879155726257;1,47746991;325,25;1,6019949000000002;327,84999999999997;1,67355375;326,15;6,470182646314803;292,60941757645946;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,687971062604742;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,6;0,6;0;0
2023-10-31T19:00:00;161,81;47,3;263,145538974709;1,39561442;324,15;1,5590288120000002;327,25;1,608151899;325,25;9,728006387186669;294,5550128189615;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,18580226549833;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,3;2,3;0;0
2023-10-31T20:00:00;172,04;48,4;257,637897683691;1,4272737899999999;324,15;1,580973526;327,25;1,6406408760000004;325,34999999999997;9,414025392889473;294,821756407915;0;5,474226804123781;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,601836316850523;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;3,4;3,4;0;0
2023-10-31T21:00:00;152,92;45,3;246,752579338297;1,3470607260000003;322,84999999999997;1,5438496620000002;328,04999999999995;1,7675525599999997;327,15;9,53410540614314;295,00106861206876;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,09997613321884;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;0,3;0,3;0;0
2023-10-31T22:00:00;125,88;49,1;205,391963432598;0,13139687800000002;324,25;0,270923345;331,65;0,3093021120000001;326,75;5,859369214093139;292,31427132436096;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,516318767184742;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;4,1;4,1;0;0
2023-10-31T23:00:00;115,92;47,1;213,058847948755;0;326,04999999999995;0,14662639200000002;332,84999999999997;0,14447752800000002;326,25;6,019164118065119;289,0998346649619;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,01476713530813;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,1;2,1;0;0
2023-11-01T00:00:00;104,92;47,5;202,24744989298497;0,009787404;324,95;0,139848237;331,45;0,131580147;325,25;4,742314126666667;288,48251526021676;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,431418290173534;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;2,5;2,5;0;0
2023-11-01T01:00:00;95,37;44,3;142,474745017908;0,386996976;323,75;0,561813218;332,95;0,5645244799999999;325,15;0,6472917740000003;293,9375;0;5,218762886597937;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,93017514834452;30;0;0;0;0;0;0;0;14,3;29,48453608247422;5,218762886597937;0;0;0;0;0;0;0;0
2023-11-01T02:00:00;65,37;40,4;122,27415809027501;1,554300192;321,54999999999995;1,7645796850000004;328,65;1,83344546;325,34999999999997;0,7498056430000002;294,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,34713476240863;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;10,4;10,4;0;0
2023-11-01T03:00:00;65,58;38,2;114,503036739961;1,9185074579999999;324,04999999999995;1,7119660929999998;326,25;1,9349373139999997;325,45;0,7399227329999999;293,57;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,84620004893239;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,2;8,2;0;0
2023-11-01T04:00:00;60,79;40,3;117,265032672383;1,733919201;324,04999999999995;1,493225448;324,25;1,6978208039999998;323,75;0,73924886;293,29499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,34241542892754;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,3;10,3;0;0
2023-11-01T05:00:00;60,74;41,1;103,09612494271;0,683256211;325,04999999999995;0,6731316479999999;328,95;0,706770603;322,84999999999997;0,7211847890000002;293,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,83578118738464;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0
2023-11-01T06:00:00;58,94;45;101,452634826905;0;327,34999999999997;0,133923472;331,75;0,15780160399999998;327,75;0,698820308;294,24249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,24735024084487;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0
2023-11-01T07:00:00;66,04;52,7;99,12077132931151;0;326,54999999999995;0,12778326099999998;331,04999999999995;0,14251613;326,54999999999995;0,679083401;293,9025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,74102550573288;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,7;22,7;0;0
2023-11-01T08:00:00;78,97;54,2;116,74847510008699;0;324,95;0,10454307300000001;329,25;0,11826446499999999;325,04999999999995;0,7595463370000002;294,205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,15290403476126;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,2;24,2;0;0
2023-11-01T09:00:00;85,56;55,2;101,820245178617;0;323,34999999999997;0,08665405999999999;325,75;0,113397344;322,95;0,8515441921666668;293,4026316503429;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,64688874435778;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0
2023-11-01T10:00:00;87,77;53,3;88,4156802800738;0;320,65;0,08587062000000001;326,15;0,09707661000000002;318,84999999999997;0,8921538733333334;292,89244540560486;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,05907668714984;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,3;8,3;0;0
2023-11-01T11:00:00;69,23;49,8;82,9424665421624;0;318,84999999999997;0,07158403199999999;324,34999999999997;0,08675199;316,54999999999995;0,7018068053333334;291,78322084723186;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,55337077948113;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,8;19,8;0;0
2023-11-01T12:00:00;59;45,7;83,1313847460771;0;317,65;0,059994716;323,34999999999997;0,07263608;315,15;0,6017532673333335;291,3591834654971;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,96586807398227;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,7;15,7;0;0
2023-11-01T13:00:00;51,4;44,1;79,9739152270501;0;316,25;0,04853410799999999;322,54999999999995;0,05907976999999999;313,75;0,39415105433333353;290,5521958855274;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,46047148717504;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,1;14,1;0;0
2023-11-01T14:00:00;47,64;42,2;87,3545238564625;0,634910968;321,54999999999995;0,3681468499999999;312,15;0,5726946399999998;316,95;0,4379014983333334;290,8162313099624;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,8732780716051;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,2;12,2;0;0
2023-11-01T15:00:00;51,99;41,3;83,3290590120244;1,0575740500000002;325,65;0,7618436369999999;317,45;1,1201513200000002;322,75;0,6850299863333337;291,70760121213004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,36819074379794;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0
2023-11-01T16:00:00;64,07;41,1;90,3034790015656;1,325269902;327,25;1,0606616429999998;321,45;1,4035537449999997;325,04999999999995;0,5681380623333334;291,2760910965436;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,78130655630255;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0
2023-11-01T17:00:00;80,65;40,9;91,0476698891223;0,17168528;322,65;0,1096816;313,15;0,21757248;320,15;0,5328728153333334;291,1860705585167;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,27652842564707;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,9;10,9;0;0
2023-11-01T18:00:00;78,97;43;94,3985653562607;0;324,34999999999997;0,049734450000000006;316,84999999999997;0,07647213800000001;323,34999999999997;0,36350594233333344;290,45574444173997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,68995340438332;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13;13;0;0
2023-11-01T19:00:00;84,95;44,6;96,3234352586353;0,16362424199999998;323,45;0,14416695000000002;315,65;0,22283971500000005;321,84999999999997;0,4612779053333333;290,9729155203705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,18548440904304;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,6;14,6;0;0
2023-11-01T20:00:00;79,5;45,4;97,5690465993817;1,1182137050000003;321,84999999999997;0,960184064;318,75;1,33186199;324,15;0,4425157753333334;290,95786228944723;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,59921849218109;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,4;15,4;0;0
2023-11-01T21:00:00;66,57;47,3;93,1095724416622;1,5071091240000003;325,25;1,4690003640000002;324,95;1,729629867;327,04999999999995;0,4614673720000001;292,935;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,09505857033187;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,3;17,3;0;0
2023-11-01T22:00:00;53,15;46;92,6534414729349;1,382066504;325,34999999999997;1,4727272999999999;326,15;1,674221073;327,45;0,206829914;291,61249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,509101696053726;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16;16;0;0
2023-11-01T23:00:00;39,51;45;88,3389651145166;1,3937621439999999;325,75;1,469781006;326,25;1,6767434700000003;327,65;0,1477026840000002;291,25;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,00525078588434;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15;15;0;0
2023-11-02T00:00:00;34,17;43,9;89,8562329145802;1,3551105719999998;324,95;1,4373381959999998;325,54999999999995;1,627673545;326,65;0,167992244;291,2575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,41960289238464;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,9;13,9;0;0
2023-11-02T01:00:00;18,76;40,9;85,1841001887737;1,2834398020000002;324,84999999999997;1,3833983519999997;325,54999999999995;1,5798319419999998;326,95;0,2577270600000001;291,8875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,91606093209534;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,9;10,9;0;0
2023-11-02T02:00:00;21,4;43,1;85,9858929207049;1,2839294519999997;324,95;1,388289256;325,75;1,576521908;326,95;0,6282025530000002;293,0625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,33072195758106;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,1;13,1;0;0
2023-11-02T03:00:00;16,97;41,3;81,4915657146115;1,303059378;324,95;1,4058145290000001;325,84999999999997;1,595888265;327,04999999999995;0,7030666620000003;293,8275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,827488885385314;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,3;11,3;0;0
2023-11-02T04:00:00;15,38;42,6;80,05970591737311;1,2768113399999999;324,95;1,3791677759999998;325,75;1,561956919;326,84999999999997;0,6619310030000002;293,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,242458768075725;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;12,6;12,6;0;0
2023-11-02T05:00:00;13,41;41,9;79,1263421673732;1,3176229679999998;324,04999999999995;1,366904142;323,75;1,600970832;325,54999999999995;0,4932406710000001;292,83;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,73953452219892;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,9;11,9;0;0
2023-11-02T06:00:00;14,49;45,1;83,0229216675676;1,389272753;325,04999999999995;1,4699265019999999;325,75;1,6595497600000004;326,84999999999997;0,4273957940000001;293,09;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,154813200325652;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,1;15,1;0;0
2023-11-02T07:00:00;22,52;53,1;99,8641489576154;1,3395397019999997;324,95;1,4163028320000002;325,34999999999997;1,61033294;326,65;0,4405983050000001;293,30249999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,652197719005706;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0
2023-11-02T08:00:00;69,57;56,8;108,888375197777;1,3039491419999998;324,95;1,3810928;325,15;1,5812757100000001;326,65;0,6421159120000001;294,06;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,067785130812567;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,8;26,8;0;0
2023-11-02T09:00:00;75,01;61;144,57759853173698;1,5673024979999999;325,84999999999997;1,494686004;325,34999999999997;1,7650903199999999;326,75;1,630676641410937;293,41304295341087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,56547835229965;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31;31;0;0
2023-11-02T10:00:00;78,32;58;165,768501184017;1,5923306079999997;325,04999999999995;1,5338775900000001;325,34999999999997;1,757387426;326,54999999999995;1,2442322303333333;293,85729494474475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,981374436043264;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28;28;0;0
2023-11-02T11:00:00;69,16;54,5;161,69900335786699;1,608656938;325,34999999999997;1,562727768;325,84999999999997;1,7703435650000001;326,84999999999997;1,1440022563333332;293,02357837057787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,47937629859972;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,5;24,5;0;0
2023-11-02T12:00:00;60,08;49,5;171,35174714488;1,5310656000000002;325,15;1,52679865;325,65;1,736398229;326,84999999999997;2,359778766532038;291,0349706756465;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,895580992548805;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;19,5;19,5;0;0
2023-11-02T13:00:00;61,43;49,1;180,965922257757;1,5277667580000003;325,25;1,5151435809999998;325,45;1,7279552640000002;326,75;3,693279702939546;291,85107123412087;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,393891434449564;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,1;19,1;0;0
2023-11-02T14:00:00;60,4;48;173,314546993183;1,6180316369999999;325,25;1,521590173;324,84999999999997;1,7552245720000001;326,34999999999997;3,563155816588261;290,5081169179853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,810404676884893;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0
2023-11-02T15:00:00;59,36;47;174,70004640403;1,54136224;325,15;1,512048993;325,25;1,7345291649999999;326,65;4,437315328747758;292,45545449968483;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,30902363641737;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17;17;0;0
2023-11-02T16:00:00;69,5;48,8;182,316306870439;1,596026766;325,25;1,5265888;325,15;1,7488647179999999;326,45;5,949623569706372;293,40665782067117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,72584536563248;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18,8;18,8;0;0
