timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-11-02T17:00:00;76,08;47,2;184,91766953095;1,3900589909999999;327,04999999999995;1,374696572;326,54999999999995;1,6005581269999998;328,45;3,8814112687577604;292,1753921524943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,22477278109579;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;17,2;17,2;0;0
2023-11-02T18:00:00;79,43;50,5;198,006834900595;1,2971080320000004;328,34999999999997;1,3621503400000003;328,75;1,5617582610000003;330,25;4,332999409178871;291,8371878413038;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,641902935396452;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;20,5;20,5;0;0
2023-11-02T19:00:00;87,26;50,8;210,210711588309;1,307706856;328,45;1,3870245600000002;329,15;1,588441388;330,45;3,513078654323909;291,8176238400537;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,14113874510284;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;5,8;5,8;0;0
2023-11-02T20:00:00;97,95;53,6;202,37162105759901;1,2976004800000003;328,34999999999997;1,37896632;329,15;1,5801425199999997;330,54999999999995;2,866855238687215;291,72199624212834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,558577262807091;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,6;8,6;0;0
2023-11-02T21:00:00;93,84;53,9;175,258362083098;1,3012868450000001;328,45;1,373809606;328,95;1,5779376960000002;330,34999999999997;2,045243846685326;290,8759535980408;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,05812140508161;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;8,9;8,9;0;0
2023-11-02T22:00:00;87,76;55,6;148,932582903343;1,2995702720000002;328,34999999999997;1,370303712;328,95;1,5722129880000002;330,34999999999997;3,001501733557295;291,56005100028915;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4758682245199672;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,6;10,6;0;0
2023-11-02T23:00:00;75,95;54,1;152,065133941347;1,3085126800000002;328,04999999999995;1,3607513399999998;327,95;1,5770647200000003;329,75;3,8675014650691573;292,45383876076716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,975720637697577;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,1;24,1;0;0
2023-11-03T00:00:00;72,27;52,3;137,156126760278;1,3521223080000002;327,34999999999997;1,4053458639999998;326,95;1,614592895;328,65;7,875614260772498;295,6911808712236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,47272306563381;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,3;22,3;0;0
2023-11-03T01:00:00;57,04;49,6;149,626480081209;1,343875203;327,25;1,4116175810000002;327,25;1,620193092;328,84999999999997;1,371293583686842;290,9056225646765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,9668757933272;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,6;19,6;0;0
2023-11-03T02:00:00;15,17;45,8;142,263509000383;1,346380812;327,34999999999997;1,414002876;327,25;1,6226903070000003;328,84999999999997;1,1452314378104465;293,19260035601405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;55,37923173732664;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;15,8;15,8;0;0
2023-11-03T03:00:00;11,47;44,4;140,145937121574;1,3492515600000001;327,34999999999997;1,4084292600000001;327,15;1,6161527800000004;328,75;0,8701208097755542;294,0844760522782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;83,87369381415306;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,4;14,4;0;0
2023-11-03T04:00:00;10;48;138,773963824381;1,3646853279999998;325,95;1,4138294000000002;325,75;1,6305876620000002;327,25;0,8302900451691071;293,6297702951118;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,28635907635066;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;18;18;0;0
2023-11-03T05:00:00;5,73;50,8;136,98823379638;1,63154178;326,15;1,55591184;326,25;1,8083124250000004;327,84999999999997;0,7090416919773164;293,35850279093125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,78113044044302;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;20,8;20,8;0;0
2023-11-03T06:00:00;9,73;61,3;139,429799003716;1,4627216520000001;325,54999999999995;1,443093682;324,84999999999997;1,7035455119999998;327,04999999999995;0,673585204;293,585;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,194104958977775;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0
2023-11-03T07:00:00;23,6;73,3;106,42246163442199;1,396462214;326,04999999999995;1,4355852489999998;326,04999999999995;1,6520763020000004;327,75;0,8213767729999998;294,185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68918554848207;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0
2023-11-03T08:00:00;61,58;80,4;109,522537607946;1,23975183;325,84999999999997;1,2896569579999997;325,45;1,49309674;327,15;0,7011495299999998;293,64;0;0;0;2,6845437100583784;0,833072931727874;1;1,23975183;1,4447918800583783;3,2224594123954726;1,7854562899416233;0,5332822803217266;1;1,2896569579999997;0,4957993319416236;3,348051033806085;3,180586122832621;0,9768022022656906;1;1,49309674;1,687489382832621;3,2561209582198507;0;0;0;0;0;0;46,10246926150597;0;30;0;0;0;0;0;0;6,420516078773538;13,238177482007295;2,343157414315291;0;0;0;0;36,32889779839385;36,32889779839385;0;0
2023-11-03T09:00:00;89,8;82,8;129,48225066186401;1,2018389300000003;324,84999999999997;1,26652869;324,65;1,463761109;326,25;1,0900589883268028;292,6628443170495;0;5,474226804122851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901457958;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0
2023-11-03T10:00:00;95,02;83,3;123,589696314598;1,215731;324,75;1,302247958;325,04999999999995;1,4890844080000003;326,34999999999997;2,192986466809867;292,9320585866468;0;5,474226804123821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025681;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,3;38,3;0;0
2023-11-03T11:00:00;89,59;78,9;114,649137798948;1,2200217330000003;324,84999999999997;1,30633024;325,15;1,4876910040000002;326,34999999999997;4,858636432666666;290,25525094249684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,50715071507156;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0
2023-11-03T12:00:00;82,79;76,4;107,21822564424;1,207036215;324,65;1,2746890569999998;324,45;1,4642605519999998;325,95;4,362010587653273;292,57591695651;0;0,5109278350511914;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;1,4;2,886597938144342;0,5109278350515485;0;0;0;0;45;45;0;0
2023-11-03T13:00:00;71,36;69,6;104,54708588718701;1,215586903;324,84999999999997;1,2864644400000003;324,75;1,4745739800000002;326,15;4,873545312624137;291,8150950887704;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0
2023-11-03T14:00:00;61,67;65,9;109,24991468739199;1,211595556;324,84999999999997;1,289305809;325,04999999999995;1,4702440750000003;326,25;9,861134885811364;294,3964901755031;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631608;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,9;35,9;0;0
2023-11-03T15:00:00;60,71;62,3;115,303578144313;1,211722865;324,25;1,298115312;324,34999999999997;1,4961647469999997;325,45;10,648742750725171;295,73835313667365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674232;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,3;32,3;0;0
2023-11-03T16:00:00;64,72;63;130,54796684877502;2,003043432;328,45;1,629136899;326,45;1,8609246180000003;325,34999999999997;4,082900892201366;291,1603983572956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936845;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33;33;0;0
2023-11-03T17:00:00;69,02;62,1;137,240870631202;1,502963887;324,84999999999997;1,4505391600000002;325,34999999999997;1,666975652;326,34999999999997;1,9287232509803347;290,38754775655025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672943;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0
2023-11-03T18:00:00;81,95;61,8;145,498495297015;1,4266442400000003;326,75;1,42004096;325,15;1,7527595340000002;327,75;4,925591911920745;292,8397665362838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0
2023-11-03T19:00:00;88;62;158,00266685266402;1,9496687840000002;325,34999999999997;1,6293565420000002;324,84999999999997;1,977559248;326,75;8,638661255355519;295,74812482522236;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,1264730177341;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17;17;0;0
2023-11-03T20:00:00;89,25;61,8;141,42808685942802;1,278427185;324,65;1,3467879209999998;325,25;1,52443434;326,15;9,062387974012903;296,58115118066763;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043227;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,8;16,8;0;0
2023-11-03T21:00:00;88,23;60,2;119,106078858266;1,16268092;324,75;1,2315676800000002;325,15;1,4115770099999998;326,45;3,6623466091699566;289,4293653311931;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,032850945974;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,2;15,2;0;0
2023-11-03T22:00:00;69,07;58,4;117,566317455272;1,15826008;324,75;1,2149727419999998;324,95;1,3966552760000002;326,34999999999997;2,652993181707848;291,71530745389924;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087968;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0
2023-11-03T23:00:00;53,13;55,7;133,835412365418;1,1462216850000002;324,65;1,19690046;324,65;1,3822609650000002;326,25;5,393286319152329;293,36456578194685;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769255;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0
2023-11-04T00:00:00;45,53;51,9;130,70117452328302;1,14225552;324,65;1,193184716;324,75;1,368831964;326,25;3,5461973802617104;292,7099067666941;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,4345535829356;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-11-04T01:00:00;20,63;47,7;133,859597694048;1,1479844250000002;324,65;1,2040563450000001;324,84999999999997;1,393408197;326,45;0,6746317559999997;293,73999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,847462759156016;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;17,7;17,7;0;0
2023-11-04T02:00:00;45,72;42,3;127,24369939962901;1,1545946999999999;324,65;1,2123034499999998;324,95;1,401327936;326,45;0,7252830399999997;293,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801287974;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,3;12,3;0;0
2023-11-04T03:00:00;32,06;41,1;119,32526612486801;1,2053867940000003;324,84999999999997;1,282961344;325,34999999999997;1,4841655240000002;326,84999999999997;0,7171404199999999;293,9425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,755696396657406;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;11,1;11,1;0;0
2023-11-04T04:00:00;30;39,8;109,87283653968399;1,659109075;325,65;1,635629658;326,95;1,8359916399999998;327,54999999999995;0,7216838209999996;293,73749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,25102082701774;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,8;9,8;0;0
2023-11-04T05:00:00;22,01;43,3;92,47642188130389;1,4532476239999998;325,95;1,5525962100000004;327,34999999999997;1,7143905600000002;327,65;0,7139889899999996;293,40999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651399;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;13,3;13,3;0;0
2023-11-04T06:00:00;19,19;48,7;85,67986923021199;1,5117398139999998;326,95;1,53738908;326,25;1,8296401800000002;328,65;0,8531483029999997;293,7475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167861;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,7;18,7;0;0
2023-11-04T07:00:00;15,4;58,4;90,70779340817441;1,6164255850000002;326,65;1,596854974;326,95;1,8940613320000002;328,75;0,8376741929999998;293,22249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,57401851506762;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,4;28,4;0;0
2023-11-04T08:00:00;16,13;67,2;94,8179748363851;1,4731469999999998;325,54999999999995;1,579389858;327,34999999999997;1,7546593760000002;327,54999999999995;0,8887184269999997;293,8425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06996111321622;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0
2023-11-04T09:00:00;25,08;73,2;92,16035842555891;1,4814570599999999;326,45;1,594436103;328,25;1,7720237640000003;328,84999999999997;1,005204525;294,635;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,48410674868397;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,2;43,2;0;0
2023-11-04T10:00:00;25,85;73,1;110,471616938097;1,6111331679999998;326,54999999999995;1,6851206820000004;328,84999999999997;1,8571221359999999;328,95;0,8923637269999997;294,0875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,98035833800915;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,1;43,1;0;0
2023-11-04T11:00:00;20;71,6;125,62286460424399;1,6943750669999997;327,45;1,6985454860000002;327,75;1,9299736619999999;328,54999999999995;0,8576624429999995;294,1225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,394812933754295;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0
2023-11-04T12:00:00;13,95;68,3;121,643400926695;1,6250112479999999;326,75;1,7092282500000002;329,34999999999997;1,8783785420000003;329,34999999999997;0,8859409519999997;294,17999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,89137345246097;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,3;38,3;0;0
2023-11-04T13:00:00;15,2;66,9;134,533775262197;1,5808252320000002;326,75;1,6936363950000002;329,45;1,8596990939999998;329,45;0,8988601039999997;294,3075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,306136946694732;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0
2023-11-04T14:00:00;20;64,4;142,34032775382;1,5888163199999998;326,75;1,6846758000000002;329,15;1,8576145840000002;329,34999999999997;0,8544309439999997;294,17749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,803006333000184;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0
2023-11-04T15:00:00;21,14;64,2;105,07692304761;1,577995055;326,65;1,6346643479999998;328,04999999999995;1,8241770849999999;328,65;0,8064644219999996;293,875;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,218078663945164;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,2;34,2;0;0
2023-11-04T16:00:00;30,79;64,8;88,88268525593399;1,5401674939999999;326,25;1,6115850450000002;327,65;1,8041140260000001;328,25;0,7328157899999997;293,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,71525685607894;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,8;34,8;0;0
2023-11-04T17:00:00;42,69;65,4;106,684945062368;1,782604401;328,04999999999995;1,6592727580000002;326,95;1,9933945289999997;329,04999999999995;0,6269055279999999;293,825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,13063796197236;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,4;35,4;0;0
2023-11-04T18:00:00;40;67,7;126,86225218680899;2,11842176;326,95;1,7918811700000001;328,04999999999995;2,1027949300000004;328,65;0,3719029019999998;292,34499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,62812489817635;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0
2023-11-04T19:00:00;48,76;67,8;113,551293403031;1,45518384;326,15;1,5418546880000001;327,25;1,7363492640000002;328,25;0,27983433999999974;291,2725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,04381471726522;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0
2023-11-04T20:00:00;40;67,8;103,894376162137;1,413376124;326,34999999999997;1,5551521830000001;328,25;1,7250761220000002;328,84999999999997;0,3763149264236411;291,08322944212983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,541610335793706;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0
2023-11-04T21:00:00;29,61;67,6;105,377787844396;1,6487662680000001;327,34999999999997;1,6481619;327,15;1,921730754;328,95;0,424448667741518;291,38980665828143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,95760880633925;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0
2023-11-04T22:00:00;12,82;66;107,83312553270099;1,9653375840000002;326,75;1,7659968719999999;328,45;2,044220199;328,84999999999997;0,15462489699999968;290,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,45571304545875;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36;36;0;0
2023-11-04T23:00:00;10,4;60,3;109,45367597183301;1,713907905;326,65;1,7144185400000003;328,65;1,9117139140000001;328,95;0,17364878099999978;290,815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,872020105733274;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;30,3;30,3;0;0
2023-11-05T00:00:00;11,73;57,9;114,994372463147;1,561485456;326,84999999999997;1,677739558;329,25;1,880681296;329,95;0,2536288379999997;291,3425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,370432903722964;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,9;27,9;0;0
2023-11-05T01:00:00;7,05;56,3;98,76399599437451;1,6959909120000003;326,75;1,745943606;329,45;2,002625131;330,84999999999997;0,1027873679999996;290,36499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,787048492011378;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,3;26,3;0;0
2023-11-05T02:00:00;6,59;53,5;92,88935873989091;1,4635694460000002;327,04999999999995;1,607673441;329,04999999999995;1,7797798200000003;329,54999999999995;0,1139997829999998;290,3775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,28576978716205;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,5;23,5;0;0
2023-11-05T03:00:00;5,18;52,1;87,2002474029501;1,5316252000000001;327,15;1,639816865;329,04999999999995;1,807477222;329,34999999999997;0,2044007579999998;291,10999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,702693841762157;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;22,1;22,1;0;0
2023-11-05T04:00:00;2,98;57;77,1457581214065;1,3857934399999996;325,95;1,4484910240000002;325,75;1,6637075879999998;327,04999999999995;0,1679186129999998;290,73749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,20172357237787;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27;27;0;0
2023-11-05T05:00:00;4,24;63,7;75,49939109062271;1,5777362400000001;330,15;1,5426269360000002;326,84999999999997;1,907989776;330,04999999999995;0,31913844599999985;291,83;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,61895603159947;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0
2023-11-05T06:00:00;7,99;69,8;71,9566897479141;1,392010596;326,34999999999997;1,482749736;327,54999999999995;1,6620120000000003;328,34999999999997;0,2155756469999997;290,98999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,11829413599612;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,8;39,8;0;0
2023-11-05T07:00:00;7,29;69,9;71,4342454099763;1,2963301880000002;326,34999999999997;1,4039846370000002;327,25;1,5805902000000003;328,15;0,2899558619999999;291,5025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,535834938161315;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,9;39,9;0;0
2023-11-05T08:00:00;11,29;72,8;73,2940333577229;1,276358064;326,34999999999997;1,3884851160000002;327,34999999999997;1,56644631;328,25;0,08459398599999952;290,145;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,03548135466736;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,8;42,8;0;0
2023-11-05T09:00:00;15,58;71,9;77,12518848126649;1,238271688;326,34999999999997;1,344079457;327,45;1,5027358499999999;328,15;0,17808931899999958;290,7025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,4533304381114185;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,9;41,9;0;0
2023-11-05T10:00:00;24,02;71,6;75,27367526090339;1,180677656;326,34999999999997;1,26145032;327,15;1,3975674240000002;328,34999999999997;0,20839826299999978;291,13;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,953285105067515;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0
2023-11-05T11:00:00;47,47;70;77,0809726963691;1,186563249;326,45;1,2674352420000001;327,34999999999997;1,399562398;328,45;0,3683710789999999;291,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,502870287729163;0;0;0;0;0;0;0;0;0;0;0;0;0;42,497129712270834;42,497129712270834;0;0
2023-11-05T12:00:00;48,46;69,7;80,3751319074093;1,184233914;326,45;1,275809656;327,54999999999995;1,404517656;328,54999999999995;0,09078922699999972;290,2075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,7;39,7;0;0
2023-11-05T13:00:00;44,28;66,5;81,6764966229648;1,1955644150000002;326,65;1,2872408850000001;327,65;1,421851266;328,54999999999995;0,2220265519999997;290,9675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;39,427707500000366;39,427707500000366;0;0
2023-11-05T14:00:00;29,7;65,7;76,2732375680691;1,2312529050000003;327,65;1,2703059900000002;327,34999999999997;1,4015377859999998;328,45;0,1142234019999998;290,4475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,7;35,7;0;0
2023-11-05T15:00:00;38,15;66;78,5949313480408;1,2586970880000004;328,34999999999997;1,2778591909999997;327,45;1,419375036;328,54999999999995;0,1573236079999998;290,60749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000009;0;0;0;0;0;0;0;0;0;0;0;0;0;38,92770750000091;38,92770750000091;0;0
2023-11-05T16:00:00;57,18;66,7;110,219834274718;1,2014709929999998;326,45;1,280832066;327,34999999999997;1,442156352;328,54999999999995;0,1707642379999996;290,905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0
2023-11-05T17:00:00;63,09;67,8;129,777003534609;1,1968123229999998;326,45;1,2860951040000002;327,34999999999997;1,441539393;328,45;0,31406220880502367;291,8069168944958;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292499999854;0;0;0;0;0;0;0;0;0;0;0;0;0;40,72770750000014;40,72770750000014;0;0
2023-11-05T18:00:00;74,95;69,3;144,424152178713;1,1916877859999997;326,45;1,279778619;327,45;1,4238812150000002;328,65;0,1578022744812523;290,37659801837367;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,3;39,3;0;0
2023-11-05T19:00:00;72,67;70,2;112,510750971535;1,201808152;326,54999999999995;1,277961318;327,34999999999997;1,426803726;328,54999999999995;0,4431960089999997;292,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;43,127707500000824;43,127707500000824;0;0
2023-11-05T20:00:00;59,17;69,4;111,352004951699;1,2083498759999998;326,54999999999995;1,27851812;327,25;1,428699371;328,45;0,8901996019999995;294,03749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,4;39,4;0;0
2023-11-05T21:00:00;46,48;67,4;133,691051506337;1,203677216;326,54999999999995;1,3000431340000003;327,84999999999997;1,435362808;328,75;0,7990414369999996;293,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292499999953;0;0;0;0;0;0;0;0;0;0;0;0;0;40,32770750000005;40,32770750000005;0;0
2023-11-05T22:00:00;20,85;63,9;139,472528726992;1,211499025;326,65;1,33895492;328,65;1,4791906800000003;329,15;0,6096248629999997;293,03999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,9;33,9;0;0
2023-11-05T23:00:00;15,84;64,3;132,815177333201;1,224621645;326,65;1,3514927580000002;328,84999999999997;1,488854972;329,25;0,5810433039999997;292,98249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;37,227707499999994;37,227707499999994;0;0
2023-11-06T00:00:00;5,71;61,8;133,972811487696;1,218875952;326,75;1,34350167;328,84999999999997;1,4711786070000001;329,25;0,6350800769999996;293,30499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,8;31,8;0;0
2023-11-06T01:00:00;2,76;61,8;135,970072440621;1,210561695;326,65;1,3360100250000002;328,84999999999997;1,458047593;329,25;0,5820100769999998;293,67499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000096;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7277074999999;34,7277074999999;0;0
2023-11-06T02:00:00;0,11;61,3;134,378924870592;1,2132743559999999;326,04999999999995;1,3568341400000001;328,65;1,499327886;328,84999999999997;0,5851577659999997;293,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0
2023-11-06T03:00:00;0,03;64,7;131,749185063488;1,21742379;326,15;1,354002564;328,54999999999995;1,497618308;328,75;0,5351177439999997;293,185;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6277075;37,6277075;0;0
2023-11-06T04:00:00;0,14;65,6;132,169757308898;1,1967493679999999;325,84999999999997;1,2814364340000002;326,84999999999997;1,4478978479999998;327,95;0,6684131989999996;292,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0
2023-11-06T05:00:00;4,3;72,5;128,38809436160102;1,2291054399999997;325,45;1,327449544;326,34999999999997;1,535325555;327,65;0,5375708539999997;292,8725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0
2023-11-06T06:00:00;16,93;80,3;144,899037715604;1,2085961;325,75;1,3050095840000002;326,84999999999997;1,4706497849999998;327,65;1,2644170001832649;292,88650818243326;0;0;0;2,6845437100583784;0,8351856942352371;1;1,2085961;1,4759476100583784;3,214307582838283;1,785456289941555;0,5240775879895948;1;1,3050095840000002;0,4804467059415547;3,406854883435702;3,180586122832545;0,9746506837223381;1;1,4706497849999998;1,709936337832545;3,2633087689277622;0;0;0;0;0;0;25,412502916578845;0;30;0;0;0;0;0;0;6,395187985787575;13,18595460987129;2,333913965947218;0;0;0;0;36,254225891379804;36,254225891379804;0;0
2023-11-06T07:00:00;72,57;82,8;171,56635535012902;1,489297056;324,34999999999997;1,4200661419999998;325,04999999999995;1,6883859480000003;325,75;0,6798676769999996;293,84499999999997;0;2,8465979381443285;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287025;30;0;0;0;0;0;0;0;7,8;16,08247422680412;2,846597938144329;0;0;0;0;45;45;0;0
2023-11-06T08:00:00;95,56;84,1;173,86493829853998;1,19664864;328,34999999999997;0,7631866769999999;320,25;1,30858263;327,34999999999997;1,107475509333333;293,1186416420014;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699643;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0
2023-11-06T09:00:00;95,93;86,1;155,823141299203;0;327,45;0,087028992;321,95;0,14417954100000002;327,84999999999997;1,062190217187082;293,0652061618441;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,82339073936947;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0
2023-11-06T10:00:00;74,93;85,3;153,205127532222;0;325,95;0,0888365;318,15;0,141908964;324,75;1,062717982333333;292,96507435187493;0;3,758969072164942;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,23936103187447;0;30;0;0;0;0;0;0;10,3;21,237113402061823;3,7589690721649425;0;0;0;0;45;45;0;0
2023-11-06T11:00:00;60,14;79,9;151,74030739094798;0;325,15;0,090168348;319,34999999999997;0,137058631;324,45;1,0832906240993037;293,0039580675304;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;1,0542559447107793;1;0,1370586309999995;3,0435274918326214;3,016901293077528;0;0;0;0;0;0;47,737437095771284;30;0;0;0;0;0;0;0;2,8887804134730395;5,956248275202143;1,0542559447107793;0;0;0;0;43,83063346369434;43,83063346369434;0;0
2023-11-06T12:00:00;56,29;71,1;153,849098528349;0;323,25;0,07594471500000001;316,25;0,12326449100000002;321,84999999999997;1,7297874545681668;292,22590049307934;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,153715983640595;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0
2023-11-06T13:00:00;58,05;70;144,21090807859198;0;321,84999999999997;0,07792989600000001;314,25;0,136231822;320,04999999999995;2,20073257165615;292,67561777158954;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,65210061204234;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0
2023-11-06T14:00:00;66,98;65,5;145,179822320806;0;320,04999999999995;0,06371046;311,15;0,12990414499999997;317,65;2,1758655291386355;292,0979841817033;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,068688033560736;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,5;35,5;0;0
2023-11-06T15:00:00;80,29;63,5;130,584678282094;0;317,75;0,041974197000000005;306,84999999999997;0,10131557999999999;314,45;1,3750129003479825;292,3205681835519;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,56738116475721;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,5;33,5;0;0
2023-11-06T16:00:00;100,08;63,5;142,926066391076;0;316,34999999999997;0,0300785;305,65;0,0872976;313,15;1,3330125331097356;293,36100705959825;0;5,474226804123791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,984277058219547;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,5;18,5;0;0
2023-11-06T17:00:00;112,17;67,9;158,18932995996;1,729256334;323,04999999999995;1,019871;315,65;1,7673818819999996;322,54999999999995;2,3740634408216765;293,64676075659804;0;5,474226804123806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,483278630513574;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,9;22,9;0;0
2023-11-06T18:00:00;137,67;70,6;170,86151956316502;2,1985732680000005;327,75;1,5274393919999998;321,95;2,3605606800000003;329,15;1,9282311380768096;293,1939695052618;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,900482934229334;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,6;25,6;0;0
2023-11-06T19:00:00;150,94;74,1;174,54903393052302;1,4903547;324,95;1,3226146;322,15;1,600786164;324,75;0,8070969119999998;292,89298827609605;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,39979288593583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0
2023-11-06T20:00:00;139,52;73,7;175,891922266422;1,305935722;325,34999999999997;1,33572323;324,25;1,543288663;326,04999999999995;1,1049000158686673;292,9858254630696;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,817305538226087;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,7;28,7;0;0
2023-11-06T21:00:00;111,12;70,7;152,800587812986;1,6661222619999998;326,25;1,4840592;324,34999999999997;1,89230139;327,34999999999997;0,8828007159999994;292,90749999999997;0;5,4742268041228215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,31692380767233;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,7;25,7;0;0
2023-11-06T22:00:00;105,67;69,5;144,765705441022;1,6460759910000002;323,25;1,513628464;323,54999999999995;1,7378154160000001;324,54999999999995;1,2639466872844132;292,5515965760949;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7347447468705148;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,5;24,5;0;0
2023-11-06T23:00:00;99,08;63,7;151,66808278644;1,507377732;323,45;1,4962305;324,15;1,6927438329999998;325,04999999999995;0,9163174669140656;292,99624205995093;0;5,474226804123785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,23467127239583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0
2023-11-07T00:00:00;87,74;58,7;169,951977882091;1,3187435669999998;323,45;1,41450092;324,54999999999995;1,5973446239999998;325,54999999999995;0,5922020399999997;292,945;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,77016041500516;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,929839584994841;15,929839584994841;0;0
2023-11-07T01:00:00;78,9;54;182,18417561314303;1,2653815099999999;323,34999999999997;1,376278841;324,45;1,550841864;325,45;0,7221985419999998;293,59999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24;24;0;0
2023-11-07T02:00:00;76,3;53,3;183,50736539110397;1,2355044659999999;323,25;1,3504938720000002;324,34999999999997;1,5268923829999996;325,45;0,8712052847714628;293,70875175850074;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;26,227707499999994;26,227707499999994;0;0
2023-11-07T03:00:00;70,8;51,9;181,76258092062;1,153567834;322,95;1,276986215;324,25;1,4604664639999998;325,45;0,7885924179999995;293,98749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,9;21,9;0;0
2023-11-07T04:00:00;68,01;52,1;191,01601156527002;1,1636322399999999;322,75;1,2923961999999998;324,15;1,4762164060000003;325,34999999999997;0,7068535399999996;293,91499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;0;0;0;0;0;0;0;25,027707499999998;25,027707499999998;0;0
2023-11-07T05:00:00;70,25;60;212,518150763225;1,1390658;322,65;1,263586593;324,04999999999995;1,445585301;325,25;0,7267179019999996;293,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;30;0;0
2023-11-07T06:00:00;83,35;69;230,851621653897;1,173795975;322,84999999999997;1,308591024;324,34999999999997;1,500939534;325,75;0,7498315109999997;294,04249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000009;0;0;0;0;0;0;0;0;0;0;0;0;0;41,9277075;41,9277075;0;0
2023-11-07T07:00:00;101,28;78,4;251,09646260789697;1,8033417779999998;326,04999999999995;1,7269955500000003;328,15;2,0443978720000002;329,95;0,7564538639999996;293,86499999999995;0;5,474226804123807;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,4;33,4;0;0
2023-11-07T08:00:00;132,89;84,1;250,199286443643;1,9054030250000002;327,84999999999997;1,8055144250000001;329,25;2,1007258089999996;330,84999999999997;1,048595214333333;292,640376971264;0;5,474226804123191;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,02770749999999;42,02770749999999;0;0
2023-11-07T09:00:00;136,05;82,5;245,838700640218;1,840731452;327,45;1,775020422;328,84999999999997;2,0609872139999994;330,54999999999995;1,136351331333333;292,8971863931739;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0
2023-11-07T10:00:00;114,93;74,2;228,49905942814;1,6837188840000001;326,25;1,7175998660000003;328,45;1,9618596700000002;329,65;1,3131330610154246;292,3907522516617;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1277075;32,1277075;0;0
2023-11-07T11:00:00;99,45;65,4;209,218759743365;1,7397712179999998;330,45;1,6531479360000003;328,34999999999997;1,8924776640000003;329,75;3,403398348947056;292,8086288757606;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0
2023-11-07T12:00:00;89,03;63,6;179,051642796018;1,688646162;333,75;1,1923760939999999;322,54999999999995;1,7692873200000003;329,15;6,534186244548473;295,90039337476685;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,527707500000894;21,527707500000894;0;0
2023-11-07T13:00:00;86,21;61,7;176,029831171914;0;328,25;0,104312238;322,04999999999995;0,18789969;329,45;1,8961861538991645;290,78943002257336;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,7;16,7;0;0
2023-11-07T14:00:00;88,79;60,6;169,56004974860102;0;327,15;0,119295528;319,54999999999995;0,19471421900000002;326,84999999999997;1,862313120469421;290,4206527918739;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000007;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,52770749999993;18,52770749999993;0;0
2023-11-07T15:00:00;97,49;61,3;169,980212327893;0;325,34999999999997;0,126089072;319,34999999999997;0,19205472;325,15;1,5567019605884065;290,54203724480334;0;5,474226804123489;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,3;16,3;0;0
2023-11-07T16:00:00;108,07;61,8;182,488317077659;0;323,54999999999995;0,09529568299999999;319,04999999999995;0,140414832;323,75;1,9936048259999999;291,0929780887973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,727707499999994;19,727707499999994;0;0
2023-11-07T17:00:00;112,9;63,7;216,87634832133202;0;322,65;0,08882950499999998;318,04999999999995;0,13936838;322,45;1,2432491883333328;292,65944580648414;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0
2023-11-07T18:00:00;136,84;66,7;250,29587234241401;0,025070079999999998;321,15;0,11025518999999998;314,45;0,20321314399999996;319,95;0,8603549189999996;292,4463035502479;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6277075;24,6277075;0;0
2023-11-07T19:00:00;149,38;66,9;257,728803621984;0,014454468000000002;318,34999999999997;0,09394424900000001;311,25;0,17955325599999997;317,54999999999995;1,157777459333333;292,2740648904076;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,9;21,9;0;0
2023-11-07T20:00:00;132,42;67,8;255,874426024928;0,0016158450000000003;316,25;0,07829923200000001;310,75;0,15310655999999997;315,95;0,5434699759999998;292,46999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,727707499999994;25,727707499999994;0;0
2023-11-07T21:00:00;104,72;67;262,416228551733;0;314,45;0,048886656;309,95;0,096256796;313,75;0,6482906209999999;292,9325;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0
2023-11-07T22:00:00;92,98;66;260,151070235262;0,04646079;313,65;0,09325734000000001;309,65;0,15044146499999997;313,25;0,6118181039999996;292,995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000004;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0
2023-11-07T23:00:00;88,69;61,5;241,367320980295;1,12613904;319,15;1,112809368;318,45;1,5545688;323,15;0,6123517909999996;292,7775;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500021;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,5;16,5;0;0
2023-11-08T00:00:00;74,17;58,8;235,263683008947;1,5654460249999997;324,45;1,4931331139999997;324,04999999999995;1,7842706099999999;326,45;0,5923842469999997;293,0025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155046;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,8;28,8;0;0
2023-11-08T01:00:00;70,6;58,7;238,354546299264;1,463629603;325,45;1,3882416899999999;324,15;1,6513040539999997;326,25;1,03253298292056;293,0305639321857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617351;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,7;28,7;0;0
2023-11-08T02:00:00;74,22;61,3;239,361693366171;1,246923104;325,34999999999997;1,28285502;324,15;1,5719094050000002;327,25;0,7515210219999998;293,7775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,81137615141468;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,3;31,3;0;0
2023-11-08T03:00:00;66,73;64;239,190319845976;1,2822968190000001;325,84999999999997;1,346604652;326,25;1,5633797020000002;328,04999999999995;0,5707717939999997;292,815;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379964;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34;34;0;0
2023-11-08T04:00:00;61,98;65,6;241,278317359927;1,2453786079999998;325,95;1,333577164;326,54999999999995;1,5541365089999999;328,45;0,5657638419999996;292,84749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,719417015877085;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0
2023-11-08T05:00:00;66,76;71,8;254,782668684213;1,3113470539999998;325,45;1,3867587499999998;325,65;1,6228763739999998;327,45;0,5880536479999997;293,05499999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;74,59785901457991;28,29811993726792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,50188006273208;43,50188006273208;0;0
2023-11-08T06:00:00;75,01;79,4;264,36218743024;1,258227024;325,95;1,364885385;326,84999999999997;1,574878083;328,45;0,6002794679999998;293,15;0;1,6057731958762906;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,01145186025725;0;30;0;0;0;0;0;0;4,4;9,072164948452956;1,6057731958761732;0;0;0;0;45;45;0;0
2023-11-08T07:00:00;84,5;95,2;300,800273032303;1,239609132;325,75;1,353314256;326,75;1,5649997440000003;328,34999999999997;0,6957972609999996;293,195;0;2,2600692256574204;0;2,6845437100583185;0,8336547394352194;1;1,239609132;1,4449345780583185;3,2202104577214192;1,7854562899413198;0,5220737514979373;1;1,353314256;0,4321420339413198;3,4199311588036694;3,180586122832621;0,9640914715714146;1;1,5649997440000003;1,6155863788326206;3,299050159263877;0;0;0;0;0;0;71,5071507150717;30;0;0;0;0;0;0;0;12,549413877167371;25,875080159107984;4,579889188162113;0;0;0;0;45;45;0;0
2023-11-08T08:00:00;107,62;108,1;310,83610836053197;1,242892585;325,04999999999995;1,3416969600000002;325,54999999999995;1,5695940600000002;327,65;1,1366036937147204;291,5660942382955;0;0;0;2,6845437100583784;0,8375273266181481;1;1,242892585;1,4416511250583783;3,2053207396805767;4,5010799830148756;1,4353714606012513;1;1,3416969600000002;3,159383023014875;3,135829370001166;10,601953742775404;3,4426845042315226;1;1,5695940600000002;9,032359682775404;3,0795600728861956;0;0;0;0;0;0;100;30;0;0;0;0;0,31242256415133357;0,6704346870200291;0,2413564873272105;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-08T09:00:00;111,47;97,4;265,536181491261;1,3506505599999998;325,15;1,4749349219999999;326,45;1,6971269;328,15;5,240520838461872;291,45128562792394;0;3,1671903880842738;0;2,6845437100582874;0,8319311833422991;1;1,3506505599999998;1,3338931500582873;3,226881939048231;1,7854562899415594;0,5175565313908829;1;1,4749349219999999;0,3105213679415595;3,4497802300809908;3,180586122832536;0,9575487013052841;1;1,6971269;1,4834592228325363;3,3215920177186966;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,74941387716738;44,74941387716738;0;0
2023-11-08T10:00:00;93,57;82;241,17322605434;1,4827161599999998;325,15;1,555529913;326,45;1,7852862840000001;327,95;15,733604416714323;301,7733681025132;0;5,474226804123283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,9042115263161;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0
2023-11-08T11:00:00;84,76;75,1;217,975297861525;1,45003552;325,15;1,5452808390000001;326,45;1,770193872;327,95;15,439545846998643;301,2207526957068;0;0,03649484536082267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674254;0;30;0;0;0;0;0;0;0,1;0,20618556701029758;0,03649484536082267;0;0;0;0;45;45;0;0
2023-11-08T12:00:00;78,85;70,1;215,248323233224;1,42363639;325,04999999999995;1,4982030900000003;325,75;1,741142238;327,75;9,2496000359107;297,6610978436232;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936833;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0
2023-11-08T13:00:00;75,71;65,1;217,05006953517;1,427206638;325,04999999999995;1,5253492859999997;326,25;1,7515144240000002;327,84999999999997;9,695758193642066;297,1312854632308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672935;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,1;35,1;0;0
2023-11-08T14:00:00;76,08;64,1;215,43640166957002;1,4391512999999998;325,54999999999995;1,5294413609999997;326,45;1,7513563369999998;328,04999999999995;6,974156881077701;295,09840266476056;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0
2023-11-08T15:00:00;83,15;59,8;222,768956638038;1,3640082119999999;324,95;1,4280152600000002;324,84999999999997;1,6719449000000002;327,15;3,5443878732610448;291,0578467125824;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773404;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,8;29,8;0;0
2023-11-08T16:00:00;105,42;60,5;241,712194317661;1,3611570499999999;325,04999999999995;1,4642605519999998;325,95;1,6888644060000002;327,75;2,997342473;288,2013192649785;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043216;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,5;15,5;0;0
2023-11-08T17:00:00;116,81;63,6;255,467457295451;1,65047025;326,15;1,6694155080000002;327,95;1,958064183;330,04999999999995;3,095266115666665;289,7933586209851;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597393;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,6;18,6;0;0
2023-11-08T18:00:00;119,04;67,8;289,425462895269;1,8844376110000003;326,84999999999997;1,807538778;328,95;2,118989754;330,95;1,316307574805969;292,38395757688437;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087942;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,8;22,8;0;0
2023-11-08T19:00:00;127,09;66,1;299,72410628614597;2,092439532;327,04999999999995;1,8529880910000003;329,25;2,25257187;331,34999999999997;1,0609101144596982;291,42805250780134;0;5,474226804123312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769243;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,1;21,1;0;0
2023-11-08T20:00:00;120,95;66;283,857228543742;2,0446748740000005;327,25;1,8255690900000003;328,95;2,21516261;331,34999999999997;0,8477237079999991;292,48249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0
2023-11-08T21:00:00;109,51;64,9;280,274264792586;2,0482255360000003;327,54999999999995;1,83957308;328,65;2,2008354509999997;331,25;0,8163204779999995;292,30499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,84746275915633;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,9;19,9;0;0
2023-11-08T22:00:00;92,85;63,2;305,336311080853;2,0102762620000005;327,75;1,7817999759999998;328,45;2,152490208;330,75;1,2578910962071534;292,49297978810546;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801288063;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,2;18,2;0;0
2023-11-08T23:00:00;82,99;59;312,67017095649703;1,6743273970000003;327,84999999999997;1,7537989910000003;330,25;2,022718968;331,84999999999997;0,6209368059999992;291,60749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,75569639665816;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0
2023-11-09T00:00:00;67,7;56;264,332740036771;1,355498095;326,04999999999995;1,5077806439999997;327,95;1,7105670929999999;329,25;0,7795116265416089;292,0181038446317;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,25102082701852;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26;26;0;0
2023-11-09T01:00:00;71,93;54,5;268,638871450325;1,3873771080000004;325,75;1,5170476200000003;327,25;1,6995751500000003;328,15;0,7086445799999996;292,765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651477;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;24,5;24,5;0;0
2023-11-09T02:00:00;68,33;55,2;281,54289134600305;1,3640473840000003;325,34999999999997;1,369475504;324,84999999999997;1,5656153039999998;325,54999999999995;1,121110565;292,32;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167917;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,2;25,2;0;0
2023-11-09T03:00:00;70,04;57;303,051470447296;1,7862431999999997;331,15;1,6732361770000002;328,04999999999995;1,9097721020000005;327,84999999999997;1,2633843329999999;292,9975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,57401851506815;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;27;27;0;0
