timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-11-09T04:00:00;72,8;59,5;289,253611313252;1,4745110250000002;325,65;1,560937048;327,25;1,7450090740000002;328,04999999999995;1,43623631;291,835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06996111321676;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,5;29,5;0;0
2023-11-09T05:00:00;74,44;67;299,222935329399;1,4862864079999998;325,95;1,5772899589999998;327,45;1,763848008;328,25;1,068371426;292,5025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,48410674868447;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0
2023-11-09T06:00:00;83,63;75,4;306,070059043193;1,547173686;325,84999999999997;1,60107156;327,15;1,7903506640000006;327,84999999999997;1,215556837;293,215;0;0,14597938144330103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,98035833800972;30;0;0;0;0;0;0;0;0,4;0,824742268041249;0,14597938144330105;0;0;0;0;45;45;0;0
2023-11-09T07:00:00;109,61;85,2;326,072877194069;1,515989976;325,75;1,576572272;326,84999999999997;1,7750260180000001;327,75;1,1316901419999998;292,56;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,39481293375303;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,2;40,2;0;0
2023-11-09T08:00:00;120,06;96,7;393,768923242329;1,5404333039999998;325,95;1,5972662800000001;327,15;1,8009327000000002;328,15;1,3969986381666668;291,87409172994126;0;3,1996394398482533;0;2,6845437100583087;0,8173763128556231;1;1,5404333039999998;1,1441104060583092;3,2843424354682664;1,7854562899415078;0,5059407963554232;1;1,5972662800000001;0,1881900099415077;3,5289826454066486;3,1805861228325525;0,9512702550646339;1;1,8009327000000002;1,3796534228325523;3,3435147434694548;0;0;0;0;0;0;62,89137345245989;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,049413877169115;44,049413877169115;0;0
2023-11-09T09:00:00;121,22;90;422,700268349876;1,634093556;325,84999999999997;1,61076663;326,15;1,8846488600000002;328,04999999999995;1,4778511698333334;292,0327794729187;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,30613694669379;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-09T10:00:00;109,69;82,2;403,557851637712;1,5307634159999999;326,54999999999995;1,6124538239999997;327,95;1,8251913600000003;329,15;1,8858060888333332;292,57008510251814;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,80300633299925;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0
2023-11-09T11:00:00;100,08;65,3;368,834645112799;1,5212865899999999;326,65;1,6080721560000002;327,95;1,8297604940000005;329,34999999999997;2,213878154;291,67586789158713;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,29702603236609;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,3;20,3;0;0
2023-11-09T12:00:00;95;59,1;325,187392603782;1,9611461799999999;327,15;1,7619789440000004;328,34999999999997;2,107771173;330,04999999999995;2,1656343312841995;291,7706267850179;0;5,474226804123159;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,709248961341984;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0
2023-11-09T13:00:00;90,16;58,9;296,334511633163;2,3176239709999997;328,45;1,8438889949999997;328,25;2,278971;330,65;3,152283839995883;290,8464992515188;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,20357803644599;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-11-09T14:00:00;92,32;58,4;300,94940768849597;2,27450819;329,84999999999997;1,8262462059999998;328,45;2,2093008;330,75;1,7945563769427102;291,2384668906717;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,61611031022139;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,4;13,4;0;0
2023-11-09T15:00:00;100,61;59;322,911920921358;2,023260381;331,84999999999997;1,680545952;327,54999999999995;2,0394622;330,15;1,9295440801209682;292,70168295504027;0;5,4742268041231785;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,11074869919051;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14;14;0;0
2023-11-09T16:00:00;116,61;59,2;327,793395610392;2,0981978160000003;336,84999999999997;1,600001325;327,65;2,30124308;334,15;1,8149796304999997;292,2629402506389;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,523590255899535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0
2023-11-09T17:00:00;127,01;57,8;305,92156548211204;1,8065566800000001;327,15;1,7640718480000002;328,75;2,087835423;331,25;1,9405358246355808;291,27815305820644;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,01853789687394;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;12,8;12,8;0;0
2023-11-09T18:00:00;131,8;58,6;323,275591733159;1,77134385;327,65;1,7499419479999998;328,95;2,0725793279999998;331,54999999999995;2,5318051264188206;291,0371511347589;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,431688674663036;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,6;13,6;0;0
2023-11-09T19:00:00;128,58;60,4;327,882933054727;1,7921707629999999;328,45;1,790585696;329,95;2,10051456;332,25;1,8928448866666658;292,1909147175177;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,92694550579557;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,4;15,4;0;0
2023-11-09T20:00:00;112,12;60,4;293,893294905481;1,762046096;328,45;1,7851267979999998;330,04999999999995;2,0969638979999994;332,45;1,6634093469999989;292,42249999999996;0;5,474226804123116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,3404054428238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,4;15,4;0;0
2023-11-09T21:00:00;96,01;61,2;262,23873202444696;1,926011694;328,54999999999995;1,8446430559999998;329,95;2,172792496;332,34999999999997;1,812395831999999;293,49249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,83597140227965;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0
2023-11-09T22:00:00;82,78;59,2;221,826560957379;1,6070592800000003;327,75;1,6580430369999999;329,25;1,9178093569999997;331,04999999999995;2,1192298925572515;292,1127082054344;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,249740436718525;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;29,2;29,2;0;0
2023-11-09T23:00:00;84,04;46,3;220,931234791193;1,3712606280000001;327,34999999999997;1,5209928;329,15;1,726122574;330,54999999999995;2,559691804856314;292,17488173702736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,74561546267486;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,3;16,3;0;0
2023-11-10T00:00:00;74,36;35,9;186,738309583159;1,312866368;327,25;1,453443484;328,95;1,6614971679999997;330,45;1,6193982122458663;292,96896745308726;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,159693532707536;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;5,9;5,9;0;0
2023-11-10T01:00:00;64,1;40,9;185,492645552132;1,3237617799999999;327,15;1,4740773350000003;329,04999999999995;1,6832180419999998;330,54999999999995;1,2070282270000001;293,47499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,65587756335412;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,9;10,9;0;0
2023-11-10T02:00:00;59,73;46,5;177,57973364621;1,2611019689999998;326,45;1,3908298399999999;327,54999999999995;1,5728299470000002;328,25;1,110040772;293,8925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,070264607176746;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;16,5;16,5;0;0
2023-11-10T03:00:00;53,74;48,9;167,134167470295;1,3007608210000001;326,25;1,4019155159999999;327,04999999999995;1,6351763820000003;328,84999999999997;1,335101275;293,51;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,566757580716164;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,9;18,9;0;0
2023-11-10T04:00:00;48,36;53,1;166,98705613214602;1,4323479629999998;323,45;1,4215127079999998;323,95;1,62975106;324,54999999999995;1,3964825251666666;292,9510376100482;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,981453536536563;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;23,1;23,1;0;0
2023-11-10T05:00:00;50;58;174,07303942467001;1,79474912;323,54999999999995;1,5831867439999998;324,54999999999995;1,8790248800000002;325,75;1,2613630619999998;292,5075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,47825539118291;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28;28;0;0
2023-11-10T06:00:00;66,78;65,4;180,91694545001698;1,1668751219999998;322,54999999999995;1,284282;323,75;1,4691570520000001;325,04999999999995;1,464371380886179;293,31008708746606;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,893260197222844;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,4;35,4;0;0
2023-11-10T07:00:00;84,18;71,9;201,724444299099;1,3145004;323,15;1,3932738929999997;324,04999999999995;1,6023306599999998;325,54999999999995;1,232533843;293,6425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,390370871203125;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,9;41,9;0;0
2023-11-10T08:00:00;106,66;80,1;220,647114413151;1,6476876389999997;323,45;1,5626690099999998;324,65;1,8162097799999999;326,15;1,4551366926666665;293,3814097855704;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,80568446569482;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,1;35,1;0;0
2023-11-10T09:00:00;113;81,7;201,17443363263502;1,7066093219999996;323,45;1,5913135349999998;324,65;1,84529499;326,15;1,461319512;293,4908411048672;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,30310389724841;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0
2023-11-10T10:00:00;108,48;74,3;175,20473082328002;1,681119542;323,34999999999997;1,58708156;324,75;1,8332915699999999;326,15;2,2272145224702506;292,2102613090102;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,71872621843781;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0
2023-11-10T11:00:00;97,51;66;170,670647722295;1,668022104;323,34999999999997;1,5292748800000002;323,65;1,798145892;325,54999999999995;2,937165420154658;291,29652739279834;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,21645434581615;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21;21;0;0
2023-11-10T12:00:00;89,92;62,5;173,090688319199;1,6473392879999997;323,25;1,4987487;323,15;1,7798385780000001;325,34999999999997;2,222160410733439;291,966678369804;0;5,474226804123784;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,63238533196051;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,5;17,5;0;0
2023-11-10T13:00:00;84,82;60,3;180,569622980201;1,685344522;323,34999999999997;1,4966418060000002;322,84999999999997;1,7886816570000001;325,25;2,5700446590159918;291,4895209308168;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,13042209342731;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,3;30,3;0;0
2023-11-10T14:00:00;86,98;58,9;182,159045862164;1,687457012;323,34999999999997;1,5180618949999998;323,25;1,7965062640000002;325,34999999999997;2,6207135266236654;291,41668080764146;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,62560905121804;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-11-10T15:00:00;95,95;58,5;206,965980444824;1,6476876389999997;323,45;1,4991124400000002;323,25;1,775333798;325,34999999999997;1,3168248756882024;292,0126367707886;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;24,612687904933846;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,88731209506615;18,88731209506615;0;0
2023-11-10T16:00:00;111,98;56,9;227,36892542988298;1,6368020200000002;323,65;1,5322267699999998;324,15;1,779143275;325,65;1,0862753686666664;291,701279711663;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157874;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,9;11,9;0;0
2023-11-10T17:00:00;125;58,7;254,97916479274602;1,6886657479999998;323,95;1,565176018;324,54999999999995;1,770269418;325,25;1,2344659776666667;291,69416711158567;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631541;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,7;13,7;0;0
2023-11-10T18:00:00;136,1;62,2;256,97372744992;1,722247344;324,04999999999995;1,569387008;324,45;1,7648468939999997;324,95;1,1654859928333332;291,83305748670256;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674187;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0
2023-11-10T19:00:00;135,1;63,4;254,34424756266;1,7477706999999998;324,15;1,5689309340000002;324,25;1,762588908;324,75;1,2002396556666668;292,1442469810473;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936829;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,4;18,4;0;0
2023-11-10T20:00:00;123,58;67;255,170831060322;1,4331467919999998;323,95;1,4216218299999999;323,84999999999997;1,5361691519999996;323,54999999999995;0,8605299629999998;292,92749999999995;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672941;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22;22;0;0
2023-11-10T21:00:00;112,93;65,5;235,69958654954502;1,2968729999999997;324,04999999999995;1,36222029;324,15;1,4315967;323,15;0,9249724;293,0725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,5;20,5;0;0
2023-11-10T22:00:00;105,1;64,6;245,071380539544;1,3180552589999999;324,04999999999995;1,38086896;324,15;1,4504832;323,15;1,1317329677859915;292,08481374601865;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,126473017734156;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;19,6;19,6;0;0
2023-11-10T23:00:00;103,97;62,8;274,29868889123;1,3114785599999996;324,15;1,3730625399999998;324,15;1,4462861999999999;323,15;0,950122621;292,765;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043254;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,8;17,8;0;0
2023-11-11T00:00:00;93,2;59;232,738406905999;1,4203319520000002;324,34999999999997;1,4353586110000003;324,25;1,5159564;323,25;1,047773654;293,0025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597438;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14;14;0;0
2023-11-11T01:00:00;87,3;58,1;216,993168284116;1,385474468;324,45;1,4016916759999996;323,95;1,476666884;322,95;1,088745956;293,16999999999996;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087972;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,1;13,1;0;0
2023-11-11T02:00:00;85,89;59,2;203,917349438885;1,3521950559999998;324,45;1,3771783979999999;323,75;1,453429494;322,84999999999997;1,035735464;293,01;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769255;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,2;14,2;0;0
2023-11-11T03:00:00;85,88;62,7;177,504983619415;1,3561360389999997;324,45;1,406800824;324,34999999999997;1,477636391;323,25;1,036954305;292,9975;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,7;17,7;0;0
2023-11-11T04:00:00;83,21;63,7;160,080752329661;1,425615975;324,65;1,4408468879999998;324,34999999999997;1,5138578999999999;323,15;1,153440297087932;292,75610083935106;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,8474627591564;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0
2023-11-11T05:00:00;82,71;72,3;184,503763753383;1,49039667;324,65;1,4927637779999998;324,84999999999997;1,5646038269999996;323,45;1,140336109733896;291,6893039858674;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801288052;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0
2023-11-11T06:00:00;85,44;88;238,516122107426;1,4965662599999998;324,65;1,501921632;324,95;1,576146976;323,54999999999995;0,9931772099999998;294,04249999999996;0;4,7443298969069705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,755696396657996;0;30;0;0;0;0;0;0;13;26,804123711341607;4,744329896907464;0;0;0;0;45;45;0;0
2023-11-11T07:00:00;86,3;96;283,69988068756504;1,5247700999999998;324,65;1,502201432;324,75;1,5849508829999999;323,45;1,023667462;294,15999999999997;0;3,120037363053739;0;2,6845437100583185;0,827357007781403;1;1,5247700999999998;1,159773610058319;3,2447222720177953;1,7854562899415554;0,5279631783510835;1;1,502201432;0,28325485794155547;3,381781842282697;3,1805861228324894;0,9988692549373995;1;1,5849508829999999;1,5956352398324896;3,184186626138394;0;0;0;0;0;0;75,25102082701814;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,34941387715907;43,34941387715907;0;0
2023-11-11T08:00:00;88;102,3;279,402220148837;1,6016367559999998;324,54999999999995;1,539772976;324,84999999999997;1,6243733039999997;323,45;1,1224181882928475;293,5349657720118;0;1,5768121029815516;0;2,6845437100583824;0,82469782673089;1;1,6016367559999998;1,0829069540583827;3,255184654359936;1,7854562899417257;0,5255683559066952;1;1,539772976;0,2456833139417256;3,397191383148456;7,829999999999886;2,5471485185045752;1;1,6243733039999997;6,205626695999887;3,0740256970162307;0;0;0;0;0;0;43,66454835651439;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-11T09:00:00;92;102,7;236,210508527483;2,296438914;325,45;1,7741978099999998;326,15;2,1235896660000004;325,84999999999997;1,0807225154707445;292,3703966926195;0;1,5477506640762644;0;2,684543710058286;0,7846788751235767;1;2,296438914;0,3881047960582862;3,4212004364658157;1,785456289941551;0,5042792150897317;1;1,7741978099999998;0,011258479941551158;3,5406105120232763;8,230000000000063;2,6375180498341386;1;2,1235896660000004;6,106410334000062;3,1203577926291763;0;0;0;0;0;0;72,16018190167944;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-11T10:00:00;94,89;96,4;203,751942493868;2,154198387;325,04999999999995;1,7446313439999999;325,95;2,054174084;326,25;1,1241433484687149;291,6097414655572;0;3,217286465859766;0;2,6845437100583784;0,7954990976443082;1;2,154198387;0,5303453230583783;3,374665939921304;1,7854562899416249;0,507410962578054;1;1,7446313439999999;0,040824945941625;3,5187578149082106;3,1805861228324983;0,9540302780417595;1;2,054174084;1,1264120388324983;3,3338419084150686;0;0;0;0;0;0;40,574018515068225;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,74941387716818;43,74941387716818;0;0
2023-11-11T11:00:00;91,28;85,8;193,18249785043201;2,351282512;326,54999999999995;1,897343386;328,04999999999995;2,31825492;329,15;1,1529257398286041;292,2531656473639;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06996111321656;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,8;40,8;0;0
2023-11-11T12:00:00;90,22;78,9;206,643857970468;2,6052289920000007;329,75;1,9204073000000002;328,15;2,351898072;329,34999999999997;1,161920844;293,9025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,48410674868397;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0
2023-11-11T13:00:00;87,94;71;177,255214989284;2,389722835;326,65;1,7764152249999998;325,65;2,221480494;327,34999999999997;1,131386483;293,6375;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,98035833800915;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26;26;0;0
2023-11-11T14:00:00;87,8;66,5;223,980055923018;2,459127225;327,65;1,828879124;326,54999999999995;2,2544437320000004;327,84999999999997;1,096980274;293,0675;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,394812933754295;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,5;21,5;0;0
2023-11-11T15:00:00;91,5;66,7;250,59865035063;2,002120092;325,54999999999995;1,7628295359999997;326,95;2,0820141839999997;328,54999999999995;0,9250575149999998;292,79749999999996;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,891373452460876;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0
2023-11-11T16:00:00;102,87;71,3;240,386777878114;1,9538769759999999;325,95;1,799891844;327,95;2,0422224270000005;328,84999999999997;0,905771848;292,7725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,306136946694576;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0
2023-11-11T17:00:00;115,72;77;274,216268498142;1,8192791860000002;325,75;1,71728649;327,65;1,9519197750000001;328,25;0,9997463769999996;293,1825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,8030063329997;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0
2023-11-11T18:00:00;127,98;81,4;276,49067853333196;1,623489136;325,95;1,663573284;327,95;1,856370873;328,45;0,8978320829999997;293,3125;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,218078663945352;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0
2023-11-11T19:00:00;135,76;81,3;312,003993524206;1,916036824;326,95;1,8044875590000005;328,84999999999997;2,0720728900000003;330,15;0,8688657519999998;292,83;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,715256856078966;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,3;36,3;0;0
2023-11-11T20:00:00;124,47;77,9;326,364010718446;1,730844199;327,45;1,731224727;329,04999999999995;2,0388046699999998;331,34999999999997;0,6920227659999998;291,41249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,130637961972447;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,9;32,9;0;0
2023-11-11T21:00:00;113,51;72,2;310,611768836688;1,6233562309999996;327,45;1,7060315350000002;329,65;1,988871562;331,75;0,4192463299999999;289,4;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,62812489817635;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,2;27,2;0;0
2023-11-11T22:00:00;102,58;74,8;331,437101221771;1,54066274;327,15;1,65798288;329,15;1,8888458599999998;330,54999999999995;0,5731499969999998;290,1425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,043814717265874;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,8;29,8;0;0
2023-11-11T23:00:00;92,38;70,8;327,84959677494504;1,5489378249999999;326,65;1,6246587;328,15;1,85616522;329,54999999999995;0,7846567409999999;292,2075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,54161033579415;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,8;25,8;0;0
2023-11-12T00:00:00;87,41;70,2;316,08014430818497;1,516952488;326,34999999999997;1,635797538;328,54999999999995;1,844452792;329,54999999999995;0,8650182639999997;292,7175;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,957608806339238;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,2;25,2;0;0
2023-11-12T01:00:00;89,54;69,6;269,305613140147;1,5174169560000004;326,34999999999997;1,641553024;328,75;1,84951997;329,65;0,8347254149999999;292,52;0;5,47422680412318;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,45571304545879;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0
2023-11-12T02:00:00;85,36;66,9;243,18788451067599;1,5414475789999997;326,04999999999995;1,594939743;327,04999999999995;1,8089699549999998;328,04999999999995;0,4973935289999998;289,72499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,872020105733057;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,9;36,9;0;0
2023-11-12T03:00:00;85,25;65,5;242,544185396715;1,61189982;326,45;1,6828906760000002;328,75;1,9026260099999999;329,65;0,8015218939999997;291,9575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,37043290372233;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,5;35,5;0;0
2023-11-12T04:00:00;83,35;66,3;248,061324890885;1,531350996;326,34999999999997;1,661413228;329,04999999999995;1,8694095530000001;329,84999999999997;0,9275076089999997;292,895;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,787048492010783;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,3;36,3;0;0
2023-11-12T05:00:00;84,13;67,8;255,258853537491;1,5031219740000004;326,25;1,648771864;328,95;1,8484427400000003;329,75;0,7647850999999999;291,775;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,285769787161705;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,8;37,8;0;0
2023-11-12T06:00:00;86,88;75,3;261,84444274144;1,5049742500000003;326,25;1,631478825;328,65;1,8327403640000002;329,54999999999995;0,41752921099999996;289,4625;0;5,47422680412312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,702693841761814;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0
2023-11-12T07:00:00;86,24;84,2;266,032548522792;1,4892299039999997;326,25;1,6088276160000001;328,34999999999997;1,8150737920000004;329,34999999999997;0,3559481169999998;289,3125;0;5,47422680412379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,20172357237763;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-11-12T08:00:00;86,61;87,2;286,13917427498905;1,411190886;326,04999999999995;1,572408848;328,45;1,764733575;329,45;0,39096521099999976;289,23999999999995;0;5,474226804123822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,618956031599346;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0
2023-11-12T09:00:00;87,62;89,7;278,35472811704597;1,38778002;326,15;1,511625096;328,04999999999995;1,7058286799999998;329,15;0,3990319379999999;289,23999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,11829413599619;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0
2023-11-12T10:00:00;89,75;89,6;229,721238636913;1,239665092;326,34999999999997;1,3578260309999999;328,04999999999995;1,5230185520000001;328,75;0,37784969999999996;289,23999999999995;0;5,47422680412315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,5358349381615284;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0
2023-11-12T11:00:00;88,61;86,5;245,913765119048;1,289053989;326,45;1,457503382;329,04999999999995;1,6050139420000002;329,25;0,4253945329999999;289,30499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,03548135466771;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0
2023-11-12T12:00:00;86,67;85,6;264,386265158569;1,236857299;326,25;1,3762032950000003;328,65;1,5345910800000002;329,15;0,4204993329999999;289,6925;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,45333043811104545;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0
2023-11-12T13:00:00;88,09;81,6;245,041537651866;1,219723746;326,25;1,307512395;327,65;1,467713284;328,45;0,8999982959999999;292,5075;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,95328510506741;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,6;36,6;0;0
2023-11-12T14:00:00;89,02;78,3;223,05748554309503;1,224817505;326,25;1,3263079599999998;327,75;1,4953323420000002;328,84999999999997;0,9271586519999996;292,54249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,502870287729163;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,79712971227083;35,79712971227083;0;0
2023-11-12T15:00:00;93,75;78,7;218,917888645869;1,240137954;326,45;1,341764112;327,95;1,513811733;328,84999999999997;0,6335831839999999;290,705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0
2023-11-12T16:00:00;109,52;79,1;205,559495765689;1,238736156;326,34999999999997;1,3665432;328,34999999999997;1,5338440139999998;329,04999999999995;0,9196299329999998;292,6275;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,0722925000001;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,02770749999989;37,02770749999989;0;0
2023-11-12T17:00:00;123,81;78,9;278,97444224449;1,244330757;326,45;1,378764864;328,54999999999995;1,540875388;329,04999999999995;0,9296078774881434;292,4447150361552;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,9;33,9;0;0
2023-11-12T18:00:00;138,27;80,7;276,074705944698;1,2419510580000002;326,25;1,346638228;327,75;1,5144622679999997;328,54999999999995;0,6224905631585533;289,7251511407121;0;5,474226804123829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6277075;38,6277075;0;0
2023-11-12T19:00:00;131,64;82,5;300,979692569925;1,353123992;325,04999999999995;1,4814500649999998;326,65;1,63912436;327,15;1,047083472326931;290,86643798991463;0;5,474226804123178;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,5;37,5;0;0
2023-11-12T20:00:00;125,41;82,1;302,49589520563205;1,3466578139999998;324,95;1,4835219839999998;326,75;1,639174724;327,25;0,7016650184213218;289,7045857637748;0;5,474226804123792;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,02770749999996;40,02770749999996;0;0
2023-11-12T21:00:00;116,8;80,9;270,22739540221005;1,350661752;324,95;1,4651503160000001;326,25;1,6299553139999996;326,95;0,8197838955631699;290,4507554580664;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,9;35,9;0;0
2023-11-12T22:00:00;107,33;78,6;269,482071687763;1,3477448370000003;324,84999999999997;1,477264257;326,45;1,639520277;327,04999999999995;0,7306343432869284;291,03942890362913;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000023;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,527707499999764;36,527707499999764;0;0
2023-11-12T23:00:00;100,14;74,7;289,476390902616;1,3653428579999998;324,95;1,4811884520000003;326,34999999999997;1,64319545;326,95;0,9256524008172057;291,2702088602667;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,7;29,7;0;0
2023-11-13T00:00:00;88,02;68,4;269,919590976395;1,3705289509999998;325,04999999999995;1,4990340960000001;326,75;1,657780025;327,25;0,8063574077929583;291,3191914533646;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,327707500000002;26,327707500000002;0;0
2023-11-13T01:00:00;91,26;67,1;227,587429336941;1,4660330849999998;325,04999999999995;1,545724322;326,25;1,763302398;327,04999999999995;0,7953378166316256;291,8790416614917;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,1;22,1;0;0
2023-11-13T02:00:00;86,82;68,6;210,88770232751799;1,5548430039999999;325,04999999999995;1,618463928;327,54999999999995;1,7963243940000002;327,75;1,1716634647611077;291,62290390826826;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229249999996;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,527707500000034;26,527707500000034;0;0
2023-11-13T03:00:00;87;69,3;197,420095739898;1,379579082;324,95;1,538901399;327,45;1,6849486049999998;327,65;1,1372774274708244;292,13157340583655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,3;24,3;0;0
2023-11-13T04:00:00;87,25;71,2;169,76896239815;1,384809943;325,04999999999995;1,5538133400000003;327,75;1,7015477399999999;327,95;0,7314449268782135;292,2763126283826;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,042870235979283;0;24,181565775819685;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,01843422418032;32,01843422418032;0;0
2023-11-13T05:00:00;89,27;76,5;163,16067622629598;1,40437216;325,15;1,567527737;327,84999999999997;1,709280013;327,84999999999997;1,2554830422372252;292,1289718378205;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,54256594895568;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,5;31,5;0;0
2023-11-13T06:00:00;93,26;85,2;182,217316314809;1,3958662400000001;325,15;1,564615019;327,84999999999997;1,7053963890000006;327,84999999999997;1,3307368162684468;291,9771646337557;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,013095902887106;0;25,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-13T07:00:00;124,5;87,4;202,08226386677;1,69431491;325,75;1,6419783200000002;327,15;1,8929729100000001;327,65;1,3131212250747695;292,25947526004506;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,51259459329682;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,4;42,4;0;0
2023-11-13T08:00:00;142,09;88,2;208,245721170229;1,8338959380000004;325,34999999999997;1,716928346;327,45;1,9633230240000001;327,75;0,8417443235691672;291,60081168064033;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,00924333383754;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,2;43,2;0;0
2023-11-13T09:00:00;151,79;90,1;204,698870511959;1,4872405259999997;324,95;1,601877384;327,34999999999997;1,770861195;327,65;0,735254864;292,2239671917118;0;5,551480023007822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,424095041082516;0;30;0;0;0;0,1;0,21459227467861564;0,07725321888430163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-13T10:00:00;133,05;88,9;186,32767571621;1,6158645859999998;325,34999999999997;1,5858364500000002;326,15;1,811626656;326,75;0,7338094252686467;291,85094914421256;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-13T11:00:00;121,78;83,7;188,93379326934001;1,758992079;324,04999999999995;1,7580393600000002;328,34999999999997;1,8244359;325,34999999999997;0,8634169196427365;291,29880061631127;0;5,474226804122857;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,7;38,7;0;0
2023-11-13T12:00:00;123,01;76,8;190,583652339992;1,5400485789999998;324,45;1,7098578000000002;329,15;1,7145794250000002;325,65;1,8869098929670465;291,71610351373704;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,727707499999994;34,727707499999994;0;0
2023-11-13T13:00:00;121,34;70;181,16159756484402;1,5238635479999998;324,75;1,6825367290000002;328,45;1,6935734399999998;325,15;3,2064392871521674;292,0241248455899;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0
2023-11-13T14:00:00;113,37;66,4;176,86495700414702;1,8588009360000002;326,34999999999997;1,740316828;328,45;1,847877544;325,95;3,1655775788710305;292,1445410632995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,327707500000002;24,327707500000002;0;0
2023-11-13T15:00:00;96,44;65,8;181,913626678544;1,6595497600000004;328,34999999999997;1,5308907250000001;325,65;1,7303055840000001;326,75;3,634458391528201;291,64305467873123;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,8;20,8;0;0
2023-11-13T16:00:00;87,31;68;197,62418921568602;1,782873009;331,84999999999997;1,5480760409999996;326,45;1,7364947600000002;327,25;4,084162105194165;292,1448502063296;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,3623060889486425;0;23,878101715498634;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,121898284501366;29,121898284501366;0;0
2023-11-13T17:00:00;81,18;74,5;214,999987086918;1,75413615;332,15;1,538627195;326,65;1,7116876920000004;327,25;5,766614019829141;292,70769651015183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,86196985833984;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0
2023-11-13T18:00:00;82,27;81,9;234,066335179269;1,6810635819999997;331,75;1,4957128699999998;326,25;1,6670274149999997;327,04999999999995;8,84470093885099;294,4393083618477;0;2,5181443298969093;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,35878366135411;30;0;0;0;0;0;0;0;6,9;14,226804123711354;2,5181443298969093;0;0;0;0;45;45;0;0
2023-11-13T19:00:00;85,73;83,4;244,855483985673;1,6453638999999998;331,15;1,4910821800000003;326,25;1,6662369800000003;327,15;8,810318391785971;295,1282212685931;0;5,474226804123322;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,85274778298795;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,4;38,4;0;0
2023-11-13T20:00:00;81,27;86,7;225,083523453669;1,670621446;326,95;1,564082;325,65;1,8040888439999998;327,04999999999995;7,18454979148896;293,9391723988507;0;4,269896907216496;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,264915139788606;0;30;0;0;0;0;0;0;11,7;24,123711340206192;4,269896907216496;0;0;0;0;45;45;0;0
2023-11-13T21:00:00;74,94;87,2;180,68634233171;1,557261875;325,65;1,5717597120000002;326,34999999999997;1,7737053620000003;327,25;9,476934656619305;295,40230931640406;0;4,45237113402062;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,680241279853533;0;30;0;0;0;0;0;0;12,2;25,154639175257742;4,45237113402062;0;0;0;0;45;45;0;0
2023-11-13T22:00:00;61,36;83,3;159,770996440293;1,668441804;327,95;1,5356990879999999;325,54999999999995;1,745777125;326,65;9,32288863628613;295,2905498798613;0;0;0;2,6845437100583784;0,7954807695432384;1;1,668441804;1,0161019060583785;3,374743693175426;1,7854562899416233;0,5207665722211631;1;1,5356990879999999;0,24975720194162343;3,4285155483892353;3,180586122832621;0,9667330671188246;1;1,745777125;1,4348089978326208;3,290035513434738;0;0;0;0;0;0;0;0;24,393789592939374;0;0;0;0;0;0;6,255624284228049;12,898194400470205;2,282980408883226;0;0;0;0;45;45;0;0
2023-11-13T23:00:00;51,07;74,7;145,277705466793;1,809964644;332,45;1,5457467059999999;326,45;1,7318780599999999;327,15;10,141429963219293;298,10728171552336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,7;44,7;0;0
2023-11-14T00:00:00;10,1;69,9;134,67769177924;1,7849141499999999;332,65;1,54284518;326,65;1,717889459;327,25;1,522131238451185;290,32401994154424;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99714999999984;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,9;39,9;0;0
2023-11-14T01:00:00;10,07;70,1;130,925177068655;1,87443616;332,65;1,575183065;326,65;1,7613018280000003;327,25;1,3451885005263045;291,5720391185666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657888;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0
2023-11-14T02:00:00;1,05;71,1;138,164265193666;1,8797579559999997;331,95;1,5925768320000002;326,75;1,7722741850000001;327,25;1,7083224147720804;292,5731667688255;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628733;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,1;41,1;0;0
2023-11-14T03:00:00;-0,01;73;159,212040281433;1,4976239040000001;326,75;1,5297225600000002;326,65;1,6997612170000003;327,25;2,112953826979427;293,50601713515476;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,40457067012068;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43;43;0;0
2023-11-14T04:00:00;-0,08;76,8;167,653124623119;1,68694218;326,15;1,6133323960000006;326,25;1,8850797520000002;327,54999999999995;2,0047859174989;293,3500304549108;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9514169855053085;1;1,8850797520000002;1,2955063708326207;3,342999096388189;0;0;0;0;0;0;50,817382844632604;0;30;0;0;0;0;0;0;2,6069900450286703;5,375237206244681;0,9514169855053085;0;0;0;0;41,0124238321387;41,0124238321387;0;0
2023-11-14T05:00:00;-0,04;81,2;173,695351594148;1,5766618079999997;324,95;1,5840317400000001;326,54999999999995;1,7780170800000001;327,15;0,9519060840650043;293,3784775233782;0;0;0;2,6845437100583194;0,8228656992775654;1;1,5766618079999997;1,1078819020583195;3,262432390139987;1,7854562899416233;0,5110829892993807;1;1,584031740000088;0,20142454994153525;3,4934762598716507;3,1805861228324965;0,9608886915822794;1;1,7780170800000001;1,4025690428324964;3,3100463671760756;0;0;0;0;0;0;74,59785901457973;25,037429377085875;0;0;0;0;0;0;0;6,288113725295052;12,965182938752685;2,2948373801592252;0;0;0;0;42,22387077478663;42,22387077478663;0;0
2023-11-14T06:00:00;1,04;93,7;210,219899484688;1,4348703600000001;324,65;1,5262586359999997;326,04999999999995;1,7035972750000001;326,65;0,7606341849999999;293,7525;0;0;0;5,139789135873347;1,6497513817129705;1;1,4348703600000001;3,704918775873346;3,1154931542088473;1,7854562899415676;0,5176858878349531;1;1,5262586359999997;0,2591976539415679;3,4489182183594718;3,1805861228325494;0,9689912168219643;1;1,7035972750000001;1,4769888478325495;3,2823683719900303;0;0;0;0;0;0;43,01145186025722;0;30;0;0;0;0;0;0;8,594168451353571;17,71993495124448;3,1364284863702725;0;0;0;0;45;45;0;0
2023-11-14T07:00:00;46,6;102,3;274,77400494962;1,4898986259999998;331,75;1,03699476;321,54999999999995;1,5829097420000002;328,04999999999995;1,072298154370372;292,94215822999485;0;0;0;5,48086866737873;1,712048221403303;1;1,4898986259999998;3,9909700413787306;3,201351807068999;5,951520966472078;1,952872125398983;1;1,03699476;4,914526206472078;3,0475733096226914;3,180586122832559;0,965189531686392;1;1,5829097420000002;1,5976763808325591;3,295296952998855;0;0;0;0;0;0;71,50715071507148;30;0;0;0;0;0;0;0;12,687024243316051;26,1588128728166;4,630109878488538;0;0;0;0;45;45;0;0
2023-11-14T08:00:00;76,91;109,4;290,665782305008;0;328,04999999999995;0,050045028;320,25;0,079913678;326,95;1,0439148602816775;292,47099792547635;0;0;0;2,684543710058841;0,8948479033529471;1;0;2,684543710058841;3;5,951520966472082;1,9826484861613969;1;0,050045028;5,901475938472082;3,001803399852696;9,871549529950762;3,286127164967387;1;0,079913678;9,791635851950762;3,004007159305636;0;0;0;0;0;0;100;30;0;0;0;0;0,8923857935187909;1,9149909732162893;0,6893967503578642;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-14T09:00:00;82,17;110,4;284,23873239438404;0;327,15;0,09591963699999999;318,45;0,141024796;325,04999999999995;1,6008417610208603;292,18552774612783;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,951520966472078;1,9823601454955224;1;0,09591963699999999;5,855601329472078;3,002240021822271;10,572299347788038;3,517595903871363;1;0,141024796;10,431274551788038;3,0055468668679293;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;1,1916359756822443;2,557158746099237;0,9205771485957253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-14T10:00:00;77,86;104,9;285,151078601369;0;326,04999999999995;0,11536154000000001;319,75;0,16976025600000003;324,75;1,316990844057756;291,7034373199866;0;0,517631834881719;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;1,7854562899415674;0,5926732610899953;1;0,11536154000000001;1,6700947499415673;3,0125473969551195;10,430000000000117;3,4690738047992236;1;0,16976025600000003;10,260239744000117;3,006566186505151;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-14T11:00:00;72,62;102,1;277,445832125425;0;324,65;0,133965442;318,54999999999995;0,20901060000000002;323,15;1,9452517031709862;290,88553359003583;0;1,450819165144595;0;7,133957587226748;2,3779858624089156;1;0;7,133957587226748;3,0000000000000004;1,7854562899406214;0,5930223829147798;1;0,133965442;1,6514908479406214;3,010773861797389;3,180586122832621;1,0523993936554252;1;0,20901060000000002;2,971575522832621;3,0222234467326223;0;0;0;0;0;0;65,31557373674207;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-14T12:00:00;72,82;90,7;265,47147961196;0;323,45;0,126858522;318,54999999999995;0,18773740599999997;322,45;2,0262337557740686;290,68900097077096;0;2,270402423131362;0;0;0;0;0;0;0;1,785456289941617;0,5931353650759655;1;0,126858522;1,658597767941617;3,0102003607775867;3,1805861228326138;1,0538034343472331;1;0,18773740599999997;2,9928487168326137;3,018196771016212;0;0;0;0;0;0;93,809042179368;30;0;0;0;0;0;0;0;10,733957587225774;22,131871313867578;3,917341222554561;0;0;0;0;45;45;0;0
2023-11-14T13:00:00;75,06;82,3;233,79847143144102;0;322,54999999999995;0,12868002;318,34999999999997;0,179189516;321,54999999999995;1,5466554262423047;290,124578264359;0;2,664123711340205;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672902;0;30;0;0;0;0;0;0;7,3;15,051546391752572;2,664123711340205;0;0;0;0;45;45;0;0
2023-11-14T14:00:00;75,09;77,8;222,872004977806;0;321,54999999999995;0,123773727;316,25;0,18214420399999998;320,04999999999995;1,2068506054922457;291,16356812204623;0;1,0218556701030916;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533835;30;0;0;0;0;0;0;0;2,8;5,773195876288655;1,0218556701030919;0;0;0;0;45;45;0;0
2023-11-14T15:00:00;81,01;76,2;215,711003054468;0,01116402;321,65;0,14778756199999998;317,04999999999995;0,22163517600000002;320,75;1,3543006861966005;291,13798364384274;0;0,43793814432989797;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773377;0;30;0;0;0;0;0;0;1,2;2,4742268041237176;0,43793814432989797;0;0;0;0;45;45;0;0
2023-11-14T16:00:00;90,06;74,3;224,400482466539;1,098114272;323,54999999999995;0,8987455799999998;318,95;1,3673658119999998;324,75;3,5716572286110733;292,3912775009442;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043214;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0
2023-11-14T17:00:00;90,8;73,9;233,38258667047302;2,0442243959999997;326,45;1,8040874450000002;328,04999999999995;2,254580834;330,54999999999995;5,069907487573371;292,20972052854796;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597422;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0
2023-11-14T18:00:00;117,61;78,2;256,83159700026596;2,4871631850000004;328,25;1,9696521000000002;329,25;2,4771029759999994;331,54999999999995;5,0602346890457435;287,81562827681046;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087972;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0
2023-11-14T19:00:00;119,81;79,9;228,628235920076;2,375233392;326,75;1,8592877880000003;327,34999999999997;2,2929428130000002;328,84999999999997;3,22972896468507;290,2496746695596;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769255;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,9;34,9;0;0
2023-11-14T20:00:00;116,96;77,7;198,37516004392998;2,31426777;326,65;1,8449340480000003;327,34999999999997;2,190363936;327,84999999999997;5,117184216003629;288,76053028919983;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,7;32,7;0;0
2023-11-14T21:00:00;100,43;76,9;196,012569564838;2,20124256;326,15;1,7965006680000002;327,04999999999995;2,14570226;327,84999999999997;3,734525614666666;288,0191496964755;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,8474627591564;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,9;31,9;0;0
