timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-11-14T22:00:00;89,74;75,3;204,015476926956;2,2774013220000002;327,45;1,7820126239999998;326,75;2,0886230599999998;327,15;3,094274899790656;290,71247972517205;0;5,474226804123779;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,34247801288052;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0
2023-11-14T23:00:00;89,11;74,9;215,238705614449;1,809253952;326,54999999999995;1,7163211800000002;327,65;1,9479913830000002;328,25;9,783025883036169;298,08140833276633;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,75569639665799;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,9;29,9;0;0
2023-11-15T00:00:00;85,5;66,7;221,43095069566198;1,6872975259999998;326,54999999999995;1,7073773730000001;328,25;1,9114928720000004;328,75;0,7953681715870377;292,5784017684338;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,47182479632033;21,811372599265358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,88862740073465;44,88862740073465;0;0
2023-11-15T01:00:00;81,1;61,6;193,613613348496;1,64220216;326,65;1,684396;328,15;1,8812912600000002;328,65;0,8003408400000002;293,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,88613024541945;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;31,6;31,6;0;0
2023-11-15T02:00:00;76,42;61,4;200,130893881595;1,4912402669999998;326,45;1,5801691009999999;327,45;1,7598021;328,15;0,809150286;293,72749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,46254163239491;16,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-15T03:00:00;72,9;66,6;193,777338956577;1,4376655619999996;326,45;1,5649465820000001;327,75;1,7437737570000003;328,45;0,816962422;293,7175;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,878448009810942;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,6;36,6;0;0
2023-11-15T04:00:00;70,69;72,6;199,289284934975;1,5806181799999999;327,15;1,6588320730000001;328,45;1,8853091880000001;329,75;0,797262722;293,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,096460165010114;27,6;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-15T05:00:00;74,45;81,8;212,14982119022;1,728710724;328,75;1,7828646150000003;330,25;2,076272688;332,34999999999997;0,7653789620000002;294,16999999999996;0;2,4816494845360917;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;14,512903150572594;0;30;0;0;0;0;0;0;6,8;14,020618556701084;2,4816494845360917;0;0;0;0;45;45;0;0
2023-11-15T06:00:00;82,28;91,4;229,032359684353;1,6870988680000003;329,54999999999995;1,79740722;331,15;2,083550286;333,25;0,800289829;294,2075;0;3,939325300261603;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,8850793518180393;1;2,083550286;1,097035836832621;3,593560415006165;0;0;0;0;0;0;43,01145186025752;30;0;0;0;0;0;0;0;13,219413877167382;27,256523458077076;4,824404652079642;0;0;0;0;45;45;0;0
2023-11-15T07:00:00;103,08;110,2;286,556450091937;1,6364103;328,15;1,7178740700000001;329,75;1,9446086009999999;330,84999999999997;0,8017618980000001;294,1225;0;0;0;5,66182524509165;1,7883007074695234;1;1,6364103;4,025414945091651;3,166036462124556;1,7854562899417383;0,47853565917688695;1;1,7178740700000001;0,06758221994173819;3,731083056616599;10,601953742775404;3,392090348576564;1;1,9446086009999999;8,657345141775403;3,1254927355411812;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;71,5071507150715;30;0;0;0;0;0,8153084322495975;1,7495889104068614;0,6298520077464701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-15T08:00:00;123,19;123,8;279,071499509918;1,2909300479999999;325,54999999999995;1,4097415219999998;326,54999999999995;1,5910323360000003;327,54999999999995;0,8987851969999999;292,994405825856;0;0;0;8,948479033527967;2,9202968363731427;1;1,2909300479999999;7,657548985527967;3,064236115340081;5,951520966472078;1,9090212965324682;1;1,4097415219999998;4,541779444472078;3,1175770418498607;10,601953742775404;3,4421741767175784;1;1,5910323360000003;9,010921406775404;3,080016640205382;3,267343325429694;1,089114441809898;1;0;3,267343325429694;3,0000000000000004;100;30;0;0;0;0;5,030702931794912;10,79549985363715;3,886379947309374;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-15T09:00:00;128,59;110,1;257,141885077555;1,342603512;325,54999999999995;1,457500584;326,34999999999997;1,6143508679999998;326,95;1,5819310404604285;290,9363738815664;0;0;0;2,6845437100583784;0,8298154584443086;1;1,342603512;1,3419401980583785;3,2351093038098013;5,951520966472113;1,9078373980352232;1;1,457500584;4,494020382472113;3,1195116379421313;10,563221951857553;3,4324040201341353;1;1,6143508679999998;8,948871083857552;3,077499586265125;0;0;0;0;0;0;68,41105263157895;0;30;0;0;0;0,9007133716124793;1,9328613124731315;0,6958300724903274;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-15T10:00:00;121,29;94,8;275,845893178719;1,359246016;325,45;1,473756964;326,34999999999997;1,62654735;326,84999999999997;2,4439569009123523;289,1874432819434;0;3,67297816197292;0;2,6845437100582643;0,8296396316263892;1;1,359246016;1,3252976940582641;3,235794925557742;0;0;0;0;0;0;3,180586122832621;0,9716090105244026;1;1,6265473499999956;1,5540387728326253;3,2735247289606506;0;0;0;0;0;0;96,90421152631579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,93487016710911;43,93487016710911;0;0
2023-11-15T11:00:00;112,78;85;257,720178247792;1,4105949119999999;325,54999999999995;1,4839920480000002;325,95;1,65345012;326,65;3,2447040673779894;290,559419630261;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674204;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0
2023-11-15T12:00:00;99,84;78;264,21226091137703;1,653097572;325,54999999999995;1,5860127240000002;325,54999999999995;1,8336693;327,15;4,8179780495415185;290,6431876431288;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936846;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33;33;0;0
2023-11-15T13:00:00;97,36;72,7;244,959311179738;1,5506516000000001;325,75;1,537965468;325,54999999999995;1,8576229780000002;328,95;6,939789073697382;292,49163975942326;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672944;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0
2023-11-15T14:00:00;101,09;67,2;256,212683529189;1,570266979;326,25;1,5707300480000004;326,25;1,8867193799999997;329,54999999999995;4,633216014624147;290,8995552875392;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533878;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,2;22,2;0;0
2023-11-15T15:00:00;106,27;66,7;257,15894087567;1,5681083219999998;326,45;1,5746304599999998;326,45;1,882711245;329,65;4,862045106258794;290,25481502943984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773415;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0
2023-11-15T16:00:00;121,21;70,5;272,392749013703;1,538239672;326,54999999999995;1,569543696;326,75;1,8790808399999999;330,04999999999995;9,86267039138813;295,3274570864347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043253;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,5;25,5;0;0
2023-11-15T17:00:00;122,96;71,4;272,152841457634;1,695483075;327,04999999999995;1,6437886259999996;327,04999999999995;1,9813771189999996;330,45;7,593810560718703;293,90441521481824;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597432;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,4;26,4;0;0
2023-11-15T18:00:00;127,84;75,4;318,801019503639;1,539381256;327,45;1,5846528960000001;327,34999999999997;1,9164900999999996;331,15;10,173226888558155;296,2957484350162;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087975;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0
2023-11-15T19:00:00;129,9;73,9;315,068845500896;1,5566561079999996;327,45;1,6248993280000001;328,04999999999995;1,9281857399999998;331,15;20,371049727614974;300,69754528511993;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769258;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,9;28,9;0;0
2023-11-15T20:00:00;121,08;74,4;296,474270952198;1,547538825;327,45;1,5508712429999998;326,45;1,9167489149999999;331,04999999999995;9,438811612029603;295,1761812095947;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293582;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0
2023-11-15T21:00:00;110,1;69,6;264,58536831749603;1,5269049739999998;327,45;1,5693296490000002;327,04999999999995;1,9106422799999996;331,15;3,2068106773165743;290,86122358947773;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,84746275915647;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;24,6;24,6;0;0
2023-11-15T22:00:00;97,5;66,6;263,808786428013;1,5171903180000001;327,34999999999997;1,578249673;327,45;1,9021363599999999;331,15;3,3738410358874256;291,0614051768962;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,3424780128805;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,6;21,6;0;0
2023-11-15T23:00:00;91,66;62,2;257,859500695312;1,5128841960000001;327,34999999999997;1,581407216;327,54999999999995;1,90160474;331,15;2,2185732540000003;289,53915200696474;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,755696396658166;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;17,2;17,2;0;0
2023-11-16T00:00:00;84,21;58,9;259,725130966511;1,491832044;327,34999999999997;1,58470326;327,95;1,8824664199999996;331,15;0,7033441920000001;292,72499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,2510208270185;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,9;28,9;0;0
2023-11-16T01:00:00;85,46;55,7;238,869787486158;1,3368816019999998;327,45;1,3765012819999998;326,95;1,6688824889999998;331,25;0,8718999930000002;293,4475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,664548356514615;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0
2023-11-16T02:00:00;83,25;57,5;238,119915610823;1,24504005;328,04999999999995;1,2628773000000002;327,15;1,505428925;331,65;1,13312657;293,5125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167897;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,5;27,5;0;0
2023-11-16T03:00:00;75,12;58,1;235,96641959877297;1,225893336;327,95;1,22296383;326,15;1,4607238799999998;331,65;0,970967096;293,40999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,57401851506775;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,1;28,1;0;0
2023-11-16T04:00:00;74,06;58,1;244,957833258933;1,20739296;327,95;1,2303505499999998;326,15;1,4343667199999997;331,54999999999995;0,881092094;292,78499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,06996111321632;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,1;28,1;0;0
2023-11-16T05:00:00;81,1;65,3;292,60863727058603;1,210314072;327,95;1,2177931260000001;325,84999999999997;1,443457422;331,75;0,9389350590000001;292,86749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,484106748684;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,3;35,3;0;0
2023-11-16T06:00:00;87,03;75,3;349,620496898488;1,223204458;327,75;1,24420065;326,15;1,4713534819999998;331,45;1,083617509;293,42749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,98035833800918;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,3;30,3;0;0
2023-11-16T07:00:00;100,06;84,6;386,174141760087;1,3149201000000001;325,65;1,3682975460000002;325,04999999999995;1,657988476;328,75;1,101373339;293,42999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,394812933754324;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,6;39,6;0;0
2023-11-16T08:00:00;126,9;90,7;390,254710501002;1,3348978200000001;325,54999999999995;1,382779994;324,84999999999997;1,668709013;328,45;1,0525782000000001;291,65913624290596;0;4,517276169172706;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9569506349510059;1;1,668709013;1,511877109832621;3,323667916261387;0;0;0;0;0;0;62,891373452460996;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,51941387716738;42,51941387716738;0;0
2023-11-16T09:00:00;129,99;88,1;380,473884358663;1,319486436;325,54999999999995;1,3675672679999997;324,95;1,645268768;328,34999999999997;1,5213848471867957;291,7568370780827;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,306136946694792;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,1;43,1;0;0
2023-11-16T10:00:00;128,59;80,2;363,92601921935903;1,3312884;325,65;1,405400425;325,65;1,65932592;328,45;3,150317789568584;288,56528348716705;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,80300633300021;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0
2023-11-16T11:00:00;120,1;78,7;373,47096149973703;1,336257648;325,54999999999995;1,4252564319999999;325,95;1,6318565550000002;327,65;4,539431974875779;289,37930735576555;0;5,474226804122772;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,218078663945583;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,7;33,7;0;0
2023-11-16T12:00:00;116,62;75,2;370,64087364550903;1,34207469;325,45;1,380186248;324,75;1,579655668;326,34999999999997;3,269133275712493;290,0811159540354;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,715256856079236;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,2;30,2;0;0
2023-11-16T13:00:00;122,63;73;376,468425499488;1,3284176519999997;324,95;1,355664576;324,04999999999995;1,5531697999999998;325,65;15,59158912815706;296,9464439018395;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,130637961972578;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28;28;0;0
2023-11-16T14:00:00;131,64;71,6;367,534237360744;1,4003626259999997;324,45;1,383771885;323,65;1,6095830759999998;325,54999999999995;13,91162629261485;296,93451432428026;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,6281248981764;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,6;26,6;0;0
2023-11-16T15:00:00;146,82;71,1;358,207034902129;1,3146472949999997;323,65;1,3463976;323,15;1,54151613;324,65;15,57650938862755;298,1746849956146;0;5,47422680412334;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,043814717265644;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0
2023-11-16T16:00:00;158,5;71,3;368,284262037348;1,5946501499999999;323,75;1,4762807599999999;324,15;1,7397264499999998;325,45;7,5512247765927984;293,23072650076665;0;5,474226804123836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,54161033579376;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,3;26,3;0;0
2023-11-16T17:00:00;158,24;74,4;371,33898905101;1,2911790699999999;323,65;1,388977564;324,45;1,5621387889999998;325,45;10,517238239404572;294,928648256546;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,957608806339003;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,4;29,4;0;0
2023-11-16T18:00:00;182,39;77,3;381,48034904514;1,3073934799999998;323,65;1,399048965;324,45;1,574339468;325,45;13,634618579812184;296,1119258932768;0;5,47422680412385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,45571304545853;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0
2023-11-16T19:00:00;142,26;75,1;418,133681259178;1,306113395;323,65;1,3967616;324,34999999999997;1,571717742;325,34999999999997;9,89306141064094;294,4386542016823;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,872020105732759;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,1;30,1;0;0
2023-11-16T20:00:00;125,23;76,8;410,211704857304;1,3039799199999997;323,65;1,3937061839999998;324,34999999999997;1,5663120060000004;325,34999999999997;5,470126042259771;291,90755870028795;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,37043290372227;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0
2023-11-16T21:00:00;121,18;74,9;411,831995085073;1,3172074649999999;323,65;1,4002535039999997;324,34999999999997;1,577123478;325,34999999999997;8,309713209155387;293,553496473687;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,787048492010843;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,9;29,9;0;0
2023-11-16T22:00:00;115;77,3;402,579533743431;1,2920324600000002;323,65;1,3769657499999999;324,15;1,5533642610000002;325,25;10,337100501669058;295,3004297220337;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,28576978716171;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0
2023-11-16T23:00:00;110,2;70;407,38015350441697;1,30056636;323,65;1,3874988209999999;324,25;1,5663120060000004;325,34999999999997;10,724223762607373;296,3393195641736;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,702693841761947;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25;25;0;0
2023-11-17T00:00:00;100,85;66,7;425,627865289828;1,293750432;323,54999999999995;1,3959837559999997;324,45;1,5698206979999998;325,45;2,260912951284625;290,90247513010496;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,20172357237777;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;21,7;21,7;0;0
2023-11-17T01:00:00;106;61,2;410,516154713124;1,280991552;323,54999999999995;1,3775561280000002;324,34999999999997;1,5531012489999996;325,45;1,863116034527432;291,99384699597357;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,618956031599481;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;16,2;16,2;0;0
2023-11-17T02:00:00;100;59,1;379,05440452720404;1,5438860359999997;323,95;1,521211044;324,75;1,7179160399999998;325,54999999999995;3,0348380544081053;292,68766942529396;0;5,474226804122814;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,11829413599632;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;14,1;14,1;0;0
2023-11-17T03:00:00;95,65;60,3;358,82278411388603;1,5292357079999999;323,95;1,5097868099999998;324,65;1,7173074750000001;325,65;2,6500303302260453;291,993804267844;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,535834938161557;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;15,3;15,3;0;0
2023-11-17T04:00:00;92,76;63;320,941443641119;1,6918274880000002;323,75;1,5382970310000001;324,45;1,8082424750000003;325,65;2,416797944295247;291,9055890333936;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,03548135466787;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18;18;0;0
2023-11-17T05:00:00;95,7;71,8;345,085384025754;1,586547142;323,84999999999997;1,538431335;324,65;1,7523174499999996;325,65;0,996928679;292,405;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,984126567391684;0;25,695743677183593;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,104256322816404;31,104256322816404;0;0
2023-11-17T06:00:00;103,2;82,6;392,968322952548;1,5371554470000002;323,84999999999997;1,5295728670000002;324,84999999999997;1,727765;325,65;1,1760580250000001;292,52;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,48362815473509;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0
2023-11-17T07:00:00;119,35;94,4;429,827961892984;1,4876266500000002;323,75;1,514937928;324,84999999999997;1,7152943139999999;325,75;1,0828850849999998;292,7775;0;3,1368008118602004;0;2,6845437100583784;0,835215252544852;1;1,4876266500000002;1,1969170600583783;3,2141938283319553;1,7854562899416233;0,5266906743057022;1;1,514937928;0,2705183619416234;3,3899523516250976;3,180586122832621;0,9755200654129641;1;1,7152943139999999;1,465291808832621;3,2604005141464647;0;0;0;0;0;0;5,323002026480069;0;26,749413877167388;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-17T08:00:00;131,03;97,7;416,158521697932;1,5141544879999997;323,95;1,5224771389999998;324,84999999999997;1,7129300039999997;325,54999999999995;1,3396522546666665;292,06784019269776;0;3,121434362369139;0;2,6845437100582474;0,8327459630252068;1;1,5141544879999997;1,1703892220582475;3,2237246762575875;1,7854562899415591;0,5263499705059719;1;1,5224771389999998;0,2629791509415593;3,392146651447949;3,230000000000054;0,9936965082233484;1;1,7129300039999997;1,5170699960000544;3,2504894334136702;0;0;0;0;0;0;33,82246972627729;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-17T09:00:00;141,92;98,9;382,58054489971;1,5409005700000002;324,15;1,5023623170000002;324,25;1,6949752379999996;325,04999999999995;1,9346218816227732;292,93923299234416;0;2,7140699634840963;0;2,684543710058288;0,8302184612551632;1;1,5409005700000002;1,1436431400582876;3,233538924200347;3,034870167108997;0,9479130411708602;1;1,5023623170000002;1,5325078501089968;3,201633520476026;3,1805861228325583;0,9820253382135409;1;1,6949752379999996;1,4856108848325587;3,2388025024064517;0;0;0;0;0;0;2,240140110883459;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-17T10:00:00;134,75;96,3;382,53594572868997;1,52076896;324,75;1,52754012;325,54999999999995;1,7103670359999998;326,04999999999995;11,76441025794216;294,9410785180959;0;3,152851886752351;0;2,684543710058315;0,8268285157899142;1;1,52076896;1,163774750058315;3,246796232582308;1,7854562899415647;0,5211617727641391;1;1,52754012;0,25791616994156463;3,42591568155864;3,180586122832622;0,9733846288172667;1;1,7103670359999938;1,4702190868326284;3,267553265862916;0;0;0;0;0;0;30,739916096872843;30;0;0;0;0;0;0;0;15;30,927835051546168;5,4742268041236715;0;0;0;0;43,64941387716762;43,64941387716762;0;0
2023-11-17T11:00:00;127,91;89,2;378,716243821192;1,4175199619999999;324,25;1,399486852;324,45;1,5365636699999996;324,15;21,248559465231526;299,3020241299614;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-17T12:00:00;125,18;81,5;396,517782070205;1,6386822759999997;323,95;1,541955416;324,25;1,711700283;324,45;14,1660338482721;296,76122670291744;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,5;36,5;0;0
2023-11-17T13:00:00;119,5;78,1;412,31774994537403;1,097537884;326,34999999999997;0,8264662449999999;318,45;1,258049351;324,45;14,073910034807058;297,22903451126984;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,1;33,1;0;0
2023-11-17T14:00:00;112;71,6;415,683256618206;0;328,04999999999995;0,12379191399999998;322,45;0,186464316;327,95;8,781354253882188;294,81762287912;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,49145028500001;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,6;26,6;0;0
2023-11-17T15:00:00;123,91;65,2;360,46400932567803;0;328,25;0,12352610399999998;321,45;0,17288842;326,54999999999995;10,076633776677708;295,09458483470075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90395377155028;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,2;20,2;0;0
2023-11-17T16:00:00;129,99;63,8;348,145819374144;0;326,84999999999997;0,12426617499999999;320,65;0,17638592;325,15;15,613686183221551;298,74650945646044;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617312;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,8;18,8;0;0
2023-11-17T17:00:00;137,65;65,4;361,98197396437;0;325,45;0,12177175800000001;319,84999999999997;0,16567237800000004;323,75;15,883834143937158;298,78877848596807;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,811376151414635;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;20,4;20,4;0;0
2023-11-17T18:00:00;146,32;71,7;386,264848588191;0,772399092;326,25;0,6127843839999999;318,75;0,893998773;323,45;13,428411022471423;297,46289401818217;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,3062950137996;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,7;26,7;0;0
2023-11-17T19:00:00;149,6;73,3;427,096650329136;1,75696213;331,65;1,497668672;327,54999999999995;2,096844983;332,04999999999995;16,17003869474535;299,0529466176986;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,71941701587724;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,3;28,3;0;0
2023-11-17T20:00:00;141;73,5;463,577010541745;2,0339375489999996;326,04999999999995;1,8199800850000003;327,25;2,3006932730000003;329,84999999999997;11,170862935123184;295,9868401870428;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,21464507417579;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,5;28,5;0;0
2023-11-17T21:00:00;128,41;70,3;474,31854974438795;1,746297553;325,04999999999995;1,6313487179999997;325,84999999999997;1,8467191720000002;326,25;18,577150614049106;300,1839980982925;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,62807624124717;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,3;25,3;0;0
2023-11-17T22:00:00;120,33;63,7;444,75914011426096;1,5679656240000002;325,95;1,6210157040000002;327,34999999999997;1,8162937200000002;328,04999999999995;15,29413638993204;299,6074983288134;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,12361343362292;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;18,7;18,7;0;0
2023-11-17T23:00:00;118,14;56,8;419,57328049944;1,68925053;326,15;1,6971436880000004;327,84999999999997;1,9180429899999998;328,65;6,989959544527716;294,8782426934373;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,537353703858486;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;11,8;11,8;0;0
2023-11-18T00:00:00;111,88;55,3;351,630599092334;1,68140214;326,15;1,703507739;328,04999999999995;1,9273505370000006;328,84999999999997;1,9319455708092137;291,8159757367718;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;70,0331999684881;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,3;10,3;0;0
2023-11-18T01:00:00;110,56;55,4;299,392432823739;1,58952981;326,15;1,68170992;328,34999999999997;1,8836667619999998;328,95;1,345613746;293,67999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,447249280070196;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,4;10,4;0;0
2023-11-18T02:00:00;97,38;54,6;300,433937679472;1,4073240500000002;327,25;1,5589686550000004;329,65;1,7496789360000002;330,34999999999997;1,358257166;293,78749999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,9434045551422;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;9,6;9,6;0;0
2023-11-18T03:00:00;90,61;55,5;271,96072900767996;1,361643902;327,75;1,5419819970000002;330,04999999999995;1,7324208719999996;330,95;1,218716068;293,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,35776284626559;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;10,5;10,5;0;0
2023-11-18T04:00:00;85,96;58,9;248,063235263037;1,3379252560000001;327,75;1,506878289;330,04999999999995;1,6954033319999997;330,95;1,0728560150000002;293,60249999999996;0;5,474226804123127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,85422706998096;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;13,9;13,9;0;0
2023-11-18T05:00:00;82,48;63,3;235,19088316288799;1,4092700590000005;327,84999999999997;1,5702376000000002;329,95;1,7662654799999995;330,95;1,027054691;293,79749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,26889427885274;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,3;33,3;0;0
2023-11-18T06:00:00;82,48;72,5;231,810565303657;1,645929096;330,75;1,367894634;325,25;1,7925009270000003;328,84999999999997;1,0414852940000001;293,91249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,76566738942507;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,5;42,5;0;0
2023-11-18T07:00:00;86,19;84;245,62355419338;0,09802793;331,65;0,16197062399999998;321,95;0,26340372000000006;329,15;1,093706203;293,98249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,180643454265017;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39;39;0;0
2023-11-18T08:00:00;92,08;87,2;223,11344537035;0;331,45;0,125887616;323,54999999999995;0,18433923500000002;329,25;1,009583438;293,41499999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,67772538991965;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0
2023-11-18T09:00:00;100,21;96,2;192,812497726216;0;329,15;0,12215788200000001;322,84999999999997;0,169869378;327,45;0,938588915;293,4325;0;2,938141252027668;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;1,7854562899416144;0,5907659146440958;1;0,12215788200000001;1,6632984079416144;3,022273705512029;3,1805861228325587;1,050471734099131;1;0,169869378;3,0107167448325587;3,0277693531279852;0;0;0;0;0;0;26,09301024895961;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,549413877167474;43,549413877167474;0;0
2023-11-18T10:00:00;97,36;95,2;188,289321703881;0;327,34999999999997;0,125037024;322,54999999999995;0,173650875;326,25;1,010622363;293,40999999999997;0;3,7541834729341454;0;0;0;0;0;0;0;1,785456289943106;0,5908368264895962;1;0,12503702399999383;1,660419265943112;3,0219109742214845;3,4145437100568996;1,1292065046999697;1;0,173650875;3,2408928350568997;3,023843465163304;0;0;0;0;0;0;54,59040094793477;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-18T11:00:00;96,08;93,9;179,512534586769;0;325,95;0,124527788;322,04999999999995;0,17190911999999997;325,15;1,05354854;292,9;0;3,830895606916354;0;0;0;0;0;0;0;1,7854562899416093;0,5911437846414838;1;0,124527788;1,6609285019416093;3,0203418124821373;3,180586122832542;1,0521874125658737;1;0,17190911999999997;3,008677002832542;3,0228323251618607;0;0;0;0;0;0;23,005994539419014;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,93395758722585;43,93395758722585;0;0
2023-11-18T12:00:00;95,2;86,6;179,9033834192;0;324,75;0,11843374400000001;321,75;0,16542895200000002;324,34999999999997;1,1385298499999998;293,8875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,503693939965174;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0
2023-11-18T13:00:00;94,7;87,7;208,35823387806602;0;323,54999999999995;0,11631565799999999;321,04999999999995;0,16338641199999998;323,25;1,112068916;293,2675;0;5,474226804123347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,919596202150124;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0
2023-11-18T14:00:00;94,98;87,8;180,666876655218;0;322,54999999999995;0,11682209600000001;320,34999999999997;0,16560242799999997;322,45;0,9331048989999998;292,685;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;48,417604242529904;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0
2023-11-18T15:00:00;97,06;87,5;159,923572559488;0;320,84999999999997;0,080981115;315,84999999999997;0,129624345;319,25;0,621235506;290,4475;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,833815113684608;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,5;42,5;0;0
2023-11-18T16:00:00;97,61;84,4;140,250283542924;0,7774690679999998;318,95;0,6965229280000002;316,34999999999997;1,009133675;320,65;0,759462933;290,65;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45,3321317321724;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,4;39,4;0;0
2023-11-18T17:00:00;95,98;83,7;142,11937464772302;1,251542602;323,84999999999997;1,51114384;327,54999999999995;1,7507533680000003;329,54999999999995;0,6748069449999999;290,4475;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,74865115057813;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,7;38,7;0;0
2023-11-18T18:00:00;105,07;84,2;153,337017261953;1,5150778280000001;325,75;1,6336822500000001;327,75;1,8721795730000004;329,25;0,5066044510000002;289,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,24727628546308;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-11-18T19:00:00;107,34;84,2;160,942230431003;1,4572781430000001;326,25;1,6009750289999998;328,04999999999995;1,8406573050000001;329,84999999999997;0,5057534460000002;289,34999999999997;0;5,47422680412385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,66410418941372;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0
2023-11-18T20:00:00;91,24;82,2;136,70808876771702;1,5039473840000002;326,34999999999997;1,6305345;328,15;1,8668423880000002;329,84999999999997;0,436906605;288,9625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,16303777899491;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0
2023-11-18T21:00:00;83,1;78,6;144,365246481761;1,540622169;326,45;1,6541328320000004;328,34999999999997;1,89458176;329,95;0,454862303;288,84499999999997;0;1,3138144329896886;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,580174106796122;0;30;0;0;0;0;0;0;3,6;7,422680412371123;1,3138144329896886;0;0;0;0;45;45;0;0
2023-11-18T22:00:00;77,98;75,2;143,906381762193;1,628610875;326,65;1,6977032879999998;328,54999999999995;1,9572583590000003;330,25;0,4555351319999999;289,01;0;0,07298969072189396;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,07941608938549;30;0;0;0;0;0;0;0;0,2;0,4123711340214157;0,07298969072179057;0;0;0;0;45;45;0;0
2023-11-18T23:00:00;73,76;70,1;149,200154499714;1,574245735;326,65;1,6838867640000001;328,75;1,928711764;330,25;0,5530169551712585;289,07104378128565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,496860779355497;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0
2023-11-19T00:00:00;58,11;65;127,586704238517;1,5644037700000002;326,65;1,6784082800000002;328,75;1,9313083080000002;330,34999999999997;0,4912876222185679;288,9748335135063;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,99641109327757;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35;35;0;0
2023-11-19T01:00:00;19,13;62,4;125,392707596164;1,5906965760000003;326,75;1,6908593800000005;328,75;1,9464007200000002;330,34999999999997;0,44177831500000003;288,97749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,4141640837471776;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,4;32,4;0;0
2023-11-19T02:00:00;5,67;65,1;112,799305677255;1,61231952;326,75;1,7068695359999997;328,95;1,9584167309999996;330,45;0,443038104;288,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,914022667338685;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,1;35,1;0;0
2023-11-19T03:00:00;4,1;67,2;106,672600854154;2,0486676200000002;327,15;1,8954113670000003;329,25;2,196716795;330,84999999999997;0,44325435700000004;288,97999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,6174783855963994;0;24,028875235501953;0;0;0;0;0;0;0;0;0;0;0;0;0;43,171124764498046;43,171124764498046;0;0
2023-11-19T04:00:00;0,13;70,1;100,90403982370499;2,1485562199999997;327,15;1,9363195260000006;329,25;2,2554258299999996;330,95;0,5173753266511868;288,9645670011641;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,11701663775789;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,1;40,1;0;0
2023-11-19T05:00:00;0,07;75,2;104,352813142044;2,3397827319999998;327,45;1,9044978720000003;329,04999999999995;2,362373784;330,75;0,43597882528733783;288,9328428828274;0;0;0;0;0;0;0;0;0;1,785456289941541;0,47972772784419704;1;1,785456289941541;0;3,7218117409327864;0;0;0;0;0;0;0;0;0;0;0;0;4,5873517474180145;0;27,100035529242298;0;0;0;0;0;0;1,3145081808157644;2,7103261460118855;0,47972772784410367;0;0;0;0;45;45;0;0
2023-11-19T06:00:00;0,09;80,8;101,480066382551;2,126189008;327,54999999999995;1,8814171700000002;329,34999999999997;2,226252483;330,84999999999997;0,43954801200000004;288,955;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,4772503175225338;1;1,7854562899416233;0;3,741131696276601;3,1805861228326218;0,8977501465196577;1;2,226252483;0,9543336398326216;3,5428411069192487;0;0;0;0;0;0;33,08689301224327;30;0;0;0;0;0;0;0;3,767656638759677;7,768364203628201;1,3750004640421913;0;0;0;0;42,06630094846608;42,06630094846608;0;0
2023-11-19T07:00:00;2,33;84,1;109,111504283619;1,841808682;327,84999999999997;1,8519640229999996;330,45;2,1464297400000003;332,15;0,479560153;289,075;0;0;0;2,6845437100583784;0,7860082169935538;1;1,841808682;0,8427350280583785;3,4154143074058916;1,7854562899416233;0,4681708343616214;1;1,7854562899416233;0;3,813685430396788;3,180586122832621;0,8906889842559722;1;2,1464297400000003;1,0341563828326206;3,570927876119957;0;0;0;0;0;0;6,16544421597078;0;25,57223310162271;0;0;0;0;0;0;5,877180775544669;12,117898506277669;2,144868035611147;0;0;0;0;45;45;0;0
2023-11-19T08:00:00;5,59;85;114,429458482444;1,7859815870000002;327,84999999999997;1,807324731;330,04999999999995;2,1169667999999997;332,15;0,48429320718454094;288,9568823099415;0;0;0;2,6845437100583784;0,7893072586201517;1;1,7859815870000002;0,8985621230583782;3,401139012393519;1,7854562899416233;0,4714716749173741;1;1,7854562899416233;0;3,7869852738333147;3,1805861228326138;0,8930157115211363;1;2,1169667999999997;1,063619322832614;3,561623924191544;0;0;0;0;0;0;34,664827671549276;30;0;0;0;0;0;0;0;5,901640694087294;12,168331328015041;2,153794645058662;0;0;0;0;41,44777318308009;41,44777318308009;0;0
2023-11-19T09:00:00;14,49;92,9;107,985004908314;1,7816125100000004;327,84999999999997;1,8078409620000002;330,04999999999995;2,1142597349999996;332,04999999999995;0,455133018;288,9525;0;0;0;2,6845437100583784;0,7895654444865812;1;1,7816125100000004;0,902931200058378;3,4000268486977876;1,8078409620000002;0,4773826226607009;1;1,8078409620000002;0;3,7869852738333143;5,430659101176843;1,6442297723112036;1;2,1142597349999996;3,316399366176844;3,3028589997754776;0;0;0;0;0;0;3,0824138203607703;0;30;0;0;0;0;0;0;7,976956226764776;16,447332426319125;2,9111778394584853;0;0;0;0;45;45;0;0
2023-11-19T10:00:00;18,82;90;100,656812460216;1,7612234840000005;327,84999999999997;1,786486626;329,75;2,0947115079999996;331,95;0,42432370800000013;288,9425;0;0;0;2,6845437100582945;0,7907703118632237;1;1,7612234840000005;0,9233202260582942;3,394846353972162;1,786486626;0,4742213988303776;1;1,786486626;0;3,767199519899779;3,9253890681100927;1,1449748160325735;1;2,0947115079999996;1,8306775601100929;3,4283628016482233;0;0;0;0;0;0;31,582105578978826;30;0;0;0;0;0;0;0;6,6035805958316125;13,615630094498172;2,4099665267261763;0;0;0;0;45;45;0;0
2023-11-19T11:00:00;12,59;89,1;96,91940731585589;1,8330257599999997;331,15;1,7585080250000003;329,84999999999997;2,0534577959999996;331,95;0,469423928;288,98249999999996;0;0;0;2,6845437100582945;0,7585553576153379;1;1,8330257599999997;0,8515179500582946;3,5390214874991655;1,785456289941565;0,47496425240136836;1;1,7585080250000003;0,02694826494156466;3,759138252856903;3,4960133253245;1,0050693413596306;1;2,0534577959999996;1,4425555293245003;3,4783802285673024;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;6,133986674675446;12,647395205516384;2,2385889513764;0;0;0;0;45;45;0;0
2023-11-19T12:00:00;12,66;86,4;95,9539464019907;2,03949018;335,15;1,774802178;330,04999999999995;2,0587502129999993;332,04999999999995;0,44080638;288,955;0;0;0;2,684543710058277;0,7055726832146698;1;2,03949018;0,6450535300582771;3,804772738404765;1,7854562899404762;0,47220969637711935;1;1,774802178;0,01065411194047608;3,7810665550471096;3,1805861228326635;0,8985634829182968;1;2,0587502129999993;1,1218359098326642;3,5396342977381634;0;0;0;0;0;0;26,656992018612105;28,059991598539256;0;0;0;0;0;0;0;5,689422278629332;11,730767584802745;2,076345862510086;0;0;0;0;45;45;0;0
2023-11-19T13:00:00;11,67;82,9;93,452820622759;2,437600812;335,95;1,9143356399999998;330,95;2,291562;333,15;0,45244903900000005;288,955;0;0;0;2,6845437100583127;0,6596448858966096;1;2,437600812;0,24694289805831282;4,069680168003423;0;0;0;0;0;0;3,1805861228325574;0,8686536225660754;1;2,291562;0,8890241228325575;3,6615125295130184;0;0;0;0;0;0;53,10912790599296;27,847159564824114;0;0;0;0;0;0;0;4,187710602285802;8,63445485007382;1,5282985084630658;0;0;0;0;45;45;0;0
2023-11-19T14:00:00;1;78,8;92,4356468315858;3,1343531760000007;337,54999999999995;2,156737572;332,75;2,7034667719999996;335,04999999999995;0,434985007;288,9575;0;0;0;3,635102145967607;0,8861900856371816;1;3,1343531760000007;0,5007489699676064;4,101944046636365;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,45362203386472;27,73663688490786;0;0;0;0;0;0;0;2,4282609691209096;5,006723647671979;0,8861900856379402;0;0;0;0;45;45;0;0
2023-11-19T15:00:00;15,55;75,6;103,955894847685;3,1753033050000004;338,04999999999995;2,1710703270000002;332,84999999999997;2,7028624039999998;334,95;0,448055771;288,9575;0;0;0;8,948479033527928;2,6457617189910936;1;3,1753033050000004;5,773175728527928;3,3821938571778283;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,12741982695567;14,40183490031003;0;0;0;0;0;0;0;7,2496860661617095;14,947806321982908;2,6457617189909746;0;0;0;0;45;45;0;0
2023-11-19T16:00:00;67,31;75,7;122,885873709977;3,0014146;335,65;2,1897148;333,15;2,7334179629999995;335,45;0,4587587719999999;289,16249999999997;0;0;0;2,684543710058379;0,6395259584879541;1;2,684543710058379;0;4,197708747281356;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,5391597165517;0;30;0;0;0;0;0;0;1,7523733890771573;3,61314100840651;0,6395259584879522;0;0;0;0;41,26308290086447;41,26308290086447;0;0
2023-11-19T17:00:00;80,98;79,5;146,995165401381;3,148471884;337,75;2,1760689539999998;332,84999999999997;2,7116733059999993;335,04999999999995;0,43583174900000016;289,11249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;80,05800580058005;19,5;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-19T18:00:00;95,02;81;153,210607169183;2,99178948;335,75;2,1683716559999997;332,75;2,6923363279999997;334,95;0,4368079470000002;289,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-19T19:00:00;104,55;80,2;166,851986231405;3,051854146;336,45;2,1853569149999994;333,04999999999995;2,7046391340000002;335,04999999999995;0,4279489400000002;288,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,4110526315788;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0
2023-11-19T20:00:00;103,82;81,8;158,660338681107;1,6815560299999999;331,65;1,6452239999999998;330,65;1,8829001099999998;332,15;0,425370695;289,03;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631562;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0
2023-11-19T21:00:00;88,65;78,2;139,86911305049298;1,513555716;328,75;1,6155428160000003;329,95;1,8287322289999997;331,04999999999995;0,5281054860000002;289,655;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674194;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0
2023-11-19T22:00:00;84,38;77,5;138,141918528643;1,8895593500000003;328,15;1,7818167640000002;329,54999999999995;2,0533892449999995;330,45;0,54994759;290,60999999999996;0;0,9123711340206198;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936828;30;0;0;0;0;0;0;0;2,5;5,154639175257732;0,9123711340206185;0;0;0;0;45;45;0;0
2023-11-19T23:00:00;88,05;74,1;150,981126642593;1,4540982159999998;327,75;1,528329156;328,54999999999995;1,719689972;329,54999999999995;0,2770754249999999;291,06;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672923;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1;29,1;0;0
2023-11-20T00:00:00;80,05;66,7;116,704051594983;1,5085025279999997;325,54999999999995;1,5583321099999998;326,54999999999995;1,7711535860000003;327,75;0,07272596799999996;289,33;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0
2023-11-20T01:00:00;68,3;64,1;103,314973271084;1,4960374380000003;325,34999999999997;1,54665046;326,25;1,757716191;327,45;0,117885058;289,8275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,126473017734035;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,1;34,1;0;0
2023-11-20T02:00:00;62,68;65,6;100,614764815863;1,5444959999999999;325,15;1,5531208350000003;325,84999999999997;1,77991972;327,15;0,09648047700000005;289,6425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043241;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0
2023-11-20T03:00:00;59,91;67,2;98,595159044928;1,6014241079999998;325,54999999999995;1,534894663;324,84999999999997;1,8217330320000005;326,84999999999997;0,9868664534344337;292,5115765475313;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597429;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0
2023-11-20T04:00:00;60,03;70;102,290015197396;1,6512466949999998;324,65;1,5765988529999997;325,45;1,8115902820000003;326,54999999999995;0,6231824548144543;291,77840554891395;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,05979740224463;26,350052359331507;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,64994764066849;43,64994764066849;0;0
2023-11-20T05:00:00;64,76;75;142,55375180251602;1,89318276;324,65;1,6400365080000001;325,25;1,9527997460000004;326,84999999999997;0,640720915003812;291,53455889593647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,47274405408331;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-20T06:00:00;80,43;82,1;178,48564033605498;1,340309152;326,04999999999995;1,4392870030000002;327,25;1,6531563300000003;328,84999999999997;0,09841753199999999;289,8375;0;2,5911340206185547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,96779677967805;30;0;0;0;0;0;0;0;7,1;14,639175257731948;2,5911340206185547;0;0;0;0;45;45;0;0
2023-11-20T07:00:00;102,75;83,2;206,42380026605;1,393173165;326,84999999999997;1,4777007450000001;326,65;1,7259952650000001;328,45;0,237389331;292,4625;0;5,474226804123376;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;23,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-20T08:00:00;128,09;83,2;207,744043254379;1,5982721610000001;325,25;1,6089269449999999;326,65;1,848090192;327,95;0,48139651033333336;291,8645337279155;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,2;38,2;0;0
2023-11-20T09:00:00;126,67;86,6;198,720676182384;1,4334209960000002;325,34999999999997;1,4320723600000003;324,54999999999995;1,6764147050000002;326,65;1,6102755519150524;291,6661161911538;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0
2023-11-20T10:00:00;118,44;85,7;201,328631529815;1,451694734;326,04999999999995;1,46077984;325,15;1,6940602919999996;327,04999999999995;3,8603242031376706;290,37099290363403;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674194;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,7;40,7;0;0
