timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-11-20T11:00:00;112,18;85,1;206,30783221590298;1,2640412680000002;325,34999999999997;1,2958573260000001;324,84999999999997;1,5107940899999999;326,95;2,7109664483158027;291,16979212829233;0;5,474226804123149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936839;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,1;40,1;0;0
2023-11-20T12:00:00;106;83;191,606964542088;1,4836534900000002;327,25;1,4108719139999997;324,45;1,5670450820000001;323,34999999999997;5,035210897346715;291,7523259814829;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672925;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38;38;0;0
2023-11-20T13:00:00;103;85,4;211,489038773146;1,263918156;324,75;1,32029226;324,65;1,534501544;326,54999999999995;8,627873607169926;296,5036052781451;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533872;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,4;40,4;0;0
2023-11-20T14:00:00;113,95;85,9;225,81481103992198;1,492433614;325,34999999999997;1,49122208;325,15;1,753397478;327,45;6,124385886049056;293,70784507315;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773414;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,9;40,9;0;0
2023-11-20T15:00:00;120,35;86,5;227,765628494804;1,37795904;325,15;1,401999456;324,34999999999997;1,6428736800000001;326,75;10,912096760282843;297,12742266210347;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043237;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0
2023-11-20T16:00:00;128,75;85;256,926373003634;1,36408096;325,15;1,400004482;324,54999999999995;1,6262675500000001;326,65;17,09530192333603;299,3314964785338;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,032850945974275;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0
2023-11-20T17:00:00;139,93;87,8;275,95937396065;1,3608940380000003;325,34999999999997;1,4632980400000002;326,25;1,666597922;327,75;16,200169752875535;298,44379188095866;0;5,474226804123193;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,5272476608797;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,8;42,8;0;0
2023-11-20T18:00:00;147;89;349,05531270111203;1,420701288;325,45;1,5130073080000002;326,54999999999995;1,722969228;327,95;13,569801274083092;297,34259793618156;0;5,474226804123716;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769255;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44;44;0;0
2023-11-20T19:00:00;139,98;90,4;336,030757029894;1,41224853;325,34999999999997;1,4916557700000004;326,15;1,7061854250000004;327,65;17,23627045356014;298,94178790060363;0;4,513276746916256;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9609500572074549;1;1,7061854250000004;1,4744006978326205;3,3098349898385817;0;0;0;0;0;0;81,43455358293583;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,21941387716738;42,21941387716738;0;0
2023-11-20T20:00:00;130,07;91,1;353,872278229235;1,4172037880000001;325,34999999999997;1,48703907;326,15;1,7107363720000002;327,84999999999997;9,702524918000288;295,70754781815424;0;4,515125540212528;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325574;0,9591012639111621;1;1,7107363720000002;1,469849750832557;3,3162151302588243;0;0;0;0;0;0;49,847462759156635;0;30;0;0;0;0;0;0;15;30,927835051546275;5,47422680412369;0;0;0;0;42,9194138771675;42,9194138771675;0;0
2023-11-20T21:00:00;120,04;91,4;371,491457240714;1,4577468080000002;325,34999999999997;1,453429494;324,95;1,698328641;327,04999999999995;11,75161542322265;297,6353114260575;0;4,508100666550356;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325334;0,9661261375733268;1;1,698328641;1,4822574818325336;3,292102344753233;0;0;0;0;0;0;78,3424780128806;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,21941387716738;43,21941387716738;0;0
2023-11-20T22:00:00;107,01;89,7;393,271316896175;1,4780574899999999;324,65;1,4022596699999998;323,25;1,6609277750000002;325,65;10,87382866202352;296,65518369548073;0;5,474226804123786;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,75569639665821;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0
2023-11-20T23:00:00;108,05;82,3;349,86076974708004;1,6666510839999997;324,54999999999995;1,4613954;323,15;1,7818573350000002;325,84999999999997;10,702550386930167;297,4620272019651;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,25102082701852;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,3;37,3;0;0
2023-11-21T00:00:00;97,66;78,3;327,101049335195;1,4853127039999998;324,45;1,4122904999999997;323,15;1,676667924;325,54999999999995;1,1993908652035947;292,0657819021578;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,3;33,3;0;0
2023-11-21T01:00:00;102,75;76,7;313,668852516432;1,6358227199999997;324,65;1,4676908999999998;323,15;1,7698693039999998;325,95;1,8454195283340395;291,4133808038483;0;5,474226804122829;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167917;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0
2023-11-21T02:00:00;98,2;76,9;331,356951578167;1,4495206879999998;323,95;1,384867302;322,54999999999995;1,6712733800000001;325,34999999999997;1,401784492301398;292,11280223412547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,75579263205282;23,792449209014542;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,107550790985464;38,107550790985464;0;0
2023-11-21T03:00:00;96,12;77,8;314,73557433416;1,6641105;325,65;1,5765820649999998;324,84999999999997;1,9204520680000003;327,84999999999997;0,7179527679999999;293,03499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,167369684368566;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0
2023-11-21T04:00:00;91,17;76,7;301,691476532295;1,4967803069999999;323,45;1,4763647;323,65;1,723910755;325,45;1,2463545939465228;292,52168565890645;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578979082;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0
2023-11-21T05:00:00;96,04;82,8;299,714119172516;1,9837120499999998;327,65;1,670429783;325,04999999999995;2,1050053500000003;328,15;1,1213290592123024;292,69499355018684;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,8;37,8;0;0
2023-11-21T06:00:00;101,11;96,4;353,171809700618;1,391604886;324,45;1,461123994;325,04999999999995;1,672665385;326,65;0,6321678679999998;292,97999999999996;0;2,73383575675885;0;2,6845437100582683;0,8345427686461555;1;1,391604886;1,2929388240582682;3,216783861674691;1,7854562899415576;0,5277669734050937;1;1,461123994;0,32433229594155755;3,383039068212231;4,402888458960357;1,3780813053135534;1;1,672665385;2,7302230739603566;3,1949409965753595;0;0;0;0;0;0;26,150755963987564;27,527111541039645;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T07:00:00;120,15;108,5;343,285126159807;1,341247881;324,45;1,4222877539999998;324,95;1,63189153;326,65;0,852382848;292,4625;0;0;0;5,676716573428021;1,8341159416336583;1;1,341247881;4,335468692428021;3,0950696434009157;1,7854562899415398;0,5302178115375752;1;1,4222877539999998;0,36316853594153997;3,3674015679780855;10,601953742775406;3,4466192779649605;1;1,63189153;8,970062212775405;3,076044345993236;0;0;0;0;0;0;54,648140888391225;30;0;0;0;0;0,4358733938550475;0,9353506305902305;0,336726227012483;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T08:00:00;136,08;111,4;342,311084676164;1,4159209050000001;324,65;1,4627720159999997;324,95;1,6788867379999999;326,54999999999995;0,8330198959999999;292,02408605027114;0;0;0;3,543882541091057;1,1186212764703873;1;1,4159209050000001;2,1279616360910567;3,1680807576565635;5,951520966472078;1,9170577355322793;1;1,4627720159999997;4,488748950472078;3,104507942646606;10,601953742775414;3,4448812467951306;1;1,6788867379999999;8,923067004775415;3,0775962894624334;0;0;0;0;0;0;23,06372870588132;0;30;0;0;0;1,302642749661454;2,795370707428013;1,0063334546740847;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T09:00:00;142,59;117,6;331,31055855023;1,455782612;324,75;1,491391359;325,25;1,70219128;326,65;8,046097881106624;294,80720347519053;0;0;0;7,882155850553946;2,56227253838877;1;1,455782612;6,426373238553946;3,0762363224290223;5,951520966472078;1,9136758205474003;1;1,491391359;4,460129607472078;3,1099943378966173;10,601953742775414;3,4428556951263576;1;1,70219128;8,899762462775413;3,0794069463275333;0;0;0;0;0;0;51,56142233301078;30;0;0;0;0;3,1643694401985747;6,790492360941147;2,444577249938813;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T10:00:00;137,19;110,3;317,041792834055;1,245816495;324,65;1,341848052;325,25;1,486332575;325,65;12,946378794172505;297,9647752134852;0;0;0;2,7504875971644402;0,8616856262859514;1;1,245816495;1,5046711021644406;3,191985003880856;5,951520966472083;1,920711285478482;1;1,341848052;4,609672914472083;3,098602591377734;10,601953742775404;3,46130107195521;1;1,486332575;9,115621167775403;3,062996694704342;0;0;0;0;0;0;19,97731882235643;0;30;0;0;0;0,9960376935880718;2,137419943322042;0,7694711795959353;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T11:00:00;135;103,4;318,527353957336;1,5356529209999998;325,04999999999995;1,5331640999999998;325,65;1,737341155;326,65;15,569348043165249;299,48815410126736;0;1,2463667430398622;0;3,982436620753507;1,2566565739278015;1;1,5356529209999998;2,4467836997535075;3,169073160780926;1,7854562899415687;0,5201784679391492;1;1,5331640999999998;0,2522921899415689;3,4323917654939002;3,1805861228326937;0,9671846970594815;1;1,737341155;1,4432449678326937;3,2884992209891104;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;48,475321090474225;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T12:00:00;134,9;94,7;324,951493101908;1,5570869999999999;324,95;1,5386411849999997;325,45;1,7570992320000003;326,75;15,362917276717269;300,08235342452735;0;3,1638170467531106;0;2,6845437100583784;0,8237593835268258;1;1,5570869999999999;1,1274567100583786;3,2588930259766276;1,7854562899416198;0,521337547036743;1;1,5386411849999997;0,24681510494162007;3,424760599135945;3,180586122832621;0,9653128268070315;1;1,7570992320000003;1,4234868908326206;3,2948760593527555;0;0;0;0;0;0;74,16741674167432;27,04941387716738;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T13:00:00;139,79;87,2;348,820372772358;1,54332084;324,84999999999997;1,5280213760000003;325,34999999999997;1,756159104;326,75;6,0348898491442045;293,51417606870064;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;27,2;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T14:00:00;139,78;84,1;373,04175893090303;1,5232759679999999;324,95;1,518561338;325,34999999999997;1,7335918350000001;326,65;7,407219441320138;294,80585819620416;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,1;39,1;0;0
2023-11-21T15:00:00;138,37;87;397,90564340435304;1,5073987170000003;324,84999999999997;1,4972727549999998;325,04999999999995;1,720940678;326,54999999999995;8,710477276199207;296,7233492962596;0;5,474226804123765;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631586;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42;42;0;0
2023-11-21T16:00:00;140,34;87,2;431,310344141626;1,532945856;324,34999999999997;1,509616132;324,84999999999997;1,730951922;326,25;11,010705495951226;299,6109555585299;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0
2023-11-21T17:00:00;143,92;91,5;403,070142388758;1,506398432;323,95;1,478867511;324,25;1,6616342699999997;324,95;10,478615858511183;298,803065490069;0;4,48989303600331;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325627;0,9843337681203819;1;1,6616342699999997;1,5189518528325632;3,231206960324035;0;0;0;0;0;0;93,80904217936855;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,31941387716744;43,31941387716744;0;0
2023-11-21T18:00:00;146,97;98,7;429,486168519252;1,5581054719999994;323,95;1,5129009839999998;324,54999999999995;1,6878823079999998;324,95;9,014169320829405;297,5614576162519;0;2,781454856637403;0;3,733957587226951;1,180747971242869;1;1,5581054719999994;2,1758521152269514;3,162366295066799;1,785456289941564;0,5288885574574353;1;1,5129009839999998;0,2725553059415642;3,3758648485891216;3,1805861228326338;0,9831354187861963;1;1,6878823079999998;1,492703814832634;3,235145496801921;0;0;0;0;0;0;62,22071390672941;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-21T19:00:00;142,08;97,3;446,31753623014;1,4960570239999997;323,95;1,4866263650000002;324,45;1,6510872089999997;324,84999999999997;17,638347882611797;299,68491552693274;0;3,1244281342384754;0;2,684543710058297;0,8334882172920863;1;1,4960570239999997;1,1884866860582974;3,2208538217613816;1,7854562899416222;0,53072921045183;1;1,4866263650000062;0,298829924941616;3,364156814398053;3,1805861228326218;0,9855812421412892;1;1,6510872090000617;1,52949891383256;3,227117143506537;0;0;0;0;0;0;90,71449183533875;30;0;0;0;0;0;0;0;15;30,927835051546225;5,474226804123681;0;0;0;0;44,64941387716753;44,64941387716753;0;0
2023-11-21T20:00:00;132,35;95,3;444,452207254158;1,4977805919999996;323,95;1,4978883150000002;324,65;1,6585200959999997;324,95;14,23721183332785;297,2058513794552;0;3,127482263088134;0;2,684543710058379;0,8334175264095528;1;1,4977805920000602;1,1867631180583187;3,2211270161591936;1,7854562899415651;0,5288510694659495;1;1,4978883150000002;0,28756797494156494;3,3761041492164803;3,1805861228325525;0,9844759451600302;1;1,6585200959999997;1,5220660268325528;3,2307403126193566;0;0;0;0;0;0;59,126473017734156;0;30;0;0;0;0;0;0;15;30,92783505154614;5,474226804123666;0;0;0;0;42,64941387716763;42,64941387716763;0;0
2023-11-21T21:00:00;124,79;91,7;399,02380161600996;1,5038130799999998;323,95;1,461994172;323,84999999999997;1,6376973799999999;324,45;17,69035767389321;299,10987432846946;0;4,485000971634394;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832615;0,9892258324894057;1;1,6376973799999999;1,5428887428326152;3,2152275227473686;0;0;0;0;0;0;27,54161300201129;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,51941387716738;43,51941387716738;0;0
2023-11-21T22:00:00;110,52;85,8;385,61952212585;1,5411174149999995;324,04999999999995;1,5172322880000002;324,75;1,680319314;324,95;11,232664403142111;295,14932442262227;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,161915898675655;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,63808410132434;44,63808410132434;0;0
2023-11-21T23:00:00;110,91;80;413,61224239472597;1,560343872;324,54999999999995;1,569589863;325,84999999999997;1,783162602;326,95;11,77696848244417;295,77856721058;0;5,4742268041237985;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0
2023-11-22T00:00:00;98,04;74,7;445,615925047278;2,196953226;328,25;1,8832610520000004;329,75;2,284799234;331,75;1,3717221370756942;290,7695525832572;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,6277075;32,6277075;0;0
2023-11-22T01:00:00;98;72,4;426,50970018031796;1,8812087190000002;328,25;1,831071357;330,04999999999995;2,115774852;331,75;0,9686310589999998;292,86249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,4;27,4;0;0
2023-11-22T02:00:00;95,01;72,5;379,771143999772;1,7810347230000003;328,25;1,7913215700000003;330,04999999999995;2,071493704;331,75;0,7429060499999999;292,17499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4277075000005;30,4277075000005;0;0
2023-11-22T03:00:00;95,01;76,4;360,438424344378;1,7280727800000004;327,75;1,7685654360000003;329,75;2,028137295;331,25;0,8998314879999999;294,02;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,4;31,4;0;0
2023-11-22T04:00:00;92;78,3;345,00176908235704;1,6171180900000004;327,45;1,708363668;329,45;1,9498828309999998;330,84999999999997;0,828479507927542;292,2843418703404;0;5,474226804123822;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,9771296066763546;0;24,244019373657466;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,05598062634253;39,05598062634253;0;0
2023-11-22T05:00:00;92,49;81,2;378,567931173374;1,635352656;327,45;1,7163183820000003;329,34999999999997;1,966760367;330,84999999999997;0,8350781419999997;293,42999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,47683189371569;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,2;36,2;0;0
2023-11-22T06:00:00;94,87;89,9;407,578502828842;1,4994454019999999;326,95;1,62005599;328,65;1,8463862100000004;330,15;0,6907767229999999;292,495;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,9;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T07:00:00;120,17;101,5;360,22791016774704;1,947789927;327,04999999999995;1,7749616640000003;328,54999999999995;2,126989236;330,34999999999997;0,64279051;292,9475;0;2,0097082892860527;0;2,684543710058374;0,7869611803301482;1;1,947789927;0,7367537830583739;3,4112784431528715;1,7854562899415807;0,48451205133454334;1;1,7749616640000003;0,010494625941580349;3,685060639923625;7,03000000000004;2,193045283172967;1;2,126989236;4,90301076400004;3,2055881626980427;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T08:00:00;140,73;107,5;360,125395361139;2,38052441;327,25;1,956016047;329,25;2,4178077599999996;331,04999999999995;0,7324670746666667;292,08981963699375;0;0,08187075029590818;0;2,6845437100583784;0,7607871282187887;1;2,38052441;0,3040193000583784;3,528639760695783;4,213502547166749;1,276240863406026;1;1,956016047;2,257486500166749;3,3014947789101283;10,601953742775404;3,355328062203171;1;2,4178077599999996;8,184145982775405;3,159736856196995;0;0;0;0;0;0;56,997150000000026;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T09:00:00;151,64;110,3;359,715853034623;2,4535326240000006;327,34999999999997;2,0148537900000005;329,75;2,4693749;331,15;1,6724059934268805;289,47783530422544;0;0;0;2,9934978612094465;0,8585240479528297;1;2,4535326240000006;0,5399652372094458;3,4867955863874878;5,951520966472078;1,8470636659886965;1;2,0148537900000005;3,9366671764720773;3,222152585242018;10,601953742775404;3,3503770185845463;1;2,4693749;8,132578842775404;3,1644061799511967;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0,7530274295430561;1,6159386900065582;0,5817379284023609;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T10:00:00;131,33;104,9;359,63011386795404;2,4225084;330,15;1,6941554239999996;325,95;2,431808952;330,75;7,148141644431706;295,2505637818367;0;0,9380129315386835;0;2,6845437100583784;0,7259184564187735;1;2,4225084;0,26203531005837855;3,69813397954122;1,7854562899415602;0,5099495014385288;1;1,6941554239999996;0,09130086594156062;3,501241367831371;9,094543710058424;2,85519381808051;1;2,431808952;6,662734758058425;3,185263169339763;1,3354562899416464;0,44515209664721545;1;0;1,3354562899416464;3,0000000000000004;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T11:00:00;115,03;100;355,031444948446;0,23080282300000002;329,25;0,24225923399999996;322,54999999999995;0,41667815999999996;329,65;10,312917715657388;297,48106790962345;0;2,192481713549445;0;5,03395758722601;1,662851647732231;1;0,23080282300000002;4,80315476422601;3,027304085780133;1,7854562899416233;0,5867912607158775;1;0,24225923399999996;1,5431970559416233;3,0427451965855634;3,1805861228323566;1,0321021821261587;1;0,41667815999999996;2,7639079628323566;3,0816581709770854;0;0;0;0;0;0;22,32562330169958;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T12:00:00;103,63;97,7;334,314455340797;0;330,34999999999997;0,11639260300000001;323,84999999999997;0,17504287999999998;329,95;12,232431801416515;297,21742641140304;0;2,924324348580723;0;0;0;0;0;0;0;1,7854562899416233;0,5904323727149875;1;0,11639260300000001;1,6690636869416233;3,023981022130532;5,914543710058379;1,9594700828280014;1;0,17504287999999998;5,739500830058379;3,0184404252410046;0;0;0;0;0;0;50,82339073936953;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T13:00:00;95,69;93,5;315,438459452298;0;327,75;0,09348118;319,15;0,143646522;325,84999999999997;4,404161355647141;292,1828333959363;0;3,8277844794939373;0;0;0;0;0;0;0;1,7854562899416233;0,5934046407914365;1;0,09348117999999772;1,6919751099416256;3,0088343892294502;3,180586122832621;1,053037683838343;1;0,1436465219999974;3,0369396008326235;3,0203915506986623;0;0;0;0;0;0;19,23936103187459;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,53395758722576;43,53395758722576;0;0
2023-11-22T14:00:00;102,44;90,2;349,029266326017;0,8601891400000001;328,65;0,55677402;320,15;0,864405726;324,95;5,388194610884518;292,5867862058732;0;5,52187148783838;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73743709577157;30;0;0,2;0,26917900404297146;0,04764468371560594;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T15:00:00;115,99;93,2;380,573367508913;1,9575423559999998;323,95;1,791758058;327,04999999999995;2,3508446249999997;330,65;4,665624707642376;291,24176587035066;0;4,087138670562286;0;0;0;0;0;0;0;1,7854562899421285;0,49625692034943314;1;1,7854562899421285;0;3,597846632919339;3,1805861228325627;0,8908312132121134;1;2,3508446249999997;0,829741497832563;3,570357746406492;0;0;0;0;0;0;16,153715983640552;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,23395758722577;43,23395758722577;0;0
2023-11-22T16:00:00;119,84;93;383,20912870596203;1,6271601119999999;325,95;1,666597922;327,75;1,863115452;328,54999999999995;4,909078906095363;290,1080516241067;0;4,032728557659775;0;0;0;0;0;0;0;1,7854562899415416;0,4974378751068468;1;1,666597922;0,11885836794154159;3,589305075649971;3,1805861228325343;0,9440603713572575;1;1,863115452;1,3174706708325346;3,3690495007854917;0;0;0;0;0;0;44,65210061204227;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,03395758722576;43,03395758722576;0;0
2023-11-22T17:00:00;127;94;384,931743036828;1,46995728;326,15;1,6102517979999997;328,04999999999995;1,760070708;328,45;11,094914922231313;298,0508851064969;0;4,024423620245905;0;0;0;0;0;0;0;1,78545628994163;0,49850519076641436;1;1,6102517979999997;0,17520449194163024;3,5816202579488183;3,1805861228325556;0,9512979931115617;1;1,760070708;1,4205154148325558;3,3434172529149424;0;0;0;0;0;0;73,14763540198109;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,033957587222154;44,033957587222154;0;0
2023-11-22T18:00:00;132,9;94,1;403,272558826263;1,3688515499999998;326,15;1,5233011499999998;328,15;1,6863769840000002;328,75;2,736639509102589;289,02722106931276;0;3,192954837180359;0;2,6845437100583784;0,8247365076156488;1;1,3688515499999998;1,3156921600583786;3,255031983268836;1,7854562899416233;0,5030188595968323;1;1,5233011499999998;0,26215513994162354;3,549481805458864;3,180586122832531;0,953516599730462;1;1,6863769840000002;1,494209138832531;3,3356379151989723;0;0;0;0;0;0;100;28,273346696378002;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,17606718078946;43,17606718078946;0;0
2023-11-22T19:00:00;129,89;92,2;407,882740568727;1,3970134200000002;326,15;1,5482733;328,15;1,703150994;328,54999999999995;4,2481697245127235;289,1297025371233;0;4,018686766985471;0;0;0;0;0;0;0;1,785456289941557;0,5015084786615582;1;1,5482733;0,23718298994155695;3,560171693819892;3,1805861228325587;0,9540315584766814;1;1,703150994;1,4774351288325587;3,3338374339639825;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,233957587225895;42,233957587225895;0;0
2023-11-22T20:00:00;118,76;90,6;420,49635292729397;1,3868566799999997;326,15;1,5433767999999999;328,15;1,6952270579999997;328,54999999999995;12,54226549647419;298,0860907536517;0;4,5197013168732925;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9545254872504193;1;1,6952270579999997;1,4853590648326211;3,332112306392711;0;0;0;0;0;0;95,67598067680834;28,707125421571117;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,71228845559625;43,71228845559625;0;0
2023-11-22T21:00:00;105,42;88,6;385,204913113019;1,35869481;326,15;1,5183235080000004;328,25;1,67071378;328,65;13,48730366551152;296,0874295060435;0;5,474226804122736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,08746571031946;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0
2023-11-22T22:00:00;89,67;83,1;377,690718369497;1,5485363120000004;326,34999999999997;1,63582272;327,95;1,8173569599999997;328,45;17,09705015377388;295,0289990145338;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;86,02605696374818;23,1;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-22T23:00:00;90,21;72,7;384,65113105786503;1,5072895949999998;326,25;1,629300582;328,25;1,80580122;328,65;11,521524750587181;295,2604954658195;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,43850698963056;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,7;27,7;0;0
2023-11-23T00:00:00;74,79;69,4;343,39869391907;1,6895373249999999;326,65;1,727216592;328,75;1,9600661520000002;329,75;2,997486169041358;287,27481721148024;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,6130631389316;24,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-23T01:00:00;64,97;67,7;315,10914516425595;1,700691552;326,75;1,7315688810000003;328,84999999999997;1,999119237;330,45;1,1777501460000002;293,09499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,02635446419729;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,7;37,7;0;0
2023-11-23T02:00:00;46,05;68,1;309,07172736685203;1,6851290760000002;327,34999999999997;1,74695928;329,45;2,0339613319999996;331,45;1,199190136;292,7025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,96675182875086;23,1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-23T03:00:00;41,12;71,6;302,093617989292;1,595604268;328,04999999999995;1,7044996300000002;329,65;2,003146958;332,25;1,301478298;292,46;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,38100778514695;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0
2023-11-23T04:00:00;30,13;73,2;300,826093536337;1,782512067;328,84999999999997;1,8182103499999995;330,54999999999995;2,145166443;333,04999999999995;1,1031457029999998;293,01;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436844;28,2;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-23T05:00:00;20,18;79,4;306,635180059362;1,721580021;328,84999999999997;1,8261230939999997;331,25;2,122490052;333,34999999999997;1,109726905;292,8875;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,46157184723191064;1;1,7854562899416233;0;3,8682088187335752;3,1805861228326218;0,8808276176219902;1;2,122490052;1,058096070832622;3,6109064466205005;0;0;0;0;0;0;31,58210557897895;0;30;0;0;0;0;0;0;3,678326217255039;7,584177767536163;1,3423994648539008;0;0;0;0;40,75563136997072;40,75563136997072;0;0
2023-11-23T06:00:00;32,56;90,8;317,618806021098;1,6607892740000003;327,75;1,753517792;329,95;1,9883287499999995;331,04999999999995;1,181125456;293,36249999999995;0;0;0;2,6845437100582976;0,7974742483702258;1;1,6607892740000003;1,0237544360582973;3,366307709050943;1,7854562899416788;0,47449467495867736;1;1,753517792;0,0319384979416788;3,7628584348120873;4,31032083544296;1,2898521326021788;1;1,9883287499999995;2,3219920854429605;3,341717028251304;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;7,019679164556381;14,473565287745116;2,5618210559308854;0;0;0;0;45;45;0;0
2023-11-23T07:00:00;80,62;103;327,784249023877;1,6852801679999998;326,95;1,6897821499999999;328,15;1,916049415;329,04999999999995;1,2010270250000001;293,36249999999995;0;1,4595285670569225;0;2,684543710058311;0,8022820711768144;1;1,6852801679999998;0,9992635420583111;3,34613449122767;1,7854562899415605;0,49294965336179775;1;1,6897821499999999;0,0956741399415606;3,621985080555751;8,529999999999976;2,719466512528129;1;1,916049415;6,6139505849999765;3,136644617870339;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-23T08:00:00;113,96;106,7;336,588998117303;1,6822037669999998;327,04999999999995;1,6911727559999998;328,25;1,910022523;329,04999999999995;1,58684752;292,29415878090015;0;0,22728271509004316;0;2,6845437100583123;0,801671812152061;1;1,6822037669999998;1,0023399430583124;3,348681679167121;1,7854562899415352;0,49208281061388387;1;1,6911727559999998;0,09428353394153532;3,6283654934301404;7,778479033528074;2,4693491441103634;1;1,910022523;5,868456510528073;3,150011836957321;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;56,997149999999905;30;0;0;0;0;0;0;0;15;30,927835051546385;5,47422680412371;0;0;0;0;45;45;0;0
2023-11-23T09:00:00;119,87;105,6;323,08587153929903;1,9473324540000003;334,84999999999997;1,8716801299999999;328,45;2,376123156;332,75;2,357332289666666;290,29503372539097;0;0,7622856102850262;0;2,6845437100583784;0,7168168939157137;1;1,9473324540000003;0,7372112560583781;3,745089900704877;5,951520966472078;1,8680375515010808;1;1,8716801299999999;4,079840836472078;3,185975015164803;6,963935323469526;2,1270867484218905;1;2,376123156;4,587812167469526;3,27393103672718;0;0;0;0;0;0;25,41250291657896;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-23T10:00:00;90;100,3;303,58664179595;1,7934956160000004;328,34999999999997;1,77684192;329,15;2,0042409759999997;329,95;7,430957354638703;293,8966066161747;0;2,4046276358869454;0;2,6845437100583784;0,7847124679671069;1;1,7934956160000004;0,891048094058378;3,421053977915013;1,7854562899417001;0,4794627452785505;1;1,77684192;0,008614369941700062;3,72386865825084;5,829999999999917;1,805423954991109;1;2,0042409759999997;3,825759023999917;3,229158438871288;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-23T11:00:00;82,9;96;305,11274785035505;1,75423408;327,15;1,7525454870000003;328,84999999999997;1,959046281;329,25;12,894149724439051;294,39394546226464;0;3,714360830990445;0;0;0;0;0;0;0;1,7854562899415565;0,48347675409097113;1;1,7525454870000003;0,03291080294155613;3,6929516772705155;4,214543710058436;1,2763892190422952;1;1,9590462809999991;2,255497429058437;3,301926753361884;0;0;0;0;0;0;22,325623301699537;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-23T12:00:00;73,81;88,8;279,21067005628805;1,6627590660000002;327,04999999999995;1,6863210239999997;327,54999999999995;1,9259893100000003;328,65;11,174078738654076;292,7224557430187;0;5,474226804123774;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,683390739369194;28,8;0;0;0;0;0;0;0;15;30,927835051546744;5,474226804123774;0;0;0;0;45;45;0;0
2023-11-23T13:00:00;66,47;84,3;285,774410507665;1,8382356359999998;327,04999999999995;1,772526005;328,65;2,000936538;329,34999999999997;8,128697552179228;292,01626543771823;0;3,394020618556703;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,0994750318742;0;30;0;0;0;0;0;0;9,3;19,17525773195876;3,3940206185567;0;0;0;0;45;45;0;0
2023-11-23T14:00:00;69,93;81,4;286,493380984628;1,8390624450000002;327,25;1,7660696200000001;328,65;1,9848032699999998;329,25;8,604601568860899;292,65478870201287;0;2,3356701030927853;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,59766508437101;30;0;0;0;0;0;0;0;6,4;13,195876288659807;2,3356701030927858;0;0;0;0;45;45;0;0
2023-11-23T15:00:00;69,97;80,3;311,058608224822;1,8503173999999998;327,15;1,7325817570000002;327,84999999999997;1,9747976220000003;328,84999999999997;11,099543894460895;295,5838795675314;0;1,9342268041237103;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,09300531786283;30;0;0;0;0;0;0;0;5,3;10,927835051546387;1,9342268041237103;0;0;0;0;45;45;0;0
2023-11-23T16:00:00;73,52;80,2;308,089936035481;1,952259732;328,54999999999995;1,833831584;329,95;2,1031250939999997;330,95;17,948621342274787;301,3543713181554;0;3,275122723966454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;26,225793665967625;0;0;0;0;0;0;0;8,974206334032374;18,503518214499742;3,275122723966454;0;0;0;0;45;45;0;0
2023-11-23T17:00:00;73,59;85;305,53031138875195;1,56542504;328,65;1,673349496;329,54999999999995;1,9300044399999996;331,04999999999995;18,882100006750214;301,75754354327836;0;3,649484536082474;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;10;20,61855670103093;3,649484536082474;0;0;0;0;45;45;0;0
2023-11-23T18:00:00;77,6;90,2;295,145499934869;1,592387967;329,25;1,729646655;331,25;1,9170496999999997;331,75;17,772558391351474;299,68904760191054;0;5,2722066021035925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789508;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,2;0,20202020202022106
2023-11-23T19:00:00;73,71;92,1;283,459841208346;1,46005236;329,15;1,591235191;330,84999999999997;1,7724826359999997;331,45;14,554408340155737;298,77866160709993;0;3,3432168441700827;0;0;0;0;0;0;0;1,7854562899416233;0,47904282108560325;1;1,591235191;0,19422109894162332;3,7271329646386007;3,1805861228326138;0,9259485543756591;1;1,7724826359999997;1,408103486832614;3,434949066881143;0;0;0;0;0;0;6,165444215970783;0;29,123330544733083;0;0;0;0;0;0;13,010627042492668;26,826035139160144;4,748208219631345;0;0;0;0;45;45;0;0
2023-11-23T20:00:00;70,63;91,1;279,25495924411797;1,29888756;329,15;1,369717531;330,25;1,5265426329999996;331,45;9,341411122789095;294,60066907961357;0;3,7703442066230246;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9445759093741387;1;1,5265426329999996;1,6540434898326213;3,367210714637035;0;0;0;0;0;0;34,66482767154919;30;0;0;0;0;0;0;0;12,919413877167369;26,637966757046122;4,714920115997163;0;0;0;0;45;45;0;0
2023-11-23T21:00:00;50,9;86,5;281,414839596966;1,2411256480000001;328,75;1,2980313719999999;329,45;1,4050548719999998;330,84999999999997;8,70191006953076;294,13430047224324;0;0;0;2,68454371005832;0,8163353498467945;1;1,2411256480000001;1,4434180620583197;3,28853051697705;1,7854562899415651;0,5088369174093834;1;1,2980313719999999;0,4874249179415653;3,508896915404196;3,180586122832621;0,9576713072917553;1;1,4050548719999938;1,775531250832627;3,321166770493681;0;0;0;0;0;0;3,082413820360987;0;30;0;0;0;0;0;0;6,255249342687947;12,89742132512979;2,2828435745479725;0;0;0;0;42,59416453448076;42,59416453448076;0;0
2023-11-23T22:00:00;28,18;85,5;289,759209471057;1,258816003;328,45;1,2897213120000002;328,34999999999997;1,4462582200000003;330,15;5,057302440351754;293,1840604559931;0;0;0;2,684543710058306;0,8169636652517518;1;1,258816003;1,4257277070583063;3,2860013538436244;1,7854562899416235;0,5159525619752937;1;1,2897213120000002;0,49573497794162336;3,4605047469986587;3,180586122832621;0,9593430506165039;1;1,4462582200000003;1,7343279028326206;3,3153793325429066;0;0;0;0;0;0;31,58210557897895;30;0;0;0;0;0;0;0;6,2810494336391045;12,950617388946608;2,2922592778435495;0;0;0;0;41,56836444352836;41,56836444352836;0;0
2023-11-23T23:00:00;18,96;80,1;307,237011565647;1,2819288819999999;326,95;1,3756814680000002;327,75;1,5682510200000002;328,84999999999997;4,730911215233184;293,4697721686878;0;0;0;0;0;0;0;0;0;2,780961300754483;0,8463295871473326;1;1,3756814680000002;1,4052798327544829;3,2859081650779647;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;2,319038699245516;4,781523091227868;0,8463295871473326;0;0;0;0;45;45;0;0
2023-11-24T00:00:00;9,8;67,6;329,70277116181103;1,260692062;326,84999999999997;1,3258532849999998;327,65;1,5208039350000002;328,84999999999997;3,489926577045004;293,0119597277804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,6;37,6;0;0
2023-11-24T01:00:00;1,48;63,7;358,16184751369;1,2466097280000001;326,75;1,286670093;327,04999999999995;1,486233246;328,54999999999995;1,1597711609999999;292,275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,7;33,7;0;0
2023-11-24T02:00:00;0,1;63,5;378,477180533208;1,3321921540000001;325,75;1,4255530199999997;326,45;1,601487063;327,25;1,278695811;292,06;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578948;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;33,5;33,5;0;0
2023-11-24T03:00:00;0,12;65,7;389,895292733538;1,4687107709999996;325,04999999999995;1,5057828719999997;325,54999999999995;1,66695047;325,75;1,108690648;291,955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,13946358297293;0;0;0;0;0;0;0;0;0;0;0;0;0;41,56053641702707;41,56053641702707;0;0
2023-11-24T04:00:00;0,34;70;390,327357806902;1,5511734270000002;328,04999999999995;1,39697145;324,84999999999997;1,71141069;326,84999999999997;1,209409388;292,435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40;40;0;0
2023-11-24T05:00:00;1,55;76,2;418,453011091936;1,9734881580000003;327,75;1,7073396;327,04999999999995;2,0827808360000004;329,25;1,041417666;291,8075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9236231613111646;1;2,0827808360000004;1,0978052868326205;3,4435971899161752;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;2,5308318261916094;5,218209950910535;0,9236231613111646;0;0;0;0;40,48858205097577;40,48858205097577;0;0
2023-11-24T06:00:00;31,61;82,2;446,30367289098797;2,2059026289999997;327,45;1,7595334920000003;325,75;2,1728876280000002;327,84999999999997;1,073907207;291,945;0;0;0;2,6845437100583784;0,768577920584282;1;2,2059026289999997;0,47864108105837877;3,4928712342107833;0;0;0;0;0;0;3,180586122832621;0,931790936706651;1;2,1728876280000002;1,0076984948326206;3,413411740271028;0;0;0;0;0;0;25,4125029165789;0;30;0;0;0;0;0;0;4,659202801051427;9,606603713508097;1,700368857290933;0;0;0;0;41,67566736605757;41,67566736605757;0;0
2023-11-24T07:00:00;70,53;95;451,615584986308;1,655668934;324,54999999999995;1,578063606;325,25;1,7918350029999999;326,04999999999995;1,021884281;292,0125;0;2,194408571099782;0;2,6845437100583784;0,822331271759826;1;1,655668934;1,0288747760583785;3,264552622829646;1,7854562899416233;0,5209099832303468;1;1,578063606;0,20739268394162336;3,4275716485012984;3,1805861228325343;0,9692496713504801;1;1,7918350029999999;1,3887511198325342;3,2814931145665938;0;0;0;0;0;0;53,9099616662872;30;0;0;0;0;0;0;0;12,349413877168063;25,46270902508879;4,506899497440716;0;0;0;0;45;45;0;0
2023-11-24T08:00:00;94,28;99,9;449,62981575640197;1,6564887480000001;324,75;1,5909078250000002;325,65;1,7980969270000002;326,25;1,4906294446666666;291,56157879240794;0;2,4190442532785226;0;2,6845437100583824;0,8207581809115072;1;1,6564887480000001;1,0280549620583823;3,2708095666826202;1,7854562899415602;0,5173547280678767;1;1,5909078250000002;0,19454846494156008;3,4511258776150764;5,430000000000061;1,7170696418658051;1;1,7980969270000002;3,6319030730000605;3,162364453721111;0;0;0;0;0;0;22,325623301699626;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-24T09:00:00;112,68;105,8;416,54071089632;1,634093556;325,84999999999997;1,6473490809999998;327,45;1,8596907;328,15;2,128258764042317;289,62738592235246;0;0,495760857110912;0;2,6845437100583784;0,8134234758088037;1;1,634093556;1,0504501540583784;3,3003027204115067;1,7854562899415891;0,5008547612449128;1;1,6473490809999998;0,13810720894158934;3,564818442583437;6,878479033527955;2,1803473878017243;1;1,8596907;5,018788333527955;3,1547628932942624;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;50,82339073936939;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-24T10:00:00;93,99;94,6;422,87789357836505;1,7625273520000002;326,54999999999995;1,722599892;328,25;1,949699562;329,04999999999995;11,88857665674741;295,84794010829864;0;3,2486006396486964;0;2,6845437100583784;0,8013055219616464;1;1,7625273520000002;0,9220163580583782;3,3502124177135912;1,7854562899416233;0,49016746964233054;1;1,722599892;0,06285639794162323;3,642543417343566;3,180586122832621;0,9341531728710464;1;1,949699562;1,230886560832621;3,40478008874855;0;0;0;0;0;0;79,31830840029538;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,94941387716735;41,94941387716735;0;0
2023-11-24T11:00:00;86,95;90,2;413,88714163976;1,862130556;326,95;1,791511834;328,95;2,0302847600000002;329,65;17,18884498843164;298,33572294529677;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,7314292010341;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,2136752136752243;0;0;45;45;0;0
2023-11-24T12:00:00;79,42;93,6;401,658710674894;1,8717221000000002;327,15;1,8029892300000003;329,25;2,0378155770000004;329,84999999999997;14,323608704373495;296,9288887932531;0;3,576697833469857;0;0;0;0;0;0;0;1,7854562899416235;0,47807606423067833;1;1,7854562899416235;0;3,734669906168145;3,1805861228326218;0,920917840317932;1;2,0378155770000004;1,1427705458326214;3,453713223466901;0;0;0;0;0;0;16,14770868969279;0;30;0;0;0;0;0;0;13,633957587225742;28,111252757166483;4,975691738018467;0;0;0;0;45;45;0;0
2023-11-24T13:00:00;76,33;91,8;360,126011671484;1,758321958;326,54999999999995;1,7396676920000003;328,75;1,9529858130000002;329,25;10,935936820729829;295,9419831595326;0;4,038249946234469;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9321340872889431;1;1,9529858130000002;1,2276003098326207;3,4121551461369335;0;0;0;0;0;0;44,64609391882358;30;0;0;0;0;0;0;0;13,619413877168338;28,081265726120286;4,97038403352329;0;0;0;0;45;45;0;0
2023-11-24T14:00:00;71,45;87,1;371,25161775251803;1,6665111840000002;326,34999999999997;1,6876192960000003;328,34999999999997;1,910022523;329,04999999999995;9,44924048090632;295,8117776547022;0;4,415876288659791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;13,06268194101039;0;30;0;0;0;0;0;0;12,1;24,94845360825251;4,415876288660694;0;0;0;0;45;45;0;0
2023-11-24T15:00:00;75,38;87,3;379,761587178114;1,739897128;326,34999999999997;1,6480471820000002;326,54999999999995;1,9324974579999998;328,04999999999995;8,714138556286294;295,6216898554385;0;4,488865979381446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,561375672816176;30;0;0;0;0;0;0;0;12,3;25,360824742268036;4,488865979381442;0;0;0;0;45;45;0;0
2023-11-24T16:00:00;77,37;87,9;380,98637785553603;1,3483561999999998;324,75;1,45259569;325,75;1,65624812;327,15;7,854602012327294;295,0803995701262;0;4,707835051546393;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,978272166827601;0;30;0;0;0;0;0;0;12,9;26,597938144329913;4,707835051546394;0;0;0;0;45;45;0;0
2023-11-24T17:00:00;85,24;89,8;415,93933325655;1,52822563;324,45;1,507064356;324,75;1,7603337200000002;326,34999999999997;6,7506432209113045;294,3268829123453;0;5,40123711340206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,47727433961242;30;0;0;0;0;0;0;0;14,8;30,51546391752577;5,401237113402061;0;0;0;0;45;45;0;0
2023-11-24T18:00:00;90,97;91,5;412,01085567950304;1,5719443800000001;323,65;1,578974355;324,65;1,7895868099999999;325,04999999999995;10,190182766280024;297,3491042444765;0;4,49656482758618;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9776619765375313;1;1,7895868099999999;1,390999312832621;3,2532574644018815;0;0;0;0;0;0;6,894479243757236;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,31941387716738;43,31941387716738;0;0
2023-11-24T19:00:00;90,25;95;428,114360857977;2,4712607519999996;335,45;1,834359007;328,04999999999995;2,45069825;331,65;11,77190719399414;297,80895334592105;0;3,939822087951578;0;2,6845437100583784;0,6620871753217386;1;2,4712607519999996;0,21328295805837882;4,054668040887267;0;0;0;0;0;0;3,1805861228326187;0,872317540850402;1;2,45069825;0,7298878728326188;3,646133401985634;0;0;0;0;0;0;35,39378979583277;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,13487016710899;44,13487016710899;0;0
2023-11-24T20:00:00;86,23;91,9;443,171338913341;2,035318362;326,04999999999995;1,5583461;323,15;1,9556453120000001;325,75;10,842320742044024;297,4401813768242;0;4,682682753415147;0;2,684543710058314;0,7915440507087097;1;2,035318362;0,6492253480583141;3,391527872207119;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,811303048431987;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,21545628994163;44,21545628994163;0;0
2023-11-24T21:00:00;81,5;87,6;452,978991256176;1,5161102899999999;323,84999999999997;1,4675775810000002;323,84999999999997;1,728790467;325,84999999999997;9,309164674132166;296,37920525568853;0;4,598350515463915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,310921918126986;30;0;0;0;0;0;0;0;12,6;25,97938144329865;4,598350515463861;0;0;0;0;45;45;0;0
2023-11-24T22:00:00;74,74;84;474,318718186142;1,354489416;323,75;1,3648644;323,15;1,604559267;325,25;9,865129619748718;296,7985362360846;0;3,2845360824742267;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,7287434575139855;0;30;0;0;0;0;0;0;9;18,556701030927837;3,2845360824742267;0;0;0;0;45;45;0;0
2023-11-24T23:00:00;77,56;80,6;434,446433388045;1,291131504;323,75;1,360419777;324,04999999999995;1,5805692150000001;325,84999999999997;9,58947699819492;296,40117027468824;0;2,043711340206312;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,22867058316845;30;0;0;0;0;0;0;0;5,6;11,54639175257731;2,0437113402061837;0;0;0;0;45;45;0;0
2023-11-25T00:00:00;72,84;75,3;349,61599306902104;1,235705922;322,84999999999997;1,3348516529999996;323,45;1,545538255;324,84999999999997;2,160324414959607;291,6908970992789;0;0,10948453608247319;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,725747716110284;30;0;0;0;0;0;0;0;0,3;0,618556701030922;0,10948453608247319;0;0;0;0;45;45;0;0
2023-11-25T01:00:00;78,07;75;272,039350170085;1,7610709930000001;324,84999999999997;1,5423331459999998;324,54999999999995;1,8844376110000003;326,84999999999997;1,218885892;292,92749999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,141027772917674;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-11-25T02:00:00;74,03;78,8;264,918243062827;1,6287717599999996;323,95;1,5173414099999998;324,04999999999995;1,79728131;326,15;1,0953677290000001;292,62;0;1,386804123711339;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,63841367014052;30;0;0;0;0;0;0;0;3,8;7,835051546393247;1,3868041237116047;0;0;0;0;45;45;0;0
2023-11-25T03:00:00;72,07;83,4;252,07637244840197;1,4810961179999997;323,45;1,4198450999999999;323,15;1,6936349959999997;325,45;1,097263343;292,5075;0;3,0655670103092802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,054002460352287;0;30;0;0;0;0;0;0;8,4;17,31958762886854;3,0655670103097314;0;0;0;0;45;45;0;0
2023-11-25T04:00:00;71,61;83,2;245,05534014800202;1,4216218299999999;323,84999999999997;1,4736198620000003;325,04999999999995;1,704119102;326,54999999999995;1,169141467;292,0675;0;2,99257731958763;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,55169706010615;30;0;0;0;0;0;0;0;8,2;16,9072164948447;2,992577319587512;0;0;0;0;45;45;0;0
