timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-11-25T05:00:00;69,99;92;243,409237084875;1,511501984;323,54999999999995;1,4985290569999998;324,84999999999997;1,764214546;326,84999999999997;1,1384535800000002;292,42999999999995;0;2,9002307400262186;0;0;0;0;0;0;0;1,7854562899416233;0,5274322061050686;1;1,4985290569999998;0,2869272329416235;3,3851863220994636;3,180586122832621;0,9641112661139918;1;1,764214546;1,4163715768326208;3,2989824251846924;0;0;0;0;0;0;19,96759452197879;0;30;0;0;0;0;0;0;12,033957587225764;24,812283685001578;4,391774212245279;0;0;0;0;45;45;0;0
2023-11-25T06:00:00;74,19;103,3;236,0899180877;1,25473512;323,45;1,2766938239999999;322,54999999999995;1,551805775;325,65;1,252084367;292,4525;0;1,2093890411399038;0;2,6845437100583784;0,8462987422811996;1;1,25473512;1,4298085900583783;3,172099373351527;1,7854562899414825;0,5510909171380795;1;1,2766938239999999;0,5087624659414827;3,2398579515948085;8,830000000000524;2,867448103564664;1;1,551805775;7,278194225000523;3,0793931332265516;0;0;0;0;0;0;48,46559776252674;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T07:00:00;79,81;118,2;262,594183139754;1,334903416;323,95;1,3805779679999999;323,95;1,6513180440000002;326,54999999999995;1,1376237450000002;292,22749999999996;0;0;0;8,948479033527928;2,928076255967839;1;1,334903416;7,613575617527928;3,0560949412740346;3,9441175202672225;1,2580824431598068;1;1,3805779679999999;2,5635395522672226;3,1350230994092527;10,601953742775404;3,446344396451033;1;1,6513180440000002;8,950635698775404;3,0762896922585723;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;16,881803834329865;0;30;0;0;0;3,369993413487815;7,23174552250604;2,6034283881021745;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T08:00:00;87,08;131,4;282,524709639538;1,3712270519999998;324,04999999999995;1,4188252289999999;324,25;1,6788867379999999;326,54999999999995;1,123676804;292,3325;0;0;0;8,948479033527967;2,9259499406894904;1;1,3712270519999998;7,577251981527967;3,0583158341455725;5,951520966472112;1,9236725131827672;1;1,4188252289999999;4,532695737472111;3,093832721363348;10,601953742775404;3,444881246795127;1;1,6788867379999999;8,923067004775405;3,0775962894624334;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;45,38011565394643;30;0;8,494511547161906;11,432720790258285;2,0235915798757165;2,952013743590547;6,334793441181431;2,2805256388253152;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T09:00:00;94,29;124,2;299,75943923549596;1,3867895279999998;324,04999999999995;1,4238042699999998;324,15;1,693371984;326,54999999999995;1,1489813340000001;292,8875;0;0;0;8,948479033527928;2,9253044329538174;1;1,3867895279999998;7,561689505527928;3,058990692634417;5,951520966472112;1,9241222083362564;1;1,4238042699999998;4,527716696472112;3,093109647966827;9,677270646836671;3,1358847746008642;1;1,693371984;7,983898662836672;3,0859777518669818;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;73,87557764238105;30;0;0;0;0;5,171208386691283;11,097013705346098;3,9949249339245956;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T10:00:00;91,74;115,8;330,079630792876;1,4378866039999996;323,95;1,458418328;324,25;1,7288842;326,54999999999995;1,063286218;292,34499999999997;0;0;0;6,6122125275311365;2,1450969737360452;1;1,4378866039999996;5,174325923531137;3,0824772066201103;5,951520966472078;1,9219934973542712;1;1,458418328;4,493102638472077;3,0965354329578485;10,601953742775413;3,4422277380971305;1;1,7288842;8,873069542775413;3,079968714863762;0;0;0;0;0;0;42,28924271619482;0;30;0;0;0;2,634312763220879;5,653031680731499;2,0350914050633397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T11:00:00;89,17;103,9;310,08209206951096;1,42510534;324,15;1,521555198;325,84999999999997;1,768134544;327,54999999999995;1,0601111820000002;292,2;0;1,078513039243426;0;4,76789291069692;1,5295249527636758;1;1,42510534;3,34278757069692;3,1172377423996163;5,951520966472112;1,9080235119638354;1;1,521555198;4,429965768472112;3,119207352086821;3,1805861228325507;0,9581653001521201;1;1,768134544;1,4124515788325507;3,319454505738827;0;0;0;0;0;0;70,7850137919232;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T12:00:00;87,06;90,4;320,143101814776;0,945754778;326,84999999999997;0,7234844559999999;318,54999999999995;1,086852322;324,25;1,14445426;292,78249999999997;0;4,630887377782163;0;2,68454371005827;0,8433394263415117;1;0,945754778;1,7387889320582701;3,183230412580236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;99,27793529054446;30;0;0;0;0;0;0;0;15;30,92783505154619;5,474226804123675;0;0;0;0;42,715456289942274;42,715456289942274;0;0
2023-11-25T13:00:00;84,82;83,4;333,18481492018196;0,0004994430000000001;328,84999999999997;0,15165160000000003;320,25;0,24484738399999997;326,54999999999995;0,9228466419999999;292,04249999999996;0;3,0655670103092802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,68906012859436;0;30;0;0;0;0;0;0;8,4;17,319587628865992;3,0655670103092807;0;0;0;0;45;45;0;0
2023-11-25T14:00:00;83,07;82,2;334,201361577087;0;328,15;0,16333045200000001;320,75;0,235334184;325,75;1,004227312;292,7125;0;2,6276288659793825;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,18229122258151;30;0;0;0;0;0;0;0;7,2;14,845360824742276;2,6276288659793825;0;0;0;0;45;45;0;0
2023-11-25T15:00:00;90,09;82,4;333,475399899261;0;326,75;0,167969536;319,95;0,23908630199999995;324,45;0,9575382109999996;291,7525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,59372562503836;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,4;37,4;0;0
2023-11-25T16:00:00;95,66;86,1;353,415671719509;0;325,04999999999995;0,139257859;317,84999999999997;0,197575174;322,45;1,033720921;292,27;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,08726625247601;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,1;41,1;0;0
2023-11-25T17:00:00;114,91;89,1;388,999593716916;1,4249584449999997;332,25;0,990634698;321,34999999999997;1,4486756920000001;326,34999999999997;1,0398761710000002;292,4475;0;5,474226804123219;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,49901015742985;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,1;44,1;0;0
2023-11-25T18:00:00;124,1;90,2;429,88973058676197;1,58092596;327,54999999999995;1,4736002759999998;325,54999999999995;1,9647751860000002;330,04999999999995;1,487810997900025;291,39022949122165;0;5,62873324189197;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,913912887992993;0;30;0;0;0;0,2;0,42918454935627504;0,154506437768259;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-25T19:00:00;127,1;87,8;444,221996144831;1,462769218;324,25;1,3810564259999998;323,45;1,6694155079999995;325,54999999999995;1,0491964230000002;292,66749999999996;0;5,474226804123712;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,41537542186905;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,384624578130946;44,384624578130946;0;0
2023-11-25T20:00:00;127,2;87,7;445,326233128045;1,68909664;323,95;1,5380144330000003;323,84999999999997;1,8509049800000001;326,34999999999997;1,015788481;292,3825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,7;42,7;0;0
2023-11-25T21:00:00;121,13;85,1;459,709281288572;1,821674274;324,04999999999995;1,5809511419999998;323,75;1,8942320099999999;326,15;1,001075195113387;290,928563051295;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,02770749999999;43,02770749999999;0;0
2023-11-25T22:00:00;114,83;77;493,951146964199;1,5779572820000003;323,84999999999997;1,4959241189999999;323,84999999999997;1,7930031680000003;326,25;0,9931651912447969;291,80014478229936;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32;32;0;0
2023-11-25T23:00:00;115,3;71,2;521,1626888408059;1,6085198359999997;323,95;1,5294539520000001;324,34999999999997;1,8218701339999999;326,54999999999995;0,9200112709328926;291,4958926214008;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000084;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,1277075;29,1277075;0;0
2023-11-26T00:00:00;103;67,7;546,519365273593;1,6546252799999999;323,95;1,5533152959999996;324,54999999999995;1,845134105;326,65;1,2526413089583703;290,8523787981378;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;22,7;22,7;0;0
2023-11-26T01:00:00;111,1;67,3;555,7141229413211;1,83277394;324,15;1,6277532880000003;324,75;1,9225617600000002;326,75;0,6482228065340462;289,51706965428167;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,072292500000092;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;25,22770749999991;25,22770749999991;0;0
2023-11-26T02:00:00;105,77;68,2;550,756805621435;1,82426802;324,04999999999995;1,633347889;324,84999999999997;1,926869281;326,84999999999997;0,4353174629999999;288,6525;0;5,474226804123806;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0
2023-11-26T03:00:00;102,67;70,7;559,7804515704961;1,7778603919999996;323,95;1,614721603;324,84999999999997;1,8976245850000002;326,65;0,4343783269999998;288,59999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,07229250000019;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,62770749999981;28,62770749999981;0;0
2023-11-26T04:00:00;100,11;71,2;554,753694627084;1,371613176;323,75;1,4552090219999998;324,95;1,6917603360000004;326,75;0,4334488769999999;288,565;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,2;26,2;0;0
2023-11-26T05:00:00;97,2;78,3;567,6881905380991;1,4556874800000001;324,34999999999997;1,4658987809999997;324,04999999999995;1,7338226700000001;325,84999999999997;0,431757075;288,41749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,5885809343711799;0;25,563140612347194;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,73685938765281;37,73685938765281;0;0
2023-11-26T06:00:00;97,8;82,6;572,162040847616;1,33811552;323,65;1,4315631240000002;324,84999999999997;1,6608158549999996;326,45;0,40845632899999995;288,29249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,088422076277908;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,6;37,6;0;0
2023-11-26T07:00:00;99,83;85,6;562,0028797671049;1,303118136;323,75;1,4107194230000002;324,84999999999997;1,6358982659999997;326,54999999999995;0,4200063039999998;288,4575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1380448130172454;0;25,6;0;0;0;0;0;0;15;30,92783505154556;5,474226804123564;0;0;0;0;45;45;0;0
2023-11-26T08:00:00;105,05;89,7;540,2209444065061;1,295872715;323,65;1,4045008680000002;324,75;1,633561936;326,54999999999995;0,4303808799999998;288,40999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,637731008536036;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,7;44,7;0;0
2023-11-26T09:00:00;112,69;91,3;533,233780018731;1,294175728;323,54999999999995;1,412945232;324,95;1,638921505;326,65;0,4411758979999998;288,4675;0;4,501773091090206;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832538;0,972453713033478;1;1,638921505;1,541664617832538;3,27068124703951;0;0;0;0;0;0;60,13456723543531;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,11941387716746;43,11941387716746;0;0
2023-11-26T10:00:00;117,3;90,1;514,084841974611;1,329154925;323,65;1,429789192;324,84999999999997;1,6592615659999999;326,54999999999995;0,4582357279999999;288,60249999999996;0;5,498049145981116;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,549606410290863;0;30;0,1;0,13458950201882533;0,02382234185733208;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T11:00:00;115,29;90,3;472,45100684774;1,3142206;323,65;1,3975058679999999;324,25;1,6432877840000004;326,34999999999997;0,4458940239999999;288,47749999999996;0;4,499722425876817;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9745043782468967;1;1,6432877840000004;1,5372983388326205;3,263798699965204;0;0;0;0;0;0;0;0;27,119413877167382;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T12:00:00;114,7;87,3;460,94019875688;1,4324752719999998;322,95;1,4289162159999995;323,04999999999995;1,72698156;325,54999999999995;0,4249110449999999;288,4325;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,3;42,3;0;0
2023-11-26T13:00:00;113,37;84,3;437,967596760947;1,3487828949999998;323,65;1,4075394959999998;324,04999999999995;1,6532934320000001;326,04999999999995;0,4366519269999999;288,4425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0,18316117839067658;0;26,898289380528773;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,401710619471224;42,401710619471224;0;0
2023-11-26T14:00:00;110,02;85,6;457,52456512314296;1,3283015349999998;323,65;1,4008186999999999;324,15;1,6452841569999999;326,25;0,44574180299999977;288,46999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,68314286227293;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,6;40,6;0;0
2023-11-26T15:00:00;115,1;83,6;476,900655072937;1,3064505539999998;323,45;1,3359218879999994;322,54999999999995;1,6313739000000003;325,65;0,4266321659999999;288,35999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,8381692848289024;0;23,6;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T16:00:00;123,26;84,9;471,13441899235903;1,4809758039999996;323,95;1,501031868;324,95;1,77086819;326,95;0,4190115169999999;288,435;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,33778546790054;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0
2023-11-26T17:00:00;134,15;93,7;469,730605407969;1,4302620539999997;323,75;1,4932562260000002;325,04999999999995;1,7420557850000005;326,84999999999997;0,4394422026653139;288,38735419377565;0;3,1451088760974213;0;2,6845437100583203;0,837514756201887;1;1,4302620539999997;1,2542816560583203;3,2053688489414482;1,7854562899416233;0,5262850769868411;1;1,4932562260000002;0,2922000639416231;3,392564919689459;3,180586122832552;0,9653180948375621;1;1,7420557850000005;1,4385303378325514;3,2948580782252526;0;0;0;0;0;0;4,914116029177222;0;26,049413877167606;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T18:00:00;143,81;98,7;481,216196178075;1,3885186919999999;324,04999999999995;1,4655868040000002;325,04999999999995;1,7141247499999999;326,95;0,405954441;288,28999999999996;0;2,7935615329247203;0;2,6845437100584397;0,8372542687155813;1;1,3885186919999999;1,2960250180584398;3,206366106889794;1,7854562899415651;0,5275611544581137;1;1,4655868040000002;0,31986948594156495;3,384358902951266;4,230000000000002;1,315849848025298;1;1,7141247499999999;2,5158752500000023;3,214652497279977;0;0;0;0;0;0;33,413624617574435;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T19:00:00;149,67;99,1;532,275214886477;1,3719601279999996;323,95;1,4379551550000003;324,65;1,6876626649999997;326,65;0,4294205159999999;288,41749999999996;0;2,651162697838079;0;2,684543710058266;0,8385779608362799;1;1,3719601279999996;1,3125835820582665;3,201304870188908;1,7854562899415651;0,5315038907947663;1;1,4379551550000003;0,34750113494156487;3,3592534708856854;4,629999999999992;1,4529822546545292;1;1,6876626649999997;2,9423373349999924;3,186549584599608;0;0;0;0;0;0;1,8313358866914342;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T20:00:00;143,78;98,7;550,385833001825;1,351708204;323,95;1,435554471;324,84999999999997;1,6857530299999997;326,95;0,4809215869999998;288,9425;0;2,787131945146372;0;2,6845437100583083;0,839408578706355;1;1,351708204;1,3328355060583084;3,1981370909927587;1,7854562899415591;0,5302780849026156;1;1,435554471;0,34990181894155903;3,3670188166826733;4,230000000000052;1,317408195368344;1;1,6857530299999997;2,544246970000052;3,210849920982429;0;0;0;0;0;0;30,331152753102934;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T21:00:00;135,91;94,3;564,698235505622;1,3701330340000002;324,54999999999995;1,409713542;323,75;1,583481933;324,04999999999995;0,5381999509999998;291,645;0;3,1062317330845404;0;2,6845437100583784;0,8348374565662543;1;1,3701330340000002;1,3144106760583782;3,215648374355527;1,7854562899415298;0,5386426522988172;1;1,409713542;0,37574274794152984;3,3147324711876522;3,1805861228325547;0,9945149621740996;1;1,583481933;1,5971041898325549;3,1981279757516226;0;0;0;0;0;0;2,2761050302838015;0;26,64941387716663;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-26T22:00:00;122,41;90,4;576,059365904812;1,4736800190000001;324,04999999999995;1,5061983749999999;325,04999999999995;1,7666124319999998;326,95;0,606493298;292,6225;0;4,511064524405478;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228326218;0,9631622797182333;1;1,7666124319999998;1,413973690832622;3,3022328529758047;0;0;0;0;0;0;30,775877419779945;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2194138771675;42,2194138771675;0;0
2023-11-26T23:00:00;118,99;87,2;574,330979020876;1,6981523669999998;324,25;1,5544177079999997;324,95;1,880444865;327,04999999999995;0,610373469;292,3725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,141220884669634;0;27,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T00:00:00;102,44;84,5;588,064719124758;1,5400331899999997;324,15;1,5307438299999998;325,04999999999995;1,797821324;326,95;0,527155533;291,94;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30,64100676258131;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,5;39,5;0;0
2023-11-27T01:00:00;99,26;85;575,611914308704;1,4008298919999997;323,95;1,4658861899999998;324,95;1,7100928320000002;326,75;0,5197848929999996;291,96999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,322153188220568;0;25;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T02:00:00;94,09;88;574,922045877272;1,3020604919999998;324,04999999999995;1,3863754240000001;324,75;1,617362915;326,65;0,4768638489999998;291,6875;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,821720972901886;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43;43;0;0
2023-11-27T03:00:00;89,9;89,2;508,252386610754;1,27114539;324,15;1,3580820480000002;324,75;1,5802936120000002;326,54999999999995;0,4046973489999998;291,3825;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,0815966955414313;0;29,2;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T04:00:00;88,82;90,9;445,11608493071805;1,3992462239999999;324,25;1,453219644;325,25;1,698328641;327,04999999999995;0,534117534;292,28249999999997;0;4,508100666550356;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832546;0,966126137573331;1;1,698328641;1,482257481832546;3,292102344753231;0;0;0;0;0;0;30,581388535871877;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,719413877167455;42,719413877167455;0;0
2023-11-27T05:00:00;87,91;96,7;449,28952250922;1,3947974039999995;323,95;1,4638016799999998;325,04999999999995;1,7131790259999997;326,95;0,5622543489999998;292,0925;0;3,1428448482300957;0;2,684543710058376;0,8376413066424179;1;1,3947974039999995;1,2897463060583765;3,204884583377388;1,7854562899416198;0,5276434820369249;1;1,4638016799999998;0,32165460994162;3,3838308454963006;3,180586122832623;0,9660971672142727;1;1,7131790259999997;1,4674070968326234;3,2922010650375855;0;0;0;0;0;0;0;0;29,049413877167378;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T06:00:00;94,09;101;430,770448081599;1,3598951519999996;323,95;1,4382153690000001;324,84999999999997;1,6873660770000003;326,84999999999997;0,5207690369999998;292,2475;0;0;0;4,673274649427212;1,5019831101371706;1;1,3598951519999996;3,3133794974272126;3,11140292982417;1,7854562899414879;0,5301578365026947;1;1,4382153690000001;0,34724092094148773;3,367782511185068;10,601953742775404;3,442085857483836;1;1,6873660770000003;8,914587665775404;3,080095669236278;0;0;0;0;0;0;22,742349551963148;23,939315317855947;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T07:00:00;122,01;107,6;445,864048245013;1,313358816;323,95;1,400964196;324,75;1,6405233600000002;326,75;0,4923273159999999;291,8425;0;0;0;8,2985006847871;2,7123004424195427;1;1,313358816;6,9851418687871;3,0595801833016387;5,951520966472082;1,9211794386728562;1;1,400964196;4,550556770472082;3,097847523593825;3,18058612283257;0,9716078700848866;1;1,6405233600000002;1,5400627628325696;3,27352857131004;0;0;0;0;0;0;51,24007531700795;30;0;0;0;0;0,16939222590823513;0,3635026307043672;0,1308609470535722;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T08:00:00;138,92;108,2;433,297400681192;1,302492783;324,04999999999995;1,3710088080000002;324,34999999999997;1,6012926020000002;326,25;0,768917241941271;291,3124578857934;0;0;0;2,6845437100582874;0,8408224920320962;1;1,302492783;1,3820509270582875;3,1927591560619333;4,554617050821848;1,459429324417859;1;1,3710088080000002;3,183608242821848;3,1208205663803597;10,601953742775503;3,4512255857080376;1;1,6012926020000002;9,000661140775502;3,071938787971304;0;0;0;0;0;0;79,73495130947626;30;0;0;0;0;0,3588854963443667;0,7701405500952073;0,27725059803427465;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T09:00:00;144,99;112,3;435,318388369533;1,2489656439999999;323,84999999999997;1,325177568;324,34999999999997;1,4670361680000001;324,34999999999997;3,0311753956072347;289,50018554273066;0;0;0;4,129008310220863;1,325690504901802;1;1,2489656439999999;2,880042666220863;3,114609552496351;5,951520966472078;1,9270287887288047;1;1,325177568;4,626343398472078;3,0884442418725326;10,601953742775404;3,471091443951033;1;1,4670361680000001;9,134917574775404;3,0543573725927358;0;0;0;0;0;0;48,1480304459242;0;30;0;0;0;1,6175169805316516;3,4710664818275783;1,2495839334579282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T10:00:00;139,41;109,9;416,495863630249;1,296209874;323,84999999999997;1,36135291;324,15;1,516415272;324,54999999999995;11,60687979066666;295,29256668785786;0;0;0;2,6845437100583145;0,84228654974598;1;1,296209874;1,3883338360583144;3,1872095201661823;5,9515209664721445;1,9267415834170594;1;1,36135291;4,5901680564721445;3,088904613724677;10,375012614797685;3,3919200768016013;1;1,516415272;8,858597342797685;3,0587432427301664;0;0;0;0;0;0;16,564268274458538;0;30;0;0;0;0,8889227086718695;1,9075594606692479;0,6867214058409292;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T11:00:00;138;106,5;409,48160033291;1,5757216800000002;324,34999999999997;1,4638562409999998;324,45;1,6415166500000002;324,15;16,68805218555405;298,2849644411698;0;0;0;2,6845437100583784;0,8272953224314878;1;1,5757216800000002;1,1088220300583782;3,244964207180922;3,7356977731939667;1,1817964471615199;1;1,4638562409999998;2,271841532193967;3,1610331729854972;10,601953742775407;3,4651350345307046;1;1,64151665;8,960437092775408;3,059607673907365;0;0;0;0;0;0;44,566526382904726;29,47780477397225;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T12:00:00;136,94;102;393,342402321882;1,2293348759999998;323,95;1,30237107;324,15;1,4026751729999998;323,45;12,383971946861344;296,3016679569868;0;0;0;2,6845437100585032;0,8444276313680654;1;1,2293348759999998;1,4552088340585037;3,1791282169547768;3,6141385377532114;1,1500879614203852;1;1,30237107;2,3117674677532114;3,1424887999781053;10,601953742775404;3,479711211335302;1;1,4026751729999998;9,199278569775403;3,046791270562656;0;0;0;0;0;0;68,40646553920864;25,09936400941276;0;0;0;0;0;0;0;15;30,92783505154663;5,474226804123753;0;0;0;0;45;45;0;0
2023-11-27T13:00:00;133,97;101,5;400,326493413042;1,226841858;324,04999999999995;1,3097200169999998;324,45;1,4131382940000001;323,75;6,393045085629131;292,64051497324397;0;1,8051843830508931;0;2,6845437100583167;0,8439603768582316;1;1,226841858;1,4577018520583165;3,1808883256485703;1,7854562899416235;0,538395439030014;1;1,3097200169999998;0,4757362729416237;3,3162544860304615;7,03000000000006;2,2866866051845727;1;1,4131382940000001;5,616861706000059;3,0743172169115955;0;0;0;0;0;0;36,8206775242338;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T14:00:00;132,67;104,5;415,224676753716;1,2056595989999999;324,04999999999995;1,281337105;324,25;1,3813614079999996;323,54999999999995;5,658116730061419;291,3123893986426;0;0;0;7,765882647905574;2,5386186305586325;1;1,2056595989999999;6,560223048905574;3,0590977921708005;1,7854562899416235;0,5408147162638266;1;1,281337105;0,5041191849416236;3,301419573558019;7,34665079936312;2,3947934573012972;1;1,3813614079999996;5,96528939136312;3,0677596754594827;0;0;0;0;0;0;63,038905206131695;27,602010262789687;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T15:00:00;130;105,9;393,430880872922;1,261425138;324,04999999999995;1,3206839799999996;323,95;1,419945828;323,25;10,01291609544126;294,76945306625026;0;0;0;4,515605170395497;1,4528797353358247;1;1,261425138;3,254180032395497;3,1080378234828507;1,7854562899416575;0,5409852078868557;1;1,3206839799999996;0,46477230994165786;3,3003791303570664;10,601953742775404;3,4803618609010307;1;1,419945828;9,182007914775404;3,0462216765100005;0;0;0;0;0;0;90,5797368726539;28,99698479688746;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T16:00:00;121,21;109,1;381,94512350554197;1,275690741;324,04999999999995;1,321098084;323,75;1,4120470739999995;322,95;10,07906986679531;295,54302139572724;0;0;0;2,6845437100583784;0,8419341997990968;1;1,275690741;1,4088529690583784;3,188543369183681;5,148672889450247;1,6632670704709538;1;1,321098084;3,827574805450247;3,095517840073874;10,601953742775404;3,4826278445355197;1;1,4120470739999995;9,189906668775404;3,0442396420308278;0;0;0;0;0;0;58,99173153054539;0;30;0;0;0;0,6648296577159617;1,4266730852273855;0,5136023106818588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T17:00:00;115,86;112,5;385,977786863479;1,3740894059999997;324,45;1,44511104;325,15;1,5901593600000001;325,15;5,107137785653395;291,2346812980825;0;0;0;4,296382047164422;1,3725812468807004;1;1,3740894059999997;2,9222926411644226;3,1301477103291995;5,951520966472078;1,916523394018885;1;1,44511104;4,506409926472077;3,1053735034206595;10,601953742775404;3,4599109350924646;1;1,5901593600000001;9,011794382775404;3,064227357775055;0;0;0;0;0;0;87,48583235739251;30;0;0;0;0;1,6501432435860217;3,5410799218584152;1,2747887718690296;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T18:00:00;124,53;113,9;405,815571303983;1,339203942;324,25;1,417394052;324,95;1,5833770079999996;325,45;5,531225345318819;291,82160342459895;0;0;0;5,2712485718639215;1,70029153069373;1;1,339203942;3,9320446298639213;3,1002028044644896;5,951520966472078;1,9191294581100649;1;1,417394052;4,534126914472078;3,101156590203697;10,601953742775404;3,4580238814141024;1;1,5833770079999996;9,018576734775404;3,0658995155464073;0;0;0;0;0;0;55,89813640573595;0;30;0;0;0;2,075276718888585;4,453383516928293;1,6032180660941855;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T19:00:00;123,22;108,9;445,584169365786;1,366643928;324,34999999999997;1,439702506;325,04999999999995;1,6091297999999998;325,54999999999995;4,5769769677181165;289,3848786997464;0;0;0;7,5019582912126745;2,4420635308110743;1;1,366643928;6,135314363212674;3,071975072131344;1,7854562899414896;0,5287549043505875;1;1,439702506;0,3457537839414897;3,376718164220855;10,601953742775406;3,4560422516121307;1;1,6091297999999998;8,992823942775406;3,06765744482144;0;0;0;0;0;0;82,28117162922564;27,777500039084487;0;0;0;0;1,2331316369859389;2,64620522958356;0,9526338826500815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T20:00:00;117,12;112,5;453,214859116865;1,3479057220000001;324,25;1,43615744;325,15;1,60500275;325,65;3,900728314222398;289,77081976744716;0;0;0;4,297838046654492;1,3754523411561215;1;1,3479057220000001;2,9499323246544917;3,124672457238316;5,951520966472074;1,9169404753580321;1;1,43615744;4,515363526472075;3,104697846896103;10,601953742775404;3,455497953007168;1;1,60500275;8,996950992775403;3,068140652072732;0;0;0;0;0;0;50,69399614364167;0;30;0;0;0;1,6486872440980176;3,5379554594378058;1,27366396539761;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T21:00:00;100,61;107;436,284867769011;1,3418144760000001;324,25;1,41245838;324,75;1,5838806479999998;325,34999999999997;7,354809940267313;293,5138859483796;0;0;0;8,948479033527967;2,925924313574739;1;1,3418144760000001;7,606664557527967;3,058342620829857;5,951520966472078;1,9206653386505772;1;1,41245838;4,5390625864720775;3,098676717232531;10,601953742772507;3,458734232491258;1;1,5838806479999998;9,018073094772507;3,065269844435584;0;0;0;0;0;0;67,6306076951158;17,833348369567037;0;0;0;0;3,6646978876575504;7,864158557205044;2,831097080593816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T22:00:00;94,46;103,6;419,951667099232;1,355737324;324,25;1,4329649219999998;324,95;1,6028077189999996;325,45;7,349397873165561;292,78552605901194;0;1,1407005397484562;0;2,6845437100584464;0,8373554492697541;1;1,355737324;1,3288063860584465;3,2059786705867848;1,7854562899416235;0,5297303474016537;1;1,4329649219999998;0,3524913679416237;3,370500290759913;9,129999999999926;2,9664404677038476;1;1,6028077189999996;7,527192280999927;3,077762759576611;0;0;0;0;0;0;36,04489726592504;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-27T23:00:00;95,2;99;372,697501029488;1,383594212;323,95;1,444730512;324,75;1,6244236680000002;325,34999999999997;14,21115543058985;298,3486488097816;0;0;0;8,948479033527928;2,9260792385355647;1;1,383594212;7,564884821527928;3,058180693017198;5,951520966472078;1,9192219039726448;1;1,444730512;4,506790454472078;3,1010072124296193;10,601953742775404;3,456808029034043;1;1,6244236680000002;8,977530074775403;3,066977874885917;0;0;0;0;0;0;45,38692693151664;9,837509637177241;0;0;0;0;3,660536620047333;7,855228798384834;2,8278823674185403;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T00:00:00;85,06;90,1;254,580911233702;1,4079717869999997;324,04999999999995;1,4524977599999997;324,65;1,62776448;325,15;2,4683267397433584;287,5138537179493;0;5,474226804123758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,88238823882332;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,1;0,10683760683760077;0;0;45;45;0;0
2023-11-28T01:00:00;77,74;87,5;235,004779703612;1,4174821889999998;324,04999999999995;1,452718802;324,54999999999995;1,6335843200000002;325,15;1,025262308429122;290,5749085000185;0;5,474226804123416;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;27,5;0;0;0;0;0;0;0;15;30,927835051544722;5,474226804123416;0;0;0;0;45;45;0;0
2023-11-28T02:00:00;70,49;89,1;248,09655133500598;1,426128009;324,04999999999995;1,4641822079999998;324,75;1,63716576;325,15;1,3354421907068725;290,8739248686518;0;5,145773195876364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157905;0;30;0;0;0;0;0;0;14,1;29,0721649484536;5,145773195876287;0;0;0;0;45;45;0;0
2023-11-28T03:00:00;67,47;90,1;245,812698223363;1,4097009509999998;324,04999999999995;1,4704958949999998;325,04999999999995;1,6347846620000002;325,34999999999997;0,7327154217659771;291,7413597683122;0;5,373216703113616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789472;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,1;0,10101010101009528
2023-11-28T04:00:00;64,5;91,6;252,124774588945;1,4213728079999999;324,04999999999995;1,448968083;324,45;1,628479369;325,04999999999995;0,6744594959999999;292,3875;0;3,9123023022767605;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832552;0,985092040523579;1;1,628479369;1,5521067538325521;3,2287197459661354;0;0;0;0;0;0;5,242634263057752;0;30;0;0;0;0;0;0;13,419413877167369;27,66889459209767;4,897394342801287;0;0;0;0;45;45;0;0
2023-11-28T05:00:00;68,29;101,9;287,186556209768;1,421805099;324,04999999999995;1,4346465199999998;324,15;1,615374936;324,75;0,6657197949999998;292,48499999999996;0;1,6989581340650406;0;2,6845437100583167;0,8358735993920449;1;1,421805099;1,2627386110583165;3,2116622800515096;1,785456289941561;0,5349792302078797;1;1,4346465199999998;0,3508097699415611;3,337431042412201;7,430000000000001;2,4044158404589107;1;1,615374936;5,814625064;3,0901476670449397;0;0;0;0;0;0;33,742109999631296;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T06:00:00;80,06;113,5;353,667801436679;1,658715956;324,45;1,510601028;324,75;1,760060915;325,45;0,6416914389999998;292,4;0;0;0;5,015707672254242;1,600022176590956;1;1,658715956;3,356991716254242;3,1347738460355745;5,951520966472079;1,9162757153834398;1;1,510601028;4,440919938472079;3,1057748729447323;10,601953742775407;3,449547673220949;1;1,7600609149999968;8,84189282777541;3,0734330257497313;0;0;0;0;0;0;62,23873578863151;30;0;0;0;0;1,93081761849828;4,143385447421201;1,4916187610716325;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T07:00:00;89,34;121,8;374,356195142212;1,428064225;323,84999999999997;1,4586673499999998;324,65;1,634281022;325,04999999999995;0,7605023509999999;292,94;0;0;0;8,948479033527928;2,9249182925733974;1;1,428064225;7,520414808527928;3,0593945329169827;5,951520966472078;1,9192753324633607;1;1,4586673499999998;4,492853616472078;3,100920887069075;10,601953742775404;3,458613682540119;1;1,634281022;8,967672720775404;3,065376684391355;1,8418721953266712;0,6139573984422237;1;0;1,8418721953266712;3;90,73251191505281;30;0;0;0;0;4,45617406189792;9,562605283042746;3,4425379018953888;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T08:00:00;116,42;127,9;378,739872870751;1,357740692;323,95;1,431467992;324,75;1,6023138719999999;325,25;1,727942349125549;290,98267317239123;0;0;0;8,948479033527931;2,9271396017739417;1;1,3577406919999933;7,590738341527938;3,0570728598338333;5,951520966472079;1,919815096306042;1;1,431467992;4,520052974472079;3,100049050517172;10,601953742775413;3,4586015813032365;1;1,6023138719999999;8,999639870775413;3,0653874097809464;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;59,14449129544018;0;30;3,413338654755537;4,593995497652136;0,813137203084428;4,53318663599699;9,727868317590106;3,5020325943324386;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T09:00:00;127,03;126,9;354,282014640892;1,3719601279999996;323,95;1,4557686219999997;325,04999999999995;1,6254015689999999;325,45;1,1535519529810654;290,84855311718417;0;1,0575344848234711;0;8,948479033527967;2,9265564019928467;1;1,3719601279999996;7,576518905527967;3,057682068739381;5,951520966472112;1,9167021816516572;1;1,4557686219999997;4,495752344472112;3,105083837982371;10,601953742775404;3,4560078012044775;1;1,6254015689999999;8,976552173775405;3,067688024049148;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;27,559629477889743;0;30;0;0;0;6,946525290752526;14,90670663251615;5,366414387705814;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T10:00:00;138,08;127,5;351,359579977792;1,387221819;324,04999999999995;1,471261148;325,34999999999997;1,630433772;325,54999999999995;7,664764142262328;291,3810569417697;0;1,526082802824237;0;8,948479033527928;2,9252865021833823;1;1,387221819;7,561257214527927;3,0590094429550545;5,951520966472078;1,9139405388860602;1;1,471261148;4,480259818472078;3,109564192592914;10,601953742775404;3,4550103390831977;1;1,630433772;8,971519970775404;3,0685736661467358;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,056873514942154;30;0;0;0;0;7,546525290752512;16,19426028058479;5,829933701010524;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T11:00:00;139,3;123,4;393,80211668916496;1,22890958;326,54999999999995;0,9760417290000001;319,84999999999997;1,3674455549999998;324,65;14,616793121745907;296,64234815225024;0;0;0;8,948479033527928;2,917604588661294;1;1,22890958;7,719569453527928;3,0670636687042725;5,951520966472078;1,9624131279965842;1;0,9760417290000001;4,9754792374720775;3,0327563964820956;10,601953742775416;3,473457341341913;1;1,3674455549999998;9,234508187775416;3,0522769393446834;2,9137780717230224;0,9712593572410074;1;0;2,9137780717230224;3;84,5512678275905;30;0;0;0;0;4,9842681855015565;10,695854475325227;3,8505076111170817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T12:00:00;138,5;117,8;314,61403259049496;0;329,15;0,151834869;321,04999999999995;0,23271525599999998;327,95;8,042760974246002;293,07218522432373;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,836495028515342;1,6079837992800157;1;0,151834869;4,684660159515342;3,0078008439394175;10,601953742775404;3,520124793950822;1;0,23271525599999998;10,369238486775403;3,0118118996787815;0;0;0;0;0;0;52,963865332386504;0;30;0;0;0;3,413072195181289;7,324189260045684;2,6367081336164464;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T13:00:00;135,6;113,4;311,829488235434;0;328,95;0,171799998;322,25;0,22717101899999997;327,04999999999995;10,89389331976791;295,0131046124227;0;0;0;4,759923729058589;1,5866412430195296;1;0;4,759923729058589;3,0000000000000004;5,951520966472078;1,9781506958787674;1;0,171799998;5,779720968472078;3,0086287050179426;10,601953742775413;3,5214017369203052;1;0,22717101899999997;10,374782723775413;3,0107197459519375;0;0;0;0;0;0;21,379621577432133;0;30;0;0;0;2,086601561693941;4,477685754708028;1,61196687169489;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T14:00:00;137,72;111,5;318,351649757334;0;327,15;0,143864766;319,25;0,17623482799999998;323,95;9,689520910191954;294,7846376433274;0;0;0;7,59119754827956;2,530399182759853;1;0;7,59119754827956;3;1,7854562899415427;0,5923957987194488;1;0,143864766;1,6415915239415426;3,013958393697374;10,60195374277544;3,5267564381835514;1;0,17623482799999998;10,42571891477544;3,006148547143775;0;0;0;0;0;0;49,87748361527348;30;0;0;0;0;1,5213924190034456;3,2647905987198396;1,1753246155391424;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T15:00:00;144,04;109,2;326,593999534847;0,4953719100000001;326,15;0,4342929689999999;318,45;0,624102294;322,95;8,646405940753665;294,9759246596187;0;0;0;2,6845437100583784;0,8694753813878836;1;0,4953719100000001;2,189171800058378;3,087544245097804;5,125884126588334;1,701926282919086;1;0,4342929689999999;4,691591157588333;3,011813248336815;10,601953742775404;3,5112857222374303;1;0,624102294;9,977851448775404;3,0193936299834125;0;0;0;0;0;0;18,293548498491177;0;30;0;0;0;0,7876184205778913;1,6901682845019126;0,6084605824206886;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T16:00:00;150;106,1;370,84830703393703;1,5563875;328,75;1,4576978429999998;326,45;1,9860735619999998;330,45;10,382564481558193;296,69997409761584;0;0,42395373812442283;0;6,967892910692804;2,224175219947554;1;1,5563875;5,411505410692804;3,132798553010183;5,951520966472078;1,9071515907338046;1;1,4576978429999998;4,493823123472078;3,1206334071127206;3,1805861228325547;0,9189462553181085;1;1,9860735619999998;1,194512560832555;3,4611231118533063;0;0;0;0;0;0;46,79171914364158;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T17:00:00;164,01;106,7;365,01502374949;1,6689426459999996;326,04999999999995;1,5831083999999997;325,95;1,8614842180000002;327,25;12,383604386388498;296,8499359121337;0;18,375514357772552;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,20809260330639;0;30;0;0;0;16,7;35,83690987124645;12,901287553648721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T18:00:00;189,98;105;418,8706078113;1,440041064;323,95;1,4703713840000001;324,75;1,6561292049999998;325,45;18,81625218813765;296,95678601171454;0;17,06220963674183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,70657179404624;30;0;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T19:00:00;177;102,9;473,971951951599;1,599907592;325,75;1,599682353;327,04999999999995;1,8412630720000003;328,34999999999997;18,396855620921798;296,1115599533733;0;15,439892040171358;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,123253768446006;0;30;0;0;0;12,9;27,682403433468227;9,965665236048562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T20:00:00;160,2;99,9;543,067103885997;1,971673655;326,65;1,7342563599999998;327,15;2,1423502560000003;329,75;14,633271427723122;294,2256995832097;0;5,009626193422409;0;2,6845437100583123;0,789291950006001;1;1,971673655;0,7128700550583122;3,4012049787634364;1,785456289941532;0,4982895591654304;1;1,7342563599999998;0,05119992994153222;3,583170181072903;3,180586122832621;0,9147637276677093;1;2,1423502560000003;1,0382358668326206;3,4769482289616738;0;0;0;0;0;0;40,6220414430693;30;0;0;0;0;2,2494138771674312;4,827068405938693;1,7377446261379295;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-28T21:00:00;139,12;96,6;540,272137199674;1,948605544;327,54999999999995;1,8009914580000004;328,84999999999997;2,1274509059999995;330,95;10,360496831656992;291,6681815982793;0;3,3064667603957414;0;2,684543710058313;0,7824037634143572;1;1,948605544;0,7359381660583129;3,4311487694577867;1,7854562899416233;0,48137961868448403;1;1,7854562899416233;0;3,7090400603601057;3,180586122832501;0,9039766616290659;1;2,1274509059999995;1,0531352168325014;3,518438315764406;0;0;0;0;0;0;9,03903187050382;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,94941387716428;43,94941387716428;0;0
2023-11-28T22:00:00;125,45;93,3;520,450500834039;1,721093169;327,04999999999995;1,7200816920000002;328,84999999999997;1,9965101019999996;330,45;15,67645343761135;293,1503675031367;0;4,07047738790672;0;0;0;0;0;0;0;1,7854562899416233;0,48554540534951546;1;1,7200816920000002;0,06537459794162315;3,6772179702872045;3,1805861228325343;0,918204010867448;1;1,9965101019999996;1,184076020832535;3,463920964391958;0;0;0;0;0;0;37,53812796731662;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,33395758722583;43,33395758722583;0;0
2023-11-28T23:00:00;116,84;85,5;481,81920587730696;1,348684965;326,45;1,5093041550000001;328,65;1,7350957600000005;330,15;10,216158685126373;291,8402482162517;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,955426786098698;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0
2023-11-29T00:00:00;109,41;78,2;453,629053134845;1,291685508;326,34999999999997;1,4448424320000002;328,34999999999997;1,6817798700000004;330,15;2,8765140908408213;288,08790715282794;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4548312434202;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0
2023-11-29T01:00:00;98,43;74,3;438,88735893630997;1,39055004;326,15;1,5208529000000002;328,15;1,7940412259999998;330,45;0,6937776719999997;291,9475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,8724383918748018;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,3;29,3;0;0
2023-11-29T02:00:00;95,17;75,7;419,412594279467;1,3363247999999999;325,15;1,4632882469999997;326,45;1,719081407;328,45;0,6081749789999997;291,6425;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,372151148035616;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,7;30,7;0;0
2023-11-29T03:00:00;92,03;77,2;395,337056651006;1,4422570799999999;326,15;1,575341152;328,34999999999997;1,8386721240000001;330,34999999999997;0,7023258569999998;291,72499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,333355226295716;0;18,083875771293844;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,116124228707136;44,116124228707136;0;0
2023-11-29T04:00:00;85,88;79,2;387,507489334522;1,8853637489999997;326,45;1,7476433910000002;328,25;2,0957635560000005;330,34999999999997;0,7229696229999999;291,91749999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,832121890773266;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0
2023-11-29T05:00:00;84,91;86,1;412,92695741461597;1,7663718040000003;326,34999999999997;1,743761166;328,54999999999995;2,0581038749999996;330,65;0,6283231639999998;291,3875;0;4,050927835051544;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,249091310163047;0;30;0;0;0;0;0;0;11,1;22,88659793814432;4,050927835051544;0;0;0;0;45;45;0;0
2023-11-29T06:00:00;95,7;97,2;473,0219261062;1,9447848750000003;326,84999999999997;1,8025275600000001;329,15;2,179642;331,15;0,8753717279999997;291,8875;0;3,3082649393034433;0;2,6845437100582967;0,7889294249522745;1;1,9447848750000003;0,7397588350582964;3,4027678841116815;1,7854562899415334;0,4789018676563675;1;1,7854562899415334;0;3,7282299580060823;3,1805861228326195;0,898130572211574;1;2,179642;1,0009441228326197;3,5413404478601405;0;0;0;0;0;0;37,748166401031945;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,549413877167545;44,549413877167545;0;0
2023-11-29T07:00:00;102,84;110,4;507,76307377919005;1,667921376;328,34999999999997;1,7816013179999997;330,95;2,0932537499999997;333,04999999999995;0,6891082949999999;292,03749999999997;0;0;0;3,015930932448589;0,9028861703298376;1;1,667921376;1,348009556448589;3,340322436599981;5,951520966472079;1,8530173435561723;1;1,7816013179999997;4,169919648472079;3,211799925763439;10,601953742775379;3,3599841678973856;1;2,0932537499999997;8,50869999277538;3,155358243669904;0;0;0;0;0;0;6,16544421597078;0;30;0;0;0;0,8305943583039248;1,7823913268324565;0,6416608776596844;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T08:00:00;132,59;113,6;541,9143571449599;1,31089098;327,65;1,4205585900000004;329,34999999999997;1,6583857919999998;331,54999999999995;0,7298369389999997;290,95627528367044;0;0;0;5,151167289103533;1,6408039154638314;1;1,31089098;3,840276309103533;3,1394167459963507;5,951520966472112;1,8900343936362558;1;1,4205585900000004;4,530962376472111;3,1488955896839115;10,601953742774192;3,4076135606748075;1;1,6583857919999998;8,943567950774193;3,111254710664637;0;0;0;0;0;0;34,66482767154918;30;0;0;0;0;1,8953580016489835;4,067291849032153;1,4642250656515752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T09:00:00;149,33;111,3;543,84803945546;1,260711648;326,75;1,3485800399999999;327,95;1,6044795240000003;330,34999999999997;1,7836216994400427;289,04340394744565;0;0;0;3,5130937374282722;1,1029533987479194;1;1,260711648;2,2523820894282722;3,185169692043527;5,951520966472082;1,9035231465949254;1;1,3485800399999999;4,602940926472082;3,126581873784055;10,601953742775416;3,4206158364562245;1;1,6044795240000003;8,997474218775416;3,099428363098235;0;0;0;0;0;0;3,082413820360884;0;30;0;0;0;1,2334315533242126;2,646848826875993;0,9528655776753574;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
