timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-11-29T10:00:00;142,55;109,5;514,427890379137;1,357586802;326,95;1,4672544120000002;328,25;1,7344102499999998;330,65;11,800310745685849;295,3779099983419;0;0;0;2,6845437100583784;0,8202809829888283;1;1,357586802;1,3269569080583785;3,272712357998113;5,547209952984735;1,7596475027174774;1;1,4672544120000002;4,079955540984735;3,1524552186832926;10,601953742775443;3,4090307946090936;1;1,7344102499999998;8,867543492775443;3,1099612709691424;0;0;0;0;0;0;31,582105578978958;30;0;0;0;0;0,6662925941814624;1,429812433865799;0,5147324761916876;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T11:00:00;133,72;107,7;477,858701199956;1,3134959179999999;326,84999999999997;1,387351926;326,45;1,73207392;329,65;18,978014396906605;295,4358267210682;0;0;0;8,948479033527928;2,9112896461277895;1;1,3134959179999999;7,634983115527928;3,0737165041032606;5,422210535550311;1,734415642825065;1;1,387351926;4,034858609550311;3,126246328543522;3,1805861228325356;0,9434158304329191;1;1,73207392;1,4485122028325357;3,3713512326510497;0;0;0;0;0;0;0;0;30;0;0;0;0,14872430808922538;0,3191508757279514;0,11489431526206251;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T12:00:00;130;106,9;432,14322431060697;1,32632195;326,65;1,385022591;326,45;1,657537998;329,25;23,320840898139835;296,01624618758115;0;0,0934532251362592;0;7,76789291069538;2,518291374010093;1;1,32632195;6,44157096069538;3,0845886186418103;5,951520966472078;1,9109749982448543;1;1,385022591;4,566498375472078;3,11438976016865;3,1805861228325614;0,9515072067325047;1;1,657537998;1,5230481248325614;3,342682115624494;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T13:00:00;128,09;103,8;428,921931220375;1,2885083789999998;326,84999999999997;1,335913494;326,54999999999995;1,6059148980000002;329,34999999999997;11,174761023167692;294,41593532412696;0;1,121349217452181;0;8,833957587225756;2,8744767226586356;1;1,2885083789999998;7,545449208225756;3,0732402588583603;1,7854562899416233;0,5242513362025398;1;1,335913494;0,4495427959416234;3,40572577816345;3,180586122832621;0,9541495278103551;1;1,6059148980000002;1,5746712248326207;3,3334252442923056;0;0;0;0;0;0;56,99715000000004;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T14:00:00;132,18;103,6;442,29046366802;1,273893026;326,84999999999997;1,325110416;326,75;1,5966395279999999;329,45;11,280834750879082;293,9944750956307;0;1,1880003574196456;0;2,6845437100583207;0,8254680903495912;1;1,273893026;1,4106506840583206;3,2521471652785494;1,785456289941641;0,5235967458394651;1;1,325110416;0,46034587394164106;3,409983549609497;9,130000000000026;2,9371616105150093;1;1,5966395279999976;7,5333604720000285;3,108443187911321;0;0;0;0;0;0;25,41250291657883;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T15:00:00;146,35;103,2;424,627720206968;1,2819078970000002;326,84999999999997;1,355631;327,15;1,6151385050000002;329,65;15,90360710351748;294,27450581437336;0;1,328654045187399;0;2,6845437100583784;0,8250315778325661;1;1,2819078970000002;1,4026358130583783;3,2538678302604147;1,7854562899415047;0,5194367286211181;1;1,355631;0,4298252899415047;3,437293113024807;8,729999999999999;2,801104452482179;1;1,6151385050000002;7,114861494999998;3,116627797390408;0;0;0;0;0;0;53,90996166628705;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T16:00:00;168;102,4;427,166158216736;1,267762608;326,75;1,358255524;327,75;1,6111569510000001;330,04999999999995;9,000227239131885;291,76174244550884;0;15,053625945754616;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699196;0;30;0;0;0;12,4;26,60944206008585;9,579399141630907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T17:00:00;200;104;435,260442148146;1,260692062;326,84999999999997;1,3544222639999999;327,95;1,611066016;330,25;15,616738622589054;292,95675107693256;0;16,28967744790068;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,823390739369216;30;0;0;0;0;14;30,04291845493562;10,815450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T18:00:00;250;105,4;435,450991008646;1,2517804319999999;326,75;1,317022797;327,04999999999995;1,56844688;329,54999999999995;22,05140707731491;294,1731345311097;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,239361031874346;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;19,1;19,1;0;0
2023-11-29T19:00:00;250;100,7;433,725689011842;1,1989304090000001;326,84999999999997;1,269459595;327,84999999999997;1,4418331830000002;330,04999999999995;17,778111259700953;293,43242643956114;0;37,37980620326494;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73743709577129;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;14,4;14,4;0;0
2023-11-29T20:00:00;200;98,5;447,956619221253;1,2039794;325,65;1,293712659;326,45;1,559568826;328,45;12,46147270809695;291,94695882889613;0;12,040750409274011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;16,153715983640655;0;30;0;0;0;8,5;18,240343347639485;6,5665236051502145;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T21:00:00;161;94,3;460,383848244566;1,2554570040000002;326,34999999999997;1,3361639150000002;326,65;1,655545822;329,34999999999997;15,78131267706638;295,029086645314;0;5,388137884139141;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9508721727318992;1;1,655545822;1,525040300832621;3,3449145048536355;0;0;0;0;0;0;44,65210061204229;30;0;0;0;0;1,1194138771673756;2,402175702075913;0,8647832527473288;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-29T22:00:00;139,01;92,3;544,211824668686;1,250871082;326,54999999999995;1,3199565;327,15;1,56867072;329,65;15,087276967505458;297,5607310026756;0;3,998364797286164;0;0;0;0;0;0;0;1,7854562899416233;0,5214292383060537;1;1,3199565;0,46549978994162333;3,4241583685294743;3,180586122832621;0,954432768531494;1;1,56867072;1,6119154028326208;3,3324360056563473;0;0;0;0;0;0;13,06868803355998;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,333957587225754;42,333957587225754;0;0
2023-11-29T23:00:00;128,5;87;547,563299702411;1,3072689690000001;325,25;1,39558644;325,75;1,6367964239999997;327,95;12,21610673196677;296,188977737072;0;5,4742268041232975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,567381164756696;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42;42;0;0
2023-11-30T00:00:00;114,27;78,2;500,162661343294;1,282961344;325,34999999999997;1,3677659260000001;325,75;1,5993144160000001;327,75;2,503728226197329;292,182007092547;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,984277058218993;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;33,2;33,2;0;0
2023-11-30T01:00:00;104,79;72,2;484,38331279452103;1,3086385900000002;325,34999999999997;1,3887453300000001;325,75;1,6183422150000002;327,65;1,045921772;291,5725;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,48327863051275;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27,2;27,2;0;0
2023-11-30T02:00:00;104,52;75,4;475,331267157035;1,313106996;325,25;1,3998673800000003;325,84999999999997;1,6246167299999998;327,65;0,6083430049999999;291,21999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,900482934228535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;30,4;30,4;0;0
2023-11-30T03:00:00;102,2;78,7;461,870804286955;1,3077180480000001;325,25;1,39529265;325,84999999999997;1,6212381450000004;327,65;0,6623249969999997;291,745;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578979032;25,981381782151622;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,71861821784931;37,71861821784931;0;0
2023-11-30T04:00:00;100;81;447,50647702955297;1,300083705;325,25;1,4063405530000002;326,25;1,6181925220000002;327,75;0,6493259499999999;291,71999999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36;36;0;0
2023-11-30T05:00:00;101,63;91,9;457,393107076224;1,30681989;325,25;1,415698464;326,34999999999997;1,6286948150000002;327,84999999999997;0,6787516699999999;291,9575;0;0,12647096252513723;0;0;0;0;0;0;0;5,951520966472079;1,9100172142146232;1;1,415698464;4,535822502472079;3,115951480531171;10,6019537427754;3,437738627383951;1;1,6286948150000002;8,973258927775401;3,083990638009403;0;0;0;0;0;0;14,579199026214892;15,346525290752544;0;0;0;0;0;0;0;15;30,92783505154636;5,474226804123705;0;0;0;0;45;45;0;0
2023-11-30T06:00:00;106,3;103,8;442,973633746163;1,288407651;325,25;1,384875696;325,95;1,6075433340000003;327,75;0,7704253679999998;292,07;0;1,0754823512174738;0;2,6845437100583784;0,8342330418294648;1;1,288407651;1,3961360590583785;3,2179781613195284;1,7854562899416233;0,5255038213655908;1;1,384875696;0,4005805939416234;3,3976085755225913;9,399778153741837;3,0390075897111815;1;1,6075433340000003;7,792234819741836;3,0930420133090766;0;0;0;0;0;0;43,01145186025753;29,930221846258164;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T07:00:00;129,41;117,1;427,779858454154;1,3113414580000002;325,34999999999997;1,417556336;326,34999999999997;1,63582272;327,95;0,721620688;291,5275;0;0;0;8,948479033527931;2,9205243637675;1;1,3113414580000002;7,637137575527931;3,0639973918876406;4,542456459212946;1,4402321644091605;1;1,417556336;3,124900123212946;3,1539751516912133;10,601953742775404;3,436560136921603;1;1,63582272;8,966131022775404;3,0850482227476475;0;0;0;0;0;0;71,5071507150715;30;0;0;0;0;3,007110764483726;6,4530273915959775;2,323089860974552;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T08:00:00;168,09;128,7;437,655840047628;1,368552164;325,34999999999997;1,4777007450000001;326,65;1,692766217;328,04999999999995;0,9178768346666664;292,02392930900953;0;35,37122251227821;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;30;0;0;0;0;38,7;83,04721030042916;29,8969957081545;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T09:00:00;219,27;128,2;440,999731773598;1,3271081880000002;325,34999999999997;1,4434882;326,65;1,6522413840000003;328,04999999999995;1,8545892075520425;288,18052373276316;0;37,37980620326536;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157888;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0
2023-11-30T10:00:00;237,13;121,3;443,305977094265;1,4172513540000002;325,84999999999997;1,5174141580000002;326,95;1,7194941119999998;328,54999999999995;1,7035634153322303;287,62492293981177;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;35;35;0;0
2023-11-30T11:00:00;222,5;119,2;441,78233658125;1,397533848;325,25;1,421784114;325,25;1,6677982640000002;327,25;2,380958029809924;288,1083792651176;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,3155737367421;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;32,9;32,9;0;0
2023-11-30T12:00:00;223,34;117,9;432,070728336501;1,494512528;328,95;1,3835998079999998;323,45;1,767026536;327,25;7,8075422122444325;291,2632399484662;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936848;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;31,6;31,6;0;0
2023-11-30T13:00:00;195,21;111,1;427,277661882982;1,4996412620000001;325,34999999999997;1,4640535000000003;325,34999999999997;1,736602483;327,45;14,029072780431315;294,8177105889821;0;21,77465598867306;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672974;0;30;0;0;0;21,1;45,27896995708153;16,30042918454935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T14:00:00;189,81;113;433,04647848648597;1,3888264719999999;325,04999999999995;1,386788129;324,45;1,64792407;326,95;12,084019758715673;289,69384123561906;0;23,24246714747144;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533923;30;0;0;0;0;23;49,35622317596566;17,76824034334764;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T15:00:00;195;113,5;429,806022563566;1,6895722999999998;325,65;1,4686841899999998;323,65;1,778881662;326,54999999999995;13,132889150720223;290,1992828627703;0;23,628733241892046;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,12647301773476;0;30;0;0;0;23,5;50,42918454935622;18,15450643776824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T16:00:00;195;113,2;423,90297668536596;1,873933919;325,04999999999995;1,6058519430000002;324,84999999999997;1,914570672;326,75;12,939734432070134;293,934015443868;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043311;30;0;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T17:00:00;226;112,4;445,29913202427;2,1309092339999998;325,84999999999997;1,7580855270000002;327,04999999999995;2,111197324;328,04999999999995;8,852523818096765;294,5751130270071;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,032850945975184;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0
2023-11-30T18:00:00;261;109,6;448,390481562714;1,959842312;325,95;1,7315269109999998;327,04999999999995;2,000364347;328,04999999999995;14,944333961236104;298,44204205572004;0;37,37980620326542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087972;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;23,3;23,3;0;0
2023-11-30T19:00:00;249,34;107,2;431,264537818637;1,874033248;325,95;1,7207518130000001;327,25;1,9581103500000003;328,15;14,929745146223263;297,7122357227411;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,93984756769255;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;20,9;20,9;0;0
2023-11-30T20:00:00;194,49;106;439,617430927815;2,127338986;326,25;1,7958403400000003;327,75;2,189285307;329,45;16,48428926584772;299,10951197996974;0;17,834741825582938;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;81,43455358293579;30;0;0;0;0;16;34,33476394849785;12,360515021459227;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T21:00:00;153,93;102,3;459,292464489534;2,3134955219999997;326,45;1,8490513050000001;327,65;2,3321889599999994;329,95;12,10018970804156;297,3177822245143;0;6,835268192933128;0;2,684543710058296;0,7731360975843498;1;2,3134955219999997;0,3710481880582961;3,4722783200087357;1,8490513050000001;0,5087949018471013;1;1,8490513050000001;0;3,634178130101746;3,180586122832624;0,8997202949325247;1;2,3321889599999994;0,8483971628326246;3,535083226138802;0;0;0;0;0;0;49,8474627591564;0;30;0;0;0;4,585818862108994;9,840813008817582;3,5426926831743297;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T22:00:00;132,72;99,2;502,183377685668;2,034441189;326,45;1,8064923259999999;328,45;2,199228;330,65;9,857536645552505;295,10451808802907;0;2,784801671740977;0;2,6845437100583096;0,787817002065885;1;2,034441189;0,6501025210583098;3,4075727015520814;1,8064923259999999;0,49039457434986794;1;1,8064923259999999;0;3,683752676902932;4,708963963941686;1,4112135559669814;1;2,199228;2,5097359639416865;3,3368188280440974;0;0;0;0;0;0;78,34247801288036;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-11-30T23:00:00;124,72;91,5;539,75437014881;1,9642855359999998;328,75;1,8852504299999997;330,95;2,230006;333,15;9,150968473461383;294,48088564995857;0;4,600427981877942;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228326218;0,8737988222457629;1;2,2300060000000754;0,9505801228325463;3,639952403069338;0;0;0;0;0;0;46,75569639665811;0;30;0;0;0;0;0;0;15;30,92783505154636;5,474226804123705;0;0;0;0;43,3194138771674;43,3194138771674;0;0
2023-12-01T00:00:00;113,79;85,5;499,466146373451;1,8232607399999998;327,95;1,76706291;328,65;2,1307245659999996;331,34999999999997;1,1696357942270241;288,4865296989973;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,25102082701854;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40,5;40,5;0;0
2023-12-01T01:00:00;106,91;81,4;493,193416612989;1,9250897529999997;329,04999999999995;1,842835548;330,34999999999997;2,1949134839999997;332,95;0,9842444330780958;288,74169890237465;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,66454835651477;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,4;36,4;0;0
2023-12-01T02:00:00;102,63;84,6;483,762726750484;1,8188566880000006;328,75;1,8069260160000005;330,34999999999997;2,133607905;332,65;1,2368235932916067;289,7819416446303;0;5,474226804123791;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,16018190167912;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,6;39,6;0;0
2023-12-01T03:00:00;99,1;86,5;473,87968597986503;1,7858570760000003;328,54999999999995;1,7997813229999997;330,45;2,1268213559999998;332,75;1,7566018164304027;290,15603800528726;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,574018515067905;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,5;41,5;0;0
2023-12-01T04:00:00;95,88;89,6;444,713400543926;1,834771712;330,75;1,8327403640000002;329,54999999999995;2,2551320399999994;333,04999999999995;1,906605561583981;290,06609402821;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,99101374479535;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,6;44,6;0;0
2023-12-01T05:00:00;96,07;98,1;457,827853027821;1,830196982;328,45;1,8239658359999995;330,54999999999995;2,146211496;332,75;1,953979326069821;290,69936490258704;0;3,1934578650770433;0;2,6845437100582887;0,7816117376397897;1;1,830196982;0,8543467280582888;3,4346256341604176;2,2348701671090785;0,614393804509791;1;1,8239658359999995;0,41090433110907876;3,637520675997415;3,180586122832527;0,8847633968964779;1;2,146211496;1,0343746268325273;3,5948436994446245;0;0;0;0;0;0;37,49011464342087;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T06:00:00;102,31;110,1;427,991100201145;1,825258512;328,45;1,826219625;330,65;2,1564941459999996;332,95;2,0462244496829527;291,1587949381826;0;0;0;2,820386277917902;0,8271981418005305;1;1,825258512;0,9951277659179023;3,409565538649392;5,95152096647211;1,8522722247084336;1;1,826219625;4,12530134147211;3,2130919457095133;10,601953742775404;3,355722198602833;1;2,1564941459999996;8,445459596775404;3,159365738674544;0;0;0;0;0;0;65,98636563195652;30;0;0;0;0;0,726139012834577;1,5582382249669033;0,5609657609880853;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T07:00:00;120,03;121,6;424,25157269333005;1,966621866;328,54999999999995;1,884453;330,65;2,2199457910000002;332,84999999999997;1,7521999324524908;290,7358887178344;0;0;0;8,948479033527928;2,8602393969823745;1;1,966621866;6,981857167527927;3,1285769446322576;5,951520966472078;1,8480768616469947;1;1,884453;4,067067966472078;3,220386061848163;10,601953742775404;3,3515012817736713;1;2,2199457910000002;8,382007951775403;3,1633446779303243;1,921884934336389;0,640628311445463;1;0;1,921884934336389;3,0000000000000004;34,40081962697222;0;30;0;0;0;4,176161322888203;8,96171957701331;3,2262190477247916;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T08:00:00;152,11;126,6;427,92612210895595;1,8776062940000002;328,45;1,8448948759999997;330,54999999999995;2,17717976;332,84999999999997;1,8031782520985276;290,4599438350581;0;1,0515883110493647;0;8,94847903352793;2,866656916003987;1;1,8776062940000002;7,070872739527929;3,1215730712560386;5,951520966472079;1,8517792641039992;1;1,8448948759999997;4,106626090472079;3,2139473002208923;10,601953742775404;3,3550167218624036;1;2,17717976;8,424773982775404;3,160030074869538;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,8973795450094;30;0;0;0;0;6,646525290752475;14,262929808481704;5,134654731053414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T09:00:00;203,46;124,5;432,512804417158;1,814887725;328,45;1,8133488249999998;330,45;2,13526572;332,65;2,367482047655647;287,6461269110178;0;32,12658731914526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,312142438633693;0;30;0;0;0;34,5;74,0343347639485;26,652360515021456;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T10:00:00;222,63;123,3;443,750273392221;1,48226848;328,34999999999997;1,6390586069999995;330,45;1,9157458319999998;332,75;11,393997960551042;295,7049455287092;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,809011224389714;30;0;0;0;0;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;37;37;0;0
2023-12-01T11:00:00;215,37;123;440,467656578658;1,518579525;328,45;1,6848268919999998;330,95;1,9587273090000001;333,04999999999995;11,503786090770095;294,70599479690435;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,22408295484622;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0
2023-12-01T12:00:00;213,52;121,5;442,676755703013;1,500801033;328,45;1,6760285809999997;331,04999999999995;1,944772284;333,04999999999995;10,780069493355215;294,67045738369967;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,72126054655074;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;35,2;35,2;0;0
2023-12-01T13:00:00;197,09;117,4;441,872318606705;1,4896552000000003;328,34999999999997;1,657501624;330,75;1,933216544;332,95;10,307848899007306;294,87275039875414;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,136641052075035;0;30;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T14:00:00;175,19;117,3;440,252460896091;1,5027764209999999;328,45;1,669821218;330,84999999999997;1,9475632889999999;333,04999999999995;10,151472116365673;294,9701816906916;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,63412738796976;30;0;0;0;0;27,3;58,58369098712445;21,090128755364802;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T15:00:00;174,32;116,3;428,559751728393;1,341545868;328,25;1,50315555;330,84999999999997;1,745679195;332,65;8,544319310497357;294,32539120486746;0;25,791823370647492;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,049816606810154;0;30;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T16:00:00;184,4;117,5;423,550756015066;1,3891958080000002;328,34999999999997;1,5721052649999998;331,04999999999995;1,8132550919999997;332,75;9,01596327658482;295,25749950882835;0;26,71886199725676;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,54761162514974;30;0;0;0;0;27,5;59,012875536480685;21,244635193133046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T17:00:00;200,05;111,4;428,34876152823296;1,4385763109999998;328,45;1,6150531659999998;331,04999999999995;1,8550949849999998;332,65;13,312373021542296;296,88984572853275;0;22,006415645325433;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,96360949556618;0;30;0;0;0;21,4;45,9227467811159;16,532188841201723;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T18:00:00;230,69;109,5;440,70145704996;1,4280992000000001;328,34999999999997;1,578886218;330,25;1,8182089509999997;332,04999999999995;12,327478725377066;296,1179029386421;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,46171313461662;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;23,2;23,2;0;0
2023-12-01T19:00:00;199,16;106,6;442,782754201447;1,406476256;328,45;1,5581614320000003;330,34999999999997;1,7931752449999998;332,04999999999995;8,341760820682817;294,8758368799306;0;18,298261138887653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,87801959488199;0;30;0;0;0;16,6;35,62231759656651;12,824034334763944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T20:00:00;168,56;105,9;467,914243168013;1,3911656000000001;328,34999999999997;1,5581362499999998;330,65;1,8011677319999995;332,45;6,1898079460664786;294,7555224094577;0;17,75748860669882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,3764317929225;30;0;0;0;0;15,9;34,120171673819755;12,283261802575112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-01T21:00:00;142,37;100,2;502,211322020685;1,4159390920000001;328,75;1,54409029;330,15;1,7653057659999998;331,75;6,231161259798204;294,8207576386615;0;2,40762107905996;0;2,6845437100583784;0,8052767999749846;1;1,4159390920000001;1,2686046180583783;3,3336906143847336;1,7854562899416226;0,48747762224460506;1;1,54409029;0,24136599994162267;3,6626425675099434;5,730000000000005;1,773851302844163;1;1,7653057659999998;3,964694234000005;3,230259487259513;0;0;0;0;0;0;12,793046781322271;0;30;0;0;0;0;0;0;15;30,9278350515464;5,474226804123712;0;0;0;0;45;45;0;0
2023-12-01T22:00:00;125,13;96,9;592,6563881183309;1,432038784;328,34999999999997;1,5794989800000003;330,34999999999997;1,8217917899999998;332,15;4,01874847503533;292,0068022776927;0;3,2674434126947998;0;2,6845437100583136;0,8069089011282862;1;1,432038784;1,2525049260583137;3,326947696703512;1,7854562899415392;0,48354841858582587;1;1,5794989800000003;0,20595730994153882;3,692404361828422;3,1805861228326147;0,9163260717147483;1;1,8217917899999998;1,3587943328326149;3,4710200015161514;0;0;0;0;0;0;41,29176747664401;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,249413877167385;44,249413877167385;0;0
2023-12-01T23:00:00;118,4;91,4;592,63040516645;1,463555456;328,34999999999997;1,6095089290000002;330,25;1,8605300999999999;332,15;1,649659333351653;290,0507247727259;0;4,56095994788668;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,913266856236476;1;1,8605300999999999;1,320056022832621;3,48264705010718;0;0;0;0;0;0;9,708690931475147;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,21941387716739;43,21941387716739;0;0
2023-12-02T00:00:00;108,13;81,8;570,668104147234;1,5218993520000001;327,95;1,66107467;330,15;1,914436368;331,84999999999997;0,7468947679999999;289,94688025609025;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,20772006238178;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,8;36,8;0;0
2023-12-02T01:00:00;105,22;76,7;533,796966302281;1,4912276759999998;327,95;1,6442838720000001;330,25;1,8933282559999998;331,95;0,536162904;290,84499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,6249519219549455;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,7;31,7;0;0
2023-12-02T02:00:00;102,69;77,8;526,10442860853;1,419464572;327,84999999999997;1,5777362400000001;330,15;1,811206956;331,75;0,463846764;291,48249999999996;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,12428942676279;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,8;32,8;0;0
2023-12-02T03:00:00;101,25;79,5;501,64475819764;1,403927278;326,95;1,548634242;328,54999999999995;1,7936551020000002;329,75;0,38220202000000014;290,4475;0;5,474226804123715;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,620776997820116;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0
2023-12-02T04:00:00;98,89;82,7;488,204222165614;1,3742293060000002;327,75;1,538832848;329,95;1,763142912;331,54999999999995;0,46906223999999996;290,48999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,11441492012041;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,7;37,7;0;0
2023-12-02T05:00:00;97,96;93,5;503,57139054003596;1,48976712;327,15;1,6196600730000004;329,25;1,8639128820000002;330,84999999999997;0,2393947970000001;288,72249999999997;0;4,061089793280692;0;0;0;0;0;0;0;1,7854562899416233;0,48894766236418963;1;1,6196600730000004;0,16579621694162294;3,6516306905088287;3,180586122832543;0,9241893484788036;1;1,8639128820000002;1,316673240832543;3,4414875350681347;0;0;0;0;0;0;60,52625611020751;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,53395758722583;43,53395758722583;0;0
2023-12-02T06:00:00;97,83;109,8;575,9471888911139;1,91310452;327,15;1,762462998;328,95;2,0958768749999996;330,65;0,26527257;288,91499999999996;0;0;0;2,6845437100583784;0,787996250650767;1;1,91310452;0,7714391900583784;3,40679756768049;5,951520966472078;1,8707176811392832;1;1,762462998;4,189057968472078;3,181410549799022;10,481389740057036;3,3428013058712094;1;2,0958768749999996;8,385512865057036;3,135510842851412;0;0;0;0;0;0;28,941256116175442;0;30;0;0;0;0,6825455834124934;1,464690093159857;0,5272884335375485;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T07:00:00;98,93;125,4;603,9052225521459;1,646420145;326,65;1,6791567450000002;328,65;1,94680643;330,15;0,3119801730000001;289,15;0;0;0;8,948479033527967;2,8946832344291695;1;1,646420145;7,3020588885279665;3,0913500057952294;5,951520966472078;1,8783951992313386;1;1,6791567450000002;4,272364221472078;3,168407249394329;10,601953742775406;3,398227390771535;1;1,94680643;8,655147312775405;3,1198482395753784;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;57,4383619905636;30;0;0,049965045426605376;0,06724770582315663;0,011902843930698723;5,3965602453258645;11,58060138481945;4,169016498535003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T08:00:00;104,88;128,7;588,1627781660679;1,507752664;326,25;1,6036037500000002;328,15;1,8520269780000005;329,75;0,41825667600000005;289,78999999999996;0;0;0;8,948479033527967;2,9049017382551363;1;1,507752664;7,440726369527967;3,080475637328434;5,951520966472078;1,8868501738642125;1;1,6036037500000002;4,347917216472077;3,154209618182636;10,601953742775443;3,408261286042796;1;1,8520269780000005;8,749926764775442;3,110663430116584;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;25,853670785943468;0;30;4,767553431973805;6,4166264225757805;1,135742876795913;3,978971858775174;8,538566220547583;3,07388383939713;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T09:00:00;120,34;131,7;487,946940835484;1,46634786;325,54999999999995;1,547987904;327,04999999999995;1,806560877;329,04999999999995;0,3407292360000001;289,47499999999997;0;4,837861133421408;0;8,948479033527928;2,911800024698726;1;1,46634786;7,482131173527928;3,073177744908425;5,951520966472079;1,898098353823805;1;1,547987904;4,4035330624720785;3,135517690367557;10,601953742775404;3,4171958641659494;1;1,806560877;8,795392865775405;3,1025303097055783;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;54,35108541886487;30;0;0;0;0;11,74652529075248;25,207135817065407;9,074568894143546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T10:00:00;127,99;124,5;460,923490310531;1,389201404;325,75;1,4554258670000002;326,25;1,7245766790000003;328,84999999999997;0,48921390500000017;290,575;0;0;0;8,275488957872973;2,6899185498675666;1;1,389201404;6,886287553872973;3,0764830995646326;5,951520966472126;1,9086201018082023;1;1,4554258670000002;4,496095099472125;3,1182323610831357;10,601953742775404;3,424091460991647;1;1,7245766790000003;8,877377063775404;3,0962822878875396;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;22,76670294190187;0;30;0;0;0;5,219515366407466;11,20067675194735;4,032243630701046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T11:00:00;130,75;123,2;444,65413301582004;1,5874313100000002;325,84999999999997;1,566186096;326,34999999999997;1,8549690750000003;328,65;0,23436732799999999;288,645;0;0;0;8,948479033527928;2,9037270265984354;1;1,5874313100000002;7,3610477235279275;3,0817218531766066;4,39168917806434;1,3822259464994953;1;1,566186096;2,825503082064339;3,177258529393366;10,601953742775443;3,417499063584513;1;1,8549690750000003;8,746984667775443;3,1022550542136416;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;51,26442627160779;30;0;0;0;0;4,806357079160284;10,314070985322497;3,713065554716099;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T12:00:00;127,22;119,8;444,831541053754;1,6016129730000002;325,84999999999997;1,6072551399999997;327,15;1,8901609200000002;329,15;0,21122173200000008;288,40999999999997;0;0;0;8,948479033527928;2,9030203756315083;1;1,6016129730000002;7,346866060527928;3,0824720035185154;5,951520966472078;1,8940711191538424;1;1,6072551399999997;4,344265826472078;3,142184528493767;9,796939263580905;3,1425789224162353;1;1,8901609200000002;7,906778343580905;3,1174839217875014;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;19,680352460559465;0;30;0;0;0;3,7676044464774674;8,084988082569673;2,910595709725082;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T13:00:00;121,58;115;445,17105762571504;1,547631159;325,84999999999997;1,5956574300000002;327,34999999999997;1,8661191050000001;329,25;0,33409664600000005;289,455;0;0;0;6,1234348141386485;1,9640288018812346;1;1,547631159;4,575803655138649;3,1177927779232917;5,951520966472078;1,8932408507997511;1;1,5956574300000002;4,355863536472078;3,143562512903739;10,601953742775404;3,411619322217385;1;1,8661191050000001;8,735834637775405;3,1076016229983874;0;0;0;0;0;0;48,178384425313475;30;0;0;0;0;2,3230904766138645;4,985172696596275;1,794662170774659;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T14:00:00;114,58;115,3;449,321855241088;1,3631520240000001;324,34999999999997;1,3810088599999994;323,95;1,6597372260000003;326,04999999999995;0,743053312;291,825;0;0;0;6,250937107176112;2,0252061704759057;1;1,3631520240000001;4,887785083176112;3,086568270581161;5,951520966472112;1,9271992525074633;1;1,3810088599999994;4,570512106472112;3,088171064164038;10,601953742775404;3,4497435830430705;1;1,6597372260000003;8,942216516775403;3,0732584864824246;0;0;0;0;0;0;16,59461921844989;0;30;0;0;0;2,4955881835747746;5,355339449731275;1,9279222019032591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T15:00:00;118,52;112,6;454,138520251313;1,2535725510000002;322,84999999999997;1,3273040479999998;323,25;1,5521065600000001;325,15;1,303946169;293,46;0;0;0;4,335945969979603;1,4003047413422494;1;1,2535725510000002;3,082373418979603;3,0964302569049518;5,951520966472078;1,9337161188608065;1;1,3273040479999998;4,624216918472078;3,0777635395511136;10,601953742775404;3,461683530783843;1;1,5521065600000001;9,049847182775403;3,0626582841831187;0;0;0;0;0;0;45,092959756528046;30;0;0;0;0;1,7105793207729032;3,6707710746199638;1,321477586863187;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T16:00:00;123,5;115,8;452,15058375565695;1,2173538399999997;322,95;1,304564702;323,25;1,5329766340000002;325,34999999999997;0,7768377900000001;292,71;0;0;0;6,570431223085779;2,145868078124054;1;1,2173538399999997;5,35307738308578;3,0618989536531696;5,951520966472078;1,9345748456939327;1;1,304564702;4,646956264472077;3,076397369540523;10,601953742775404;3,461152687945272;1;1,5329766340000002;9,068977108775403;3,063128009261359;0;0;0;0;0;0;73,5884504605524;30;0;0;0;0;2,676094067666507;5,74269113233156;2,0673688076393617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T17:00:00;129,79;116,9;449,844706462435;1,17398484;322,75;1,28762561;324,15;1,5027988050000005;325,84999999999997;0,6880218390000001;292,1975;0;0;0;7,342594265324132;2,405923939481807;1;1,17398484;6,1686094253241315;3,0518812938473836;5,951520966472079;1,9298339012207502;1;1,28762561;4,663895356472079;3,0839550298641454;10,601953742775379;3,4591023736233333;1;1,5027988050000005;9,099154937775378;3,0649436176328213;0;0;0;0;0;0;42,0021442470853;0;30;0;0;0;3,0039310254284053;6,446203917228337;2,3206334102022015;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T18:00:00;144,04;115,3;457,16422424366897;1,113132537;322,84999999999997;1,2488481280000001;324,84999999999997;1,457036116;326,34999999999997;0,687112341;292;0;0;0;6,226577591455045;2,0355578992389978;1;1,113132537;5,1134450544550445;3,058904683469273;5,951520966472112;1,9274037398055908;1;1,2488481280000001;4,702672838472112;3,087843425618971;10,601953742775404;3,458005876982758;1;1,457036116;9,144917626775404;3,0659154784392713;0;0;0;0;0;0;10,41899666423954;0;30;0;0;0;2,5199476992974694;5,407613088621178;1,9467407119036242;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T19:00:00;144,96;111,9;482,404863503956;1,5256053029999999;323,45;1,52628102;325,04999999999995;1,7765453320000004;326,54999999999995;0,697456583;292,12;0;0;0;6,728434126757492;2,183781500350471;1;1,5256053029999999;5,202828823757492;3,0810931064658518;1,7854562899415367;0,5247620167791412;1;1,52628102;0,2591752699415366;3,402411441476316;10,601953742775404;3,4396982251326795;1;1,7765453320000004;8,825408410775403;3,082233687045745;1,3354562899422793;0,4451520966474264;1;0;1,3354562899422793;3,0000000000000004;38,91795476457312;30;0;0;0;0;1,4486995505838625;3,10879731884949;1,1191670347858165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T20:00:00;129,56;107,1;554,8033069648341;1,78927903;323,34999999999997;1,54327887;324,04999999999995;1,9161795220000004;326,25;0,67759776;291,82;0;0,005674024222233648;0;2,6845437100583784;0,8264467095917036;1;1,78927903;0,8952646800583783;3,248296204584862;1,7854562899416233;0,5311392461942445;1;1,54327887;0,24217741994162334;3,361559709125051;10,601953742775404;3,4349514050406684;1;1,9161795220000004;8,685774220775404;3,086493080285624;2,0280462572245845;0,6760154190748615;1;0;2,0280462572245845;3;67,41406296909663;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T21:00:00;122,52;103,3;600,9713393730129;2,302004136;325,84999999999997;1,6425938799999997;322,95;2,094949338;324,95;0,8758914080000003;291,78249999999997;0;1,3109852241564257;0;2,684543710058374;0,7801424947857833;1;2,302004136;0,38253957405837413;3,4410940667903414;1,785456289941763;0,5354102775226363;1;1,6425938799999997;0,14286240994176325;3,334744148362518;8,829999999999865;2,847688807658866;1;2,094949338;6,735050661999865;3,100760158993342;0;0;0;0;0;0;95,90732156279974;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T22:00:00;114,83;99,7;600,239295176449;2,126971049;323,25;1,6653905850000001;323,65;2,0528926;325,04999999999995;0,530221471;291,54499999999996;0;2,4818781589536485;0;2,6845437100582874;0,8145251397579378;1;2,126971049;0,5575726610582876;3,295838985222832;1,7854562899416744;0,5291668876907567;1;1,6653905850000001;0,12006570494167423;3,3740892173606465;5,230000000000045;1,648656617721368;1;2,0528926;3,1771074000000454;3,17227974811911;0;0;0;0;0;0;64,3187834622224;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-02T23:00:00;109,88;90,5;606,227960637183;1,8006529;323,65;1,51960779;322,95;1,8134019870000002;324,84999999999997;0,551921562;291,3175;0;4,495980714376152;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,9782460897475589;1;1,8134019870000002;1,3671841358326207;3,251314936156184;0;0;0;0;0;0;92,81235158387618;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,319413877167385;42,319413877167385;0;0
2023-12-03T00:00:00;106,01;83,9;591,6872632468601;1,65192521;324,15;1,588385428;325,34999999999997;1,8256082619999998;326,54999999999995;0,5465990760000002;290,965;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;61,22412298029674;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,9;38,9;0;0
2023-12-03T01:00:00;108,3;82;573,868303887735;1,7492158669999998;325,45;1,731338046;328,04999999999995;1,9668065340000005;328,84999999999997;0,5649536980000001;290,9525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,52606968337629;25,587441174081494;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,41255882591851;41,41255882591851;0;0
2023-12-03T02:00:00;102,68;82,9;558,563813672782;1,7171326;325,45;1,7280014309999998;328,25;1,9762176070000004;329,25;0,237905154;288,91249999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,93856970798707;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,9;37,9;0;0
2023-12-03T03:00:00;99,88;85;552,265963209586;1,7080950599999996;325,45;1,7235819900000002;328,25;1,9691470610000004;329,25;0,25338373000000003;288,625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;77,68317585101586;25;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T04:00:00;98,62;86,2;526,818913195808;1,6904718569999997;325,45;1,7157252060000001;328,25;1,9620765150000004;329,25;0,09657594500000019;287,61249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,09646016500953;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,2;41,2;0;0
2023-12-03T05:00:00;94,62;93,3;548,535579795497;1,9611182;325,75;1,795133845;328,45;2,118930996;329,54999999999995;0,1254581180000002;287,80499999999995;0;4,071229719033387;0;0;0;0;0;0;0;1,7854562899416233;0,4846840834718369;1;1,7854562899416233;0;3,683752676902932;3,180586122832621;0,9183130016184865;1;2,118930996;1,0616551268326209;3,4635098460187073;0;0;0;0;0;0;14,512903150572043;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,333957587225754;43,333957587225754;0;0
2023-12-03T06:00:00;91,72;103,2;564,926754215963;2,117421475;325,65;1,8337392500000003;328,15;2,1918636640000004;329,34999999999997;0,10651494100000011;287,655;0;1,4334193911072006;0;2,684543710058374;0,7913033633488341;1;2,117421475;0,567122235058374;3,3925594587355916;1,8337392500000003;0,5003370715192363;1;1,8337392500000003;0;3,6650077605322893;8,681717039941638;2,749166978148324;1;2,1918636640000004;6,489853375941639;3,1579446097483426;0;0;0;0;0;0;43,011451860257154;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T07:00:00;88,86;109,4;578,846172271058;2,368571354;326,54999999999995;1,9072511040000002;328,34999999999997;2,379308679;330,04999999999995;0,13238279600000002;287,7675;0;0;0;2,6845437100582963;0,7691410286783961;1;2,368571354;0,3159723560582961;3,4903140125954653;5,58469066369762;1,7444425932125616;1;1,9072511040000002;3,67743955969762;3,2014184275407227;10,601953742775414;3,36916738405397;1;2,379308679;8,222645063775413;3,14675779925738;0;0;0;0;0;0;71,50715071507135;30;0;0;0;0;0,5288118834682689;1,1347894495027229;0,40852420182098026;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T08:00:00;92,13;112,9;552,602340574565;2,044446837;325,84999999999997;1,788906896;327,45;2,144108799;328,84999999999997;0,10495880100000009;287,66499999999996;0;0;0;4,702376025409861;1,465586959936708;1;2,044446837;2,657929188409861;3,208527473260908;5,951520966472078;1,881439953273085;1;1,788906896;4,1626140704720775;3,163279782657105;10,601953742775404;3,3973581216507465;1;2,144108799;8,457844943775404;3,120646503296511;0;0;0;0;0;0;100;30;0;0;0;0;1,6441492653426721;3,5282173076023002;1,2701582307368282;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T09:00:00;97,02;115,1;525,074509873719;1,5275708979999998;325,34999999999997;1,619907696;327,54999999999995;1,8614240610000001;328,84999999999997;0,3113920240000001;289,10499999999996;0;0;0;6,188395112137212;1,9902233048602989;1;1,5275708979999998;4,660824214137213;3,1093973711515748;5,951520966472078;1,8903636674197202;1;1,619907696;4,331613270472078;3,1483470979928927;10,601953742775404;3,4153713003018766;1;1,8614240610000001;8,740529681775403;3,104187747270208;0;0;0;0;0;0;68,41105263157895;0;30;0;0;0;2,358130178615316;5,0603651901616225;1,821731468458184;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T10:00:00;100,15;119,5;507,460806875051;1,666974253;325,45;1,665990756;327,34999999999997;1,9274302800000005;328,75;0,10416599900000009;287,7625;0;0;0;8,948479033527931;2,9028551628608517;1;1,666974253;7,281504780527931;3,0826474389817418;1,8243492718107337;0,5135235126124161;1;1,665990756;0,1583585158107337;3,552610984704158;10,601953742775404;3,4120569797741958;1;1,9274302800000005;8,674523462775403;3,1072030173063006;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,82526415789472;0;30;0;0;0;3,6736969854138817;7,883469925780862;2,83804917328111;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T11:00:00;104,96;121,3;476,45974477692397;1,7112581989999998;325,45;1,6886167829999996;327,45;1,94386853;328,65;0,09589082000000013;287,54999999999995;0;0;0;8,948479033527928;2,9007306912421065;1;1,7112581989999998;7,237220834527928;3,08490514495027;5,951520966472082;1,887180746485751;1;1,6886167829999996;4,262904183472083;3,1536571033563257;10,601953742775404;3,4119164912675055;1;1,94386853;8,658085212775404;3,107330958981603;1,5857047769924195;0,5285682589974732;1;0;1,5857047769924195;3;65,32158163147894;30;0;0;0;0;4,212341480231062;9,039359399637473;3,25416938386949;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T12:00:00;105,07;119,7;469,913079326092;1,6046152269999998;325,45;1,6559893050000003;327,65;1,9003806149999998;328,84999999999997;0,1382911980000001;287,92999999999995;0;0;0;8,948479033527967;2,9058467657525653;1;1,6046152269999998;7,343863806527967;3,0794738177498022;1,9621738923434628;0,5577324526951204;1;1,6559893050000003;0,3061845873434625;3,5181275230833093;10,601953742775413;3,412888918791653;1;1,9003806149999998;8,701573127775413;3,1064455934677992;4,45152096647208;1,4838403221573597;1;0;4,45152096647208;3,0000000000000004;93,81504947331587;30;0;0;0;0;3,7358723648811223;8,01689348686936;2,88608165527297;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T13:00:00;102,91;120,3;430,67145971786204;1,6095858739999997;325,45;1,6699023599999996;327,95;1,910524764;329,04999999999995;0,0978097500000001;287,5825;0;0;0;8,948479033527928;2,9056083046524894;1;1,6095858739999997;7,338893159527928;3,0797265478624674;5,502612401069684;1,734750013769623;1;1,6699023599999996;3,8327100410696846;3,171991559240557;10,601953742775404;3,410474912158957;1;1,910524764;8,691428978775404;3,10864440168656;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;62,22672059994757;0;30;0;0;0;3,911498532685354;8,393773675290458;3,021758523104565;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T14:00:00;100;120,9;452,645375781278;1,6195271679999999;325,45;1,6805599420000001;328,04999999999995;1,92440844;329,15;0,11674582200000011;287,7075;0;0;0;8,948479033527928;2,905131382452363;1;1,6195271679999999;7,328951865527928;3,080232132556456;5,925083813049545;1,8741611547718116;1;1,6805599420000001;4,2445238710495445;3,161459086889971;10,601953742775404;3,4086872420419887;1;1,92440844;8,677545302775403;3,110274715736096;1,3354562899415314;0,44515209664717714;1;0;1,3354562899415314;3;90,72049792788805;30;0;0;0;0;4,089027120705239;8,774736310526263;3,158905071789455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
