timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-03T15:00:00;105,68;121;471,88178997504696;1,6482990020000003;325,34999999999997;1,6757781600000001;327,65;1,9248533220000004;328,84999999999997;0,21495214700000012;288,35499999999996;0;0;0;8,948479033527967;2,904515472803969;1;1,6482990020000003;7,300180031527966;3,0808853033546626;5,951520966472078;1,8863637335103052;1;1,6757781600000001;4,275742806472078;3,155023000467139;10,601953742775413;3,4113294739967674;1;1,9248533220000004;8,677100420775412;3,10786566457153;2,9563805771057035;0,9854601923685677;1;0;2,9563805771057035;3,0000000000000004;61,516877220505336;0;27,734821224710426;0;0;0;4,806844455408447;10,315116857099671;3,7134420685558815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T16:00:00;115;123,5;491,953026800996;1,5798263460000002;325,34999999999997;1,6491719780000003;327,75;1,8853973250000002;328,84999999999997;0,102928163;287,6825;0;0;0;8,948479033527967;2,907768616422229;1;1,5798263460000002;7,368652687527967;3,0774384808301343;5,951520966472078;1,8871478002904067;1;1,6491719780000003;4,302348988472078;3,1537121605187566;10,601953742775406;3,4138436809109693;1;1,8853973250000002;8,716556417775406;3,1055768024932884;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;31,946436059757406;0;28,086074999374596;0;0;0;5,460450291378864;11,717704487937475;4,218373615657491;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T17:00:00;122,2;127,1;519,573550491662;1,4249570459999998;324,95;1,565036118;327,34999999999997;1,7758738120000002;328,45;0,116044544;287,67999999999995;0;1,274448177250064;0;8,948479033527928;2,917770193365717;1;1,4249570459999998;7,5235219875279284;3,066889590508033;5,951520966472078;1,8949794913295523;1;1,565036118;4,386484848472078;3,1406782995294487;10,601953742775372;3,4241094454950503;1;1,7758738120000002;8,826079930775371;3,0962660252358156;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;60,44324141615143;30;0;0;0;0;7,146525290752509;15,335891181872334;5,5209208254740405;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T18:00:00;127,9;128;546,612274108108;1,746434655;324,65;1,572934872;324,75;1,955824384;327,54999999999995;0,07648709400000009;287,405;0;1,9664507763976502;0;8,948479033527928;2,9055239112291535;1;1,746434655;7,202044378527928;3,0798160011501543;5,951520966472078;1,9134877114164737;1;1,572934872;4,378586094472078;3,1103000719384917;10,601953742775404;3,4211238783542;1;1,955824384;8,646129358775404;3,0989680934546238;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,858249723588692;0;30;0;0;0;8,046525290752513;17,267221653975348;6,216199795431125;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T19:00:00;129,05;122,9;539,615746888345;1,458853417;324,25;1,5081569750000001;325,65;1,7525916540000004;327,34999999999997;0,1065633710000001;287,625;0;0;0;8,948479033527928;2,920961068982831;1;1,458853417;7,489625616527928;3,063539301687463;5,951520966472078;1,9100895729211285;1;1,5081569750000001;4,4433639914720775;3,115833440926191;10,601953742775404;3,4344745768522955;1;1,7525916540000004;8,849362088775404;3,086921596168029;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;0;0;27,412595703685636;0;0;0;5,533929587066929;11,87538537997195;4,275138736789902;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T20:00:00;126,07;120,7;507,146549415021;1,4270737330000003;324,45;1,5119832400000002;325,95;1,7488843040000002;327,54999999999995;0,09962755700000013;287,575;0;0;0;8,948479033527928;2,92098416892441;1;1,4270737330000003;7,5214053005279276;3,0635150743809114;2,6104748076575444;0,7941174915343147;1;1,5119832400000002;1,0984915676575442;3,287265216402481;10,601953742775404;3,4330653404864595;1;1,7488843040000002;8,853069438775403;3,088188744253008;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;28,5;30;0;0;0;0;4,087571449567043;8,771612552718974;3,157780518978831;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T21:00:00;112,33;115,1;498,643224776425;1,456412162;324,45;1,5294805329999999;326,04999999999995;1,7718265050000004;327,65;0,3483061820000001;289,41999999999996;0;0;0;8,196677362788742;2,6691122325194216;1;1,456412162;6,740265200788743;3,070937693411174;5,951520966472112;1,9062105839537935;1;1,5294805329999999;4,4220404334721115;3,1221739174942993;10,601953742775443;3,4309210564656616;1;1,7718265050000004;8,830127237775443;3,090118824738267;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;3,2775554279655084;7,033380746707098;2,5320170688145556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T22:00:00;100;112,2;503,65675951216;1,55761862;324,25;1,5361775459999998;324,95;1,8738415849999999;327,45;0,5615123550000001;291,28249999999997;0;0;0;6,955860538000655;2,2525665895975573;1;1,55761862;5,398241918000656;3,0879711037725133;5,951520966472078;1,9137064195976268;1;1,5361775459999998;4,4153434204720785;3,1099446108998454;6,435889066244809;2,038034166441468;1;1,8738415849999999;4,562047481244809;3,157890663571291;1,3354562899415563;0,4451520966471854;1;0;1,3354562899415563;3;28,5;30;0;0;0;0;1,5212731393406076;3,264534633778128;1,175232468160126;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-03T23:00:00;99,09;104,4;512,024444581893;1,5208347129999997;323,84999999999997;1,54136224;325,15;1,8033459750000003;326,84999999999997;0,8113099739999999;292,86749999999995;0;0,9059125713103353;0;2,6845437100583784;0,8331780050354806;1;1,5208347129999997;1,1637089970583787;3,222053023284092;1,785456289941672;0,52335154411291;1;1,54136224;0,24409404994167186;3,41158120201604;8,594543710058385;2,7666325870177944;1;1,8033459750000003;6,791197735058385;3,1064998476442462;1,3354562899415625;0,44515209664718747;1;0;1,3354562899415625;3,0000000000000004;56,9971500000003;30;0;0;0;0;0;0;0;15;30,927835051546385;5,47422680412371;0;0;0;0;45;45;0;0
2023-12-04T00:00:00;89;94,2;488,726502581859;1,7238226179999998;324,25;1,543551675;324,45;1,8695312659999999;326,54999999999995;0,6874486540000001;291,87;0;3,1632443238309023;0;2,6845437100583784;0,8217461372818399;1;1,7238226179999998;0,9607210920583786;3,2668771878116445;1,7854562899416233;0,5282623547212271;1;1,543551675;0,2419046149416233;3,379866602237516;3,1805861228326213;0,9609739882897419;1;1,8695312659999959;1,3110548568326252;3,3097525652001805;0;0;0;0;0;0;25,62692851597452;0;29,7962956805745;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,75311819659288;41,75311819659288;0;0
2023-12-04T01:00:00;93,86;90,6;472,182253790909;1,649958216;324,54999999999995;1,4461518959999997;322,45;1,832799122;326,04999999999995;0,5364935040000001;291,875;0;4,50705629217739;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228326218;0,9671705119463176;1;1,8327991220000626;1,3477870008325592;3,2885474521261653;0;0;0;0;0;0;54,12436582312292;30;0;0;0;0;0;0;0;15;30,927835051546374;5,474226804123708;0;0;0;0;42,419413877167386;42,419413877167386;0;0
2023-12-04T02:00:00;89,81;92;448,528133282736;1,521941322;324,25;1,428367808;323,25;1,7404959;326,15;0,5377366469999999;291,815;0;4,503178128641798;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325574;0,9710486754818923;1;1,7404959;1,4400902228325574;3,275413687428347;0;0;0;0;0;0;23,78272825267986;0;28,81941387716772;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T03:00:00;88,02;95,1;403,511316357991;1,5338188320000001;324,34999999999997;1,4471843579999997;323,45;1,74188091;326,15;0,51703143;291,4;0;3,1350007891243497;0;2,6845437100583784;0,829091734555711;1;1,5338188320000001;1,1507248780583783;3,2379332686231117;1,7854562899416218;0,5391565439788224;1;1,4471843579999997;0,3382719319416221;3,311573067008444;3,1805861228325503;0,9709777364642808;1;1,74188091;1,4387052128325504;3,275652987075007;0;0;0;0;0;0;52,28034997985465;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,44941387716737;42,44941387716737;0;0
2023-12-04T04:00:00;85,38;94,9;382,545985031743;1,4896188259999998;324,54999999999995;1,5195238500000003;325,65;1,775353384;327,54999999999995;0,418558711;291,2025;0;2,162206322221646;0;2,684543710058316;0,8296040992318511;1;1,4896188259999998;1,1949248840583158;3,235933516413425;1,7854562899415638;0,5208454931055893;1;1,5195238500000003;0,26593243994156346;3,4279960440775175;3,180586122832538;0,9577487375195952;1;1,775353384;1,405232738832538;3,3208982671903176;0;0;0;0;0;0;20,69617457643561;0;30;0;0;0;0;0;0;12,249413877167386;25,256523458077087;4,470404652079644;0;0;0;0;45;45;0;0
2023-12-04T05:00:00;85,83;100,3;409,80376859512404;1,8526397399999999;324,65;1,5408474079999996;323,54999999999995;1,923097577;326,84999999999997;0,4175386650000001;290,98749999999995;0;2,287969342255749;0;2,684543710058315;0,8128445146296389;1;1,8526397399999999;0,8319039700583151;3,302653412481339;1,7854562899415571;0,5348169407887309;1;1,5408474079999996;0,2446088819415575;3,3384437809849916;5,83000000000009;1,8385960064495805;1;1,923097577;3,9069024230000897;3,1708977826282276;0;0;0;0;0;0;49,19410495897799;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T06:00:00;92,04;107,6;427,692292176467;1,7014302239999999;324,34999999999997;1,5019803900000002;323,34999999999997;1,8290749840000005;326,34999999999997;0,565814824;291,04249999999996;0;0;0;3,7263913541779443;1,169188634098674;1;1,7014302239999999;2,0249611301779447;3,187160091622525;1,7854562899415625;0,5377338572562378;1;1,5019803900000002;0,2834758999415623;3,3203345220845324;10,601953742775404;3,438605512985996;1;1,8290749840000005;8,772878758775404;3,083213152173697;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;77,68918554848216;30;0;0;0;0;0,1507423231614073;0,32348138017469374;0,11645329686288974;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T07:00:00;104,1;109,9;449,35208044052297;1,555643232;324,34999999999997;1,4535428129999997;323,45;1,7659073360000002;326,34999999999997;0,5511170440000001;291,72999999999996;0;0;0;2,6845437100583784;0,8281561032410114;1;1,555643232;1,1289004780583785;3,24159140958129;4,424336644387859;1,4185373026401555;1;1,4535428129999997;2,970793831387859;3,118942756142799;10,601953742775404;3,441899457434884;1;1,7659073360000002;8,836046406775404;3,0802624753823094;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;46,102469261506116;0;30;0;0;0;0,853709612836433;1,831994877331401;0,6595181558393044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T08:00:00;118,06;110,1;475,407419489203;1,559135136;324,34999999999997;1,447738362;323,25;1,75942437;326,15;0,568292687111111;290,10589468131025;0;0;0;2,6845437100583784;0,8280064022306595;1;1,559135136;1,1254085740583784;3,2421774793361315;4,560987898252828;1,4656570243752398;1;1,447738362;3,1132495362528276;3,1119066892181158;10,601953742775443;3,4438683822221945;1;1,75942437;8,842529372775443;3,0785014309793146;1,3354562899416227;0,44515209664720756;1;0;1,3354562899416227;3;74,59785901457984;30;0;0;0;0;0,9170583589717803;1,967936392643305;0,7084571013515899;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T09:00:00;123,16;112,9;475,345718856193;1,4212021300000002;324,15;1,374068421;322,84999999999997;1,6642867740000005;325,84999999999997;0,9067231040840557;289,32488748554294;0;0;0;4,567618616947341;1,462930565789699;1;1,4212021300000002;3,1464164869473406;3,122238829210402;5,951520966472081;1,9345032341155872;1;1,374068421;4,577452545472082;3,0765112518372124;10,601953742775404;3,451055670677365;1;1,6642867740000005;8,937666968775403;3,0720900369290414;0;0;0;0;0;0;43,01145186025758;0;30;0;0;0;1,7789066738051806;3,8173962957192713;1,3742626664589377;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T10:00:00;126,12;122,7;477,07824931834705;1,4557938039999998;324,54999999999995;1,3811319720000002;322,84999999999997;1,6990001609999998;326,25;4,363704319188954;289,628511707295;0;0;0;8,948479033527928;2,9190640422808425;1;1,4557938039999998;7,492685229527928;3,0655302192465554;3,9735917007465797;1,2749398561048657;1;1,3811319720000002;2,5924597287465794;3,1166895298782986;10,601953742775407;3,4461758031774057;1;1,6990001609999998;8,902953581775407;3,0764401900217364;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507163;30;0;0;0;0;4,724454556478029;10,13831449887989;3,64979321959676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T11:00:00;128,02;123,8;447,019977505259;1,5754488750000002;324,65;1,421204928;322,75;1,7464668319999999;325,95;9,635808785511793;294,9264441361753;0;0;0;8,948479033527928;2,9130922544319544;1;1,5754488750000002;7,373030158527928;3,0718145022402865;5,951520966472082;1,9334710525879628;1;1,421204928;4,530316038472082;3,078153644196501;10,601953742775404;3,446151136351962;1;1,7464668319999999;8,855486910775404;3,076462210533939;3,248152806037267;1,0827176020124223;1;0;3,248152806037267;3;100;30;0;0;0;0;5,049893451187318;10,836681225723858;3,901205241260589;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T12:00:00;130,7;121,1;442,97026296409695;1,51948188;324,65;1,3949428999999998;322,65;1,7148046639999999;325,95;8,746089121836803;293,8581266071728;0;0;0;8,948479033527928;2,9155695214081288;1;1,51948188;7,428997153527928;3,069204478858077;5,951520966472078;1,9350499513104253;1;1,3949428999999998;4,556578066472078;3,075642033138048;10,601953742775404;3,447743492546274;1;1,7148046639999999;8,887149078775405;3,075041332307905;1,356887195683871;0,4522957318946237;1;0;1,356887195683871;3;68,41105263157878;0;30;0;0;0;4,241159061540708;9,101199702877055;3,27643189303574;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T13:00:00;126,45;117,2;449,227682488556;1,3832850329999997;324,45;1,4237259259999997;324,54999999999995;1,678598544;326,75;12,998966776098214;296,6209392936204;0;0;0;7,590553391369012;2,4702398695360044;1;1,3832850329999997;6,207268358369012;3,0728001296468337;5,951520966472078;1,9214825606840757;1;1,4237259259999997;4,527795040472078;3,0973588250279254;10,601953742775404;3,44334103437158;1;1,678598544;8,923355198775404;3,0789729036265188;0;0;0;0;0;0;96,90421152631556;30;0;0;0;0;3,0559718993835117;6,557879612410969;2,3608366604679487;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T14:00:00;131,42;114,7;473,594415304808;1,28242133;324,15;1,347001968;324,34999999999997;1,5920550050000002;326,65;9,334380734199822;293,0234670998191;0;0;0;5,829481701465361;1,8893724274752435;1;1,28242133;4,547060371465361;3,0854063585839775;5,951520966472078;1,9260931574141054;1;1,347001968;4,604518998472078;3,0899445042743148;10,601953742775404;3,448751974906837;1;1,5920550050000002;9,009898737775403;3,07414213023011;0;0;0;0;0;0;65,31557373674188;0;30;0;0;0;2,3170435892871395;4,9721965435346345;1,7899907556724683;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T15:00:00;126,97;116;483,389965403166;1,409253271;324,25;1,361275965;324,65;1,680939071;327,45;2,969481687214338;288,9655688039879;0;0;0;8,948479033527928;2,923064451449285;1;1,409253271;7,539225762527928;3,0613348361481325;3,7582782146261247;1,1925052498407038;1;1,361275965;2,3970022496261247;3,151582112639051;10,601953742775407;3,437764491815261;1;1,680939071;8,921014671775406;3,0839674352378923;0;0;0;0;0;0;33,73009481094715;0;30;0;0;0;2,6912890090705504;5,775298302726502;2,079107388981541;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T16:00:00;124,84;115,6;468,359832213328;2,0259870319999997;324,54999999999995;1,6143760499999997;324,54999999999995;2,082875968;327,54999999999995;7,50123804566115;293,4494416088218;0;0;0;6,533136427067646;2,0889759510831936;1;2,0259870319999997;4,507149395067646;3,1274349633752503;5,951520966472078;1,913132277290245;1;1,6143760499999997;4,337144916472078;3,110877923664429;10,601953742775404;3,4137923760218363;1;2,082875968;8,519077774775404;3,1056234753005345;0;0;0;0;0;0;62,22672180146607;30;0;0;0;0;2,513388863686014;5,3935383340901595;1,9416738002724574;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T17:00:00;122,27;115;463,19663382030103;1,391242545;324,65;1,3430399999999998;323,15;1,672142159;326,25;8,063376733103045;294,21759532987676;0;0;0;6,040255658789665;1,9518379872308087;1;1,391242545;4,649013113789665;3,0946501186603825;5,951520966472078;1,9337456675574232;1;1,3430399999999998;4,608480966472078;3,0777165096326433;10,601953742775404;3,447563895057854;1;1,672142159;8,929811583775404;3,0752015235956898;0;0;0;0;0;0;30,641551760864875;0;30;0;0;0;2,4062696319628514;5,163668738117707;1,8589207457223744;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T18:00:00;127,75;116,8;490,98386310928197;1,9995515280000002;324,34999999999997;1,621989408;324,34999999999997;2,105495;327,54999999999995;15,438786000607823;297,97749660277947;0;0;0;7,992958543872941;2,5785969735715444;1;1,9995515280000002;5,993407015872941;3,0997316082327173;5,951520966472078;1,9143042028488912;1;1,621989408;4,329531558472078;3,108973462846161;10,601953742775443;3,4124871464399513;1;2,105495;8,496458742775443;3,1068113337323022;0;0;0;0;0;0;0;0;29,106563225404358;0;0;0;3,1470035214755603;6,753226440934679;2,4311615187364843;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T19:00:00;124,63;114,9;469,84262444845797;2,293895532;325,25;1,7478154680000002;325,25;2,3237949600000003;329,15;12,728794305308812;296,5489898096658;0;0;0;6,1000276509462745;1,925423166327569;1;2,293895532;3,8061321189462745;3,1681490893147837;5,951520966472078;1,9016120053052181;1;1,7478154680000002;4,203705498472077;3,129724123463782;10,601953742775404;3,382683371397044;1;2,3237949600000003;8,278158782775403;3,134184485731755;0;0;0;0;0;0;28,5;30;0;0;0;0;2,2464976398062535;4,820810385850329;1,7354917389061186;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T20:00:00;120,97;114,7;468,44400642299;1,9800270840000003;326,34999999999997;1,7060049539999997;326,45;2,157694488;330,34999999999997;9,92460310917389;293,6249754572417;0;0;0;5,963939611866291;1,8847292442573051;1;1,9800270840000003;3,983912527866291;3,164348210777849;5,951520966472078;1,894088281737718;1;1,7060049539999997;4,245516012472078;3,1421560567450935;10,601953742775406;3,3815269699721293;1;2,157694488;8,444259254775405;3,135256301937106;0;0;0;0;0;0;56,99714999999938;30;0;0;0;0;2,182585678886225;4,683660255120654;1,6861176918434355;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T21:00:00;114,48;113,7;439,781550549891;1,2470965800000002;326,34999999999997;1,313979972;326,34999999999997;1,52338509;330,15;8,510956909024008;290,6486231621766;0;0;0;5,169799868168217;1,658235440036962;1;1,2470965800000002;3,9227032881682162;3,117651295676675;5,951520966472078;1,9153214335845241;1;1,313979972;4,637540994472078;3,107322281322674;10,601953742775404;3,427753947949318;1;1,52338509;9,078568652775404;3,0929739718097644;0;0;0;0;0;0;85,49145028499967;30;0;0;0;0;1,9767254225852688;4,241900048466242;1,527084017447847;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T22:00:00;105,55;110,8;419,355671567587;1,1421366050000001;326,65;1,2036086649999997;326,04999999999995;1,313774319;329,45;5,2587020608095525;288,97767968248303;0;0;0;3,116633018917387;0,9777319971212435;1;1,1421366050000001;1,9744964139173868;3,1876148352449896;5,951520966472112;1,9227504138208211;1;1,2036086649999997;4,747912301472112;3,095316440289024;10,60195374277171;3,4466225430959683;1;1,313774319;9,28817942377171;3,0760414319255234;0;0;0;0;0;0;53,903953771550256;0;30;0;0;0;1,1298922718351174;2,4246615275431704;0,8728781499155414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-04T23:00:00;100;103,8;369,866503660053;1,0129039800000001;326,15;0,92714528;325,15;1,130277282;329,25;4,271617368505416;288,27317578725285;0;1,0434102455420557;0;8,83395758722575;2,8927724608636836;1;1,0129039800000001;7,82105360722575;3,053803127186931;1,7854562899416233;0,551963323978441;1;0,92714528;0,8583110099416233;3,2347371870152757;3,1805861228326204;0,9860807737395313;1;1,130277282;2,0503088408326207;3,2254823413408906;0;0;0;0;0;0;82,39856337617331;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T00:00:00;91,76;96,3;344,452663095952;1,078482105;326,45;1,067284509;325,84999999999997;1,216269615;329,45;2,3013872125303734;288,67130852671625;0;3,11482926950415;0;2,6845437100583105;0,8381095162496928;1;1,078482105;1,6060616050583105;3,2030941756524824;1,7854562899416235;0,5419709125878208;1;1,0672845090000225;0,7181717809416011;3,2943765956301365;3,1805861228325583;0,9793171057820019;1;1,216269615;1,9643165078325584;3,247759182448676;0;0;0;0;0;0;50,811376151414436;0;30;0;0;0;0;0;0;15;30,92783505154613;5,474226804123664;0;0;0;0;43,64941387716763;43,64941387716763;0;0
2023-12-05T01:00:00;90,85;93,9;303,61061129864396;1,0961892480000002;326,75;1,09738959;326,15;1,2307800430000002;329,25;1,204871439;291,445;0;3,120137264328303;0;2,6845437100583784;0,8356541899495753;1;1,0961892480000002;1,5883544620583783;3,21250553440098;1,7854562899416173;0,5389447483614751;1;1,09738959;0,6880666999416174;3,312874455813596;3,180586122832621;0,9794906014843647;1;1,2307800429999958;1,949806079832625;3,2471839117318897;0;0;0;0;0;0;77,68317585101593;28,291453512859757;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,95796036430763;42,95796036430763;0;0
2023-12-05T02:00:00;88,01;95,2;284,88778350980397;1,10042542;326,65;1,0961444800000002;326,34999999999997;1,2671526440000003;329,84999999999997;1,199587088;291,28;0;3,1267091013463766;0;2,6845437100583784;0,8359352866524802;1;1,10042542;1,5841182900583783;3,21142527767752;1,7854562899416233;0,5379924723870838;1;1,0961444800000002;0,6893118099416231;3,31873842401459;3,1805861228326147;0,9735899437377765;1;1,2671526440000003;1,9134334788326144;3,266864189888616;0;0;0;0;0;0;46,0964601650096;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,549413877167375;42,549413877167375;0;0
2023-12-05T03:00:00;85,73;99,2;264,143407805149;1,047734883;326,45;1,009027351;326,25;1,1724179600000002;329,65;1,180296752;290,4375;0;2,59387663592258;0;2,6845437100583864;0,8397271117351623;1;1,047734883;1,6368088270583865;3,1969239441503854;3,3348701671090852;1,0594742130450006;1;1,009027351;2,325842816109085;3,147665253243345;3,180586122832523;0,9811488434204367;1;1,1724179600000002;2,008168162832523;3,241695838670622;0;0;0;0;0;0;14,512903150571894;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T04:00:00;83,62;101,3;265,628848971516;1,1580712149999999;326,65;1,199873335;326,84999999999997;1,3834990800000002;330,04999999999995;1,1585083850000002;291,255;0;1,9307438096464766;0;2,684543710058306;0,8328491487247991;1;1,1580712149999999;1,5264724950583064;3,2233252734528137;1,785456289941529;0,529803605124934;1;1,199873335;0,585582954941529;3,370034240368178;6,830000000000608;2,1808302406276567;1;1,3834990800000002;5,446500920000608;3,1318347814339234;0;0;0;0;0;0;43,01145186025671;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T05:00:00;84,71;108,6;273,52207594251297;1,1970445570000001;326,84999999999997;1,2527569340000002;327,25;1,4475718810000002;330,25;1,130532172;291,54749999999996;0;0;0;2,6845437100583185;0,8296534750718403;1;1,1970445570000001;1,4874991530583186;3,2357409336781986;5,951520966472081;1,913290503419506;1;1,2527569340000002;4,698764032472082;3,110620658930411;9,522275879797718;3,0724789623745226;1;1,4475718810000002;8,074703998797718;3,099215973943906;0;0;0;0;0;0;71,50715071507082;30;0;0;0;0;0,44165944367181653;0,947767046506044;0,34119613674217586;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T06:00:00;91,02;116,8;331,27268311966503;1,1126414880000002;326,75;1,1899726119999998;326,84999999999997;1,2722869740000002;329,84999999999997;1,240984153;292,07;0;0;0;8,948479033527928;2,922744217740263;1;1,1126414880000002;7,835837545527927;3,061670254691838;5,951520966472078;1,9190310519797011;1;1,1899726119999998;4,761548354472078;3,101315614633958;8,963604278100622;2,9009117487465894;1;1,2722869739999965;7,691317304100625;3,089926566009314;0;0;0;0;0;0;100;30;0;0;0;0;2,9363957218993453;6,3012783731745605;2,268460214342842;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T07:00:00;108;131,8;398,47541812151;0,9789166739999999;320,95;0,8941694510000001;321,84999999999997;1,1357082;326,15;1,3659969470000002;292,71999999999997;0;0;0;8,948479033527937;2,9563244547074135;1;0,9789166739999999;7,969562359527937;3,0268934180343763;5,951520966472078;1,9558900877617191;1;0,8941694510000001;5,057351515472078;3,0428708666768065;10,601953742775404;3,475814586485548;1;1,1357082;9,466245542775404;3,0502069310593494;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157894;0;30;8,897812895072931;11,975522066047015;2,1196674056903215;2,9487123956802104;6,327709003605601;2,2779752412980163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T08:00:00;114,32;139;392,483166881059;0,030826965;327,04999999999995;0,11583720000000002;320,75;0,189683415;327,65;1,6433673761111112;290,40108412322274;0;0,042832815641562716;0;8,948479033527928;2,9811188604585492;1;0,030826965;8,917652068527929;3,0017182985288593;5,951520966472078;1,9808120880005433;1;0,11583720000000002;5,835683766472078;3,0045863524993015;10,601953742775404;3,5229510845719396;1;0,189683415;10,412270327775405;3,0093956709204797;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,90421152631563;30;0;19,046525290752548;25,634623540716756;4,537328366706865;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T09:00:00;122,28;143,3;401,99952148438103;0;329,34999999999997;0,119690046;322,54999999999995;0,169883368;328,45;2,4819346917777776;287,97172002075837;0;13,540319112994304;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,979709586578383;1;0,119690046;5,831830920472078;3,0062596083895046;10,601953742775404;3,5234737225858836;1;0,169883368;10,432070374775403;3,0089492862726988;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,3155737367418;0;30;0;0;0;23,346525290752535;50,099839679726465;18,035942284701527;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T10:00:00;122,88;137,1;399,81035010575;0;328,45;0,12132128000000002;320,25;0,17786886;325,75;4,081145021213606;286,8179505367865;0;8,747647723703587;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472079;1,9809510227732052;1;0,12132128000000002;5,830199686472079;3,0043756246635156;10,601953742775404;3,5252041048663245;1;0,17786886;10,424084882775404;3,007472312919433;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;93,809042179368;30;0;0;0;0;17,146525290752532;36,79511864968354;13,246242713886074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T11:00:00;120,55;130;362,084567203938;0;323,75;0,086760384;313,54999999999995;0,142698;320,34999999999997;13,391219689066457;296,28924191195165;0;3,25446421730651;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,530519771106708;1;0,142698;10,459255742775404;3,0029441640690835;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;62,22071390672888;0;30;0;0;0;10,046525290752319;21,55906714753716;7,7612641731133785;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T12:00:00;121,27;126,7;363,03416612697697;0;322,45;0,081765954;312,25;0,144690176;318,75;12,829716789941486;295,77255337701706;0;0,7040782483428725;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775404;3,531549516894314;1;0,144690176;10,457263566775405;3,0020685515118832;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;90,71449183533821;30;0;0;0;0;6,746525290752459;14,477522083159782;5,211907949937522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T13:00:00;118,34;124;369,48978819134896;0;321,45;0,08293132100000002;311,84999999999997;0,14764206600000002;317,75;10,728496138339061;294,1267960837578;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472216;1,9838403221574055;1;0;5,951520966472216;3;10,601953742775406;3,5321880679692566;1;0,14764206600000002;10,454311676775406;3,001525835760703;3,201461908762278;1,067153969587426;1;0;3,201461908762278;3;59,126473017734135;0;30;0;0;0;5,2965843484623845;11,366060833610266;4,091781900099696;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T14:00:00;118,53;124,6;381,818945049288;0;320,34999999999997;0,073939948;311,25;0,13584849599999996;316,95;10,961185695418264;294,65443142171534;0;0;0;8,948479033527901;2,9828263445093004;1;0;8,948479033527901;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;9,770452689565339;3,2556714973308636;1;0,13584849599999996;9,63460419356534;3,0010560640333543;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;87,62056037043237;30;0;0;0;0;5,478026343962584;11,7554213389755;4,23195168203118;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T15:00:00;127,26;121,6;389,586930815144;0;320,15;0,07285012699999999;310,45;0,140537944;316,34999999999997;7,183658841383653;292,016334024081;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,9515209664720805;1,9838403221573602;1;0;5,9515209664720805;3;10,601953742775413;3,5331924905979233;1;0,140537944;10,461415798775413;3,0006725563319763;1,5239689056324206;0,5079896352108069;1;0;1,5239689056324206;3;56,032850945974275;0;30;0;0;0;4,574077351589651;9,815616634312555;3,53362198835252;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T16:00:00;122,59;120,4;383,12621602762795;0,016312339999999998;319,65;0,06190714900000001;306,84999999999997;0,13269235199999996;313,95;10,042068253620977;293,90139181984944;0;0;0;8,94847903352793;2,982483428300324;1;0,016312339999999998;8,932166693527929;3,0003449302072216;5,951520966472079;1,9838403221573595;1;0;5,951520966472079;3;10,601953742775407;3,533984580925136;1;0;10,601953742775407;3;0;0;0;0;0;0;84,5272476608797;30;0;1,4183126144460674;1,908899884853388;0,3378752796190497;3,47973364277852;7,467239576777939;2,6882062476400583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T17:00:00;129,24;117,4;401,211163122283;1,3153342040000002;328,75;0,510418155;312,65;0,922955275;320,65;8,536363961083865;293,35072702570835;0;0;0;8,948479033527928;2,899619420829819;1;1,3153342040000002;7,633144829527928;3,086087425558432;3,3019653766074164;1,1006551255358055;1;0;3,3019653766074164;3;10,601953742775404;3,510285999250682;1;0,922955275;9,678998467775404;3,0202535477276022;1,3354562899415248;0,4451520966471749;1;0;1,3354562899415248;3;52,93984756769255;0;30;0;0;0;3,21214555714728;6,893016217054249;2,4814858381395295;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T18:00:00;145,9;115,7;415,753955354293;1,3106811299999999;330,54999999999995;0,8446042800000001;319,15;1,30101404;326,65;8,68703950695816;293,30907168752316;0;0;0;8,94847903352793;2,889005314893976;1;1,3106811299999999;7,63779790352793;3,097425604374955;5,951520966472078;1,9680520245032698;1;0,8446042800000001;5,106916686472077;3,02406689069829;8,165702154744192;2,6522493451815956;1;1,30101404;6,864688114744193;3,0787837386326506;0;0;0;0;0;0;81,43455358293583;30;0;0;0;0;2,634297845255806;5,652999667930914;2,035079880455129;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T19:00:00;147,47;114,1;450,061756694505;2,077313544;325,95;1,6498029269999996;325,45;2,06769402;327,65;12,6439134035883;295,543632260997;0;0;0;5,507205742976614;1,731262834736446;1;2,077313544;3,429892198976615;3,181033886062129;5,951520966472078;1,9046929152182102;1;1,6498029269999996;4,301718039472078;3,1246616811142203;10,601953742775404;3,4137110481590116;1;2,06769402;8,534259722775404;3,1056974633201473;0;0;0;0;0;0;49,84746275915634;0;30;0;0;0;2,0393195477758876;4,376222205527656;1,5754399939899562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T20:00:00;141,56;111;464,618410563287;1,9751082;325,65;1,6411696980000001;324,95;1,94025911;326,25;9,499482839083507;293,76030802700404;0;0;0;3,3125872533679788;1,0076105070219101;1;1,9751082;1,337479053367979;3,287567200106566;5,951520966472078;1,9089130222607897;1;1,6411696980000001;4,310351268472077;3,1177538720038127;10,601953742775404;3,43370690887199;1;1,94025911;8,661694632775404;3,087611733949145;0;0;0;0;0;0;18,26353064445938;0;30;0;0;0;1,133938037385008;2,4333434278648243;0,8760036340313367;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T21:00:00;128,63;107;461,458538931649;2,042597359;326,25;1,7014973759999998;325,95;2,058523575;327,65;6,63284508150824;291,25670802251454;0;0,1184388621855863;0;3,2771336773414124;0,9868111116771084;1;2,042597359;1,2345363183414122;3,320933093033222;1,785456289941556;0,5095802594224551;1;1,7014973759999998;0,08395891394155619;3,5037783684264876;10,601953742775406;3,4142444741913542;1;2,058523575;8,543430167775405;3,1052122432698446;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;46,761704291395006;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T22:00:00;117,83;102,6;452,879189823357;2,224583476;326,25;1,747089387;325,84999999999997;2,127224268;327,34999999999997;6,1143836261159805;290,3633307756813;0;1,5970351284064686;0;2,6845437100583056;0,7798756034617644;1;2,224583476;0,4599602340583058;3,442271688128173;1,7854562899415807;0,5080972565602692;1;1,747089387;0,03836690294158074;3,51400498012686;8,13000000000002;2,5892188156953813;1;2,127224268;6,0027757320000195;3,139943194726307;0;0;0;0;0;0;75,2570281209659;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-05T23:00:00;111,55;94;476,211002898583;2,2774181099999997;326,15;1,8129529080000002;326,95;2,1767208879999997;327,54999999999995;7,483864191820759;292,0129908249388;0;4,042554966120245;0;0;0;0;0;0;0;0;0;0;0;0;0;4,320710102975856;1,314629181865885;1;2,1767208879999997;2,1439892149758566;3,2866379071574903;0;0;0;0;0;0;43,670555049732755;0;30;0;0;0;0;0;0;14,679289897024141;30,266577107266276;5,35718414798613;0;0;0;0;45;45;0;0
2023-12-06T00:00:00;103,28;92,8;475,899503501175;2,121968225;325,65;1,7768167379999997;326,45;2,080566219;326,84999999999997;2,7455499105743613;290,14703222511525;0;4,025670259023184;0;0;0;0;0;0;0;1,7854562899415647;0,5016746848065243;1;1,7768167379999997;0,00863955194156496;3,5589921995568563;3,1805861228325516;0,9468818602941554;1;2,080566219;1,1000199038325515;3,359010512509428;0;0;0;0;0;0;72,16618799422783;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,83395758722588;42,83395758722588;0;0
2023-12-06T01:00:00;94,97;87,7;459,1551623039;2,245680396;328,75;1,8369849300000003;327,65;2,236070665;329,65;1,026198321;291,2475;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,979694829663764;0;27,7203127184766;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;44,979687281523404;44,979687281523404;0;0
2023-12-06T02:00:00;93,1;90,8;440,13288230141603;2,28895986;326,15;1,8675376909999999;327,84999999999997;2,218612544;328,04999999999995;1,2155893957074595;290,556389936462;0;4,547191993922076;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832554;0,9270348102016127;1;2,218612544;0,9619735788325539;3,4309241549848983;0;0;0;0;0;0;71,47539686018094;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,61941387716738;42,61941387716738;0;0
2023-12-06T03:00:00;92,57;92;420,120287223606;1,963055815;326,04999999999995;1,78871943;327,65;1,9938436080000002;327,54999999999995;1,6312271953002295;290,61713750457466;0;4,03779027347832;0;0;0;0;0;0;0;1,7854562899415343;0,4912957554701774;1;1,7854562899415343;0;3,6341781301017466;3,180586122832621;0,9451407751753303;1;1,9938436080000002;1,1867425148326207;3,365198292542822;0;0;0;0;0;0;43,01145186025737;0;27,03395758722575;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T04:00:00;90,96;96,5;414,779669126525;1,517437941;325,84999999999997;1,633875312;327,95;1,7947197410000002;327,84999999999997;3,0706723337896293;289,88680901725456;0;3,203008562294619;0;2,6845437100582954;0,8192362498915637;1;1,517437941;1,1671057690582956;3,276885892700218;1,7854562899415616;0,4978436341246122;1;1,633875312;0,15158097794156156;3,5863796733708058;3,1805861228325427;0,9541383578120144;1;1,7947197410000002;1,3858663818325425;3,33346426835424;0;0;0;0;0;0;71,50715071507155;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,849413877167386;43,849413877167386;0;0
2023-12-06T05:00:00;90,59;100,2;423,62885078631;1,506916062;325,84999999999997;1,6181925220000002;327,75;1,7874379460000003;327,84999999999997;3,0486734741310118;290,62970985936175;0;2,349817041738012;0;2,6845437100583784;0,8197605393186663;1;1,506916062;1,1776276480583785;3,2747901140613616;1,7854562899416062;0,5002759297551498;1;1,6181925220000002;0,16726376794160602;3,568943024733296;5,730000000000018;1,8043732933118886;1;1,7874379460000003;3,942562054000018;3,175617828771299;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T06:00:00;93,89;118,6;441,547097643521;1,458881397;325,84999999999997;1,5978482639999998;327,95;1,7450146700000002;327,75;2,176851807375976;290,69199911630415;0;0;0;4,168784852549192;1,3169010820261637;1;1,458881397;2,709903455549192;3,1656021165501387;5,951520966472078;1,8886775170324812;1;1,5978482639999998;4,353672702472078;3,1511578407642604;10,601953742772638;3,431672710853663;1;1,7450146700000002;8,856939072772638;3,0894419824014325;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;68,41105263157907;0;30;0;0;0;3,4262194717312346;7,352402299852434;2,6468648279468763;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T07:00:00;106,94;134,6;439,751746153901;1,440865075;325,65;1,583340634;327,75;1,73733416;327,54999999999995;1,5390119439841488;290,7240927429306;0;0;0;8,94847903352793;2,912366252760858;1;1,440865075;7,50761395852793;3,07258025155489;5,951520966472079;1,8910075546120702;1;1,583340634;4,368180332472079;3,1472750872711353;10,601953742775443;3,433731840698506;1;1,73733416;8,864619582775443;3,0875893152502973;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,904211526316;30;0;13,228667521468154;17,804397740872346;3,1513784001344054;1,4178577692842778;3,042613238807463;1,0953407659706866;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T08:00:00;133,86;141,2;428,942164006344;1,4340449499999999;325,65;1,5777991949999999;327,65;1,7356273800000002;327,65;2,744816217081099;290,451838471966;0;12,16622174967647;0;8,948479033527931;2,9126997653440796;1;1,4340449499999999;7,514434083527932;3,0722284321916167;5,951520966472078;1,8920629695400724;1;1,5777991949999999;4,373721771472078;3,145519500293793;10,601953742775404;3,4330266855406855;1;1,7356273800000002;8,866326362775403;3,088223516417451;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,31557373674207;0;30;0;0;0;21,246525290752484;45,59340191148602;16,413624688134966;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T09:00:00;167;137,1;424,208604890995;1,4599614250000001;325,65;1,602480353;327,84999999999997;1,754450925;327,65;3,6470542829503114;288,9054064124827;0;33,66811706870429;0;2,6845437100583784;0,8234539763713226;1;1,4599614250000001;1,2245822850583783;3,2601017022083445;1,7854562899416233;0,5004552583046016;1;1,602480353;0,18297593694162329;3,5676641624073158;3,180586122832622;0,9581425517740724;1;1,7544509250000004;1,4261351978326218;3,31953331677372;0;0;0;0;0;0;93,80904217936842;30;0;0;0;0;39,44941387716736;84,65539458619604;30,475942051030575;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T10:00:00;166,54;129,5;405,854334353372;1,475866656;325,54999999999995;1,6080273880000002;327,75;1,7618782160000002;327,54999999999995;7,086277615448202;293,06992948701406;0;36,94988466434571;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,52965122504362;0;28,75650954760152;0;0;0;40,74349045239849;87,43238294506114;31,475657860222007;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T11:00:00;150;128;390,19760959458597;1,556580562;325,75;1,6512648820000002;328,04999999999995;1,8247212959999997;327,95;4,045234838117677;287,2830985292101;0;1,9905586008124407;0;8,948479033527928;2,905985921974133;1;1,556580562;7,391898471527928;3,079326353876115;5,951520966472078;1,8847318213420619;1;1,6512648820000002;4,300256084472077;3,1577548057920386;10,601953742775404;3,4253099332688137;1;1,8247212959999997;8,777232446775404;3,095180859344262;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;92,02329825992118;30;0;0;0;0;8,046525290752488;17,267221653975295;6,216199795431106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T12:00:00;146,29;121,3;409,719345272665;1,5892528080000001;326,25;1,698605643;328,84999999999997;1,9102841360000002;329,34999999999997;3,368213691353601;288,5747658143023;0;0;0;8,948479033527928;2,9006895973765188;1;1,5892528080000001;7,3592262255279275;3,0849488485845686;5,951520966472078;1,875602123230689;1;1,698605643;4,252915323472077;3,173125522070052;10,601953742775406;3,407839852803337;1;1,9102841360000002;8,691669606775406;3,1110481127961718;1,5998985060411621;0,5332995020137207;1;0;1,5998985060411621;3;60,43514856167355;0;30;0;0;0;4,198147751183454;9,008900753612561;3,243204271300522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T13:00:00;146,1;119,5;411,113639476228;1,4121114279999998;326,04999999999995;1,509891735;327,25;1,8013999660000004;329,34999999999997;7,495810657578988;294,03150853223;0;0;0;8,948479033527928;2,9111537484188568;1;1,4121114279999998;7,5363676055279285;3,073859990523737;4,921574447964346;1,5554942842648445;1;1,509891735;3,4116827129643466;3,1639939135426483;10,601953742775404;3,415029968536684;1;1,8013999660000004;8,800553776775404;3,1044980103990905;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;88,92910504681751;30;0;0;0;0;3,6925364857906904;7,923898038177447;2,852603293743881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T14:00:00;141,03;119,3;398,046477376179;1,6821562009999997;332,04999999999995;1,5231752399999998;327,54999999999995;1,69693104;326,75;6,002251938061725;292,86009026222587;0;0;0;8,948479033526631;2,8507607414976515;1;1,6821562009999997;7,266322832526631;3,1389793269096073;5,951520966472112;1,8959456066955087;1;1,5231752399999998;4,428345726472112;3,139077906799851;10,601953742775404;3,442351088049657;1;1,69693104;8,905022702775405;3,0798583501783905;0;0;0;0;0;0;57,34126476789195;0;30;0,41040381235814805;0,5523604473191764;0,09776779917549422;3,387642444866442;7,2696189804000895;2,617062832944032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T15:00:00;140,5;130,9;383,20919404839697;1,67812848;327,15;1,7443291599999997;329,65;2,030253982;331,34999999999997;5,4209497649829315;292,20212673153696;0;4,310444501998173;0;8,948479033527928;2,8890986889317984;1;1,67812848;7,270350553527928;3,0973254973288906;5,951520966472112;1,8662345079553868;1;1,7443291599999997;4,207191806472112;3,1890531126189985;10,601953742775404;3,3811519261517544;1;2,030253982;8,571699760775404;3,1356040705458565;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;85,83553064141529;30;0;0;0;0;10,946525290752511;23,490397619640582;8,45654314307061;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T16:00:00;143,99;124,5;392,485355820839;2,2961926900000003;327,84999999999997;1,9490168499999996;330,54999999999995;2,42255037;332,54999999999995;3,8923993875045397;290,5366034624187;0;0;0;8,948479033527967;2,8471353280414253;1;2,2961926900000003;6,652286343527967;3,1429763613251644;5,951520966472078;1,8443260166415434;1;1,9490168499999996;4,002504116472078;3,2269354294039623;10,125459993823775;3,1793690306170745;1;2,42255037;7,702909623823775;3,18473882594829;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;54,247999719930235;0;30;0;0;0;5,02301903970415;10,779010814815772;3,880443893333678;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T17:00:00;164;119,3;412,257846207408;1,36494834;325,34999999999997;1,5291769499999999;328,15;1,7433946280000001;329,25;2,624832468224434;286,50670534948165;0;28,10941993717092;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,663627551536777;0;30;0;0;0;29,3;62,875536480686684;22,635193133047206;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T18:00:00;178,07;119,9;432,9273142903;1,284596775;324,65;1,47365064;327,34999999999997;1,6537061369999997;328,04999999999995;4,6365236112057575;290,39739561081683;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360742;0;18,6;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T19:00:00;165,28;118,9;426,482913002877;1,320248891;324,84999999999997;1,491832044;327,34999999999997;1,6574008960000004;327,75;4,06045958298806;289,70517691656124;0;27,800407061634445;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,582105578978855;30;0;0;0;0;28,9;62,01716738197426;22,326180257510735;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T20:00:00;149,93;115,3;429,209759088379;1,316257544;324,84999999999997;1,501037464;327,54999999999995;1,668441804;327,95;3,995432160203129;289,8944120404724;0;0;0;6,292665206397274;2,038072193649914;1;1,316257544;4,976407662397274;3,0875575585612376;5,951520966472078;1,8972230654352276;1;1,501037464;4,450483502472078;3,136964268936286;10,601953742775406;3,4346174471155804;1;1,668441804;8,933511938775405;3,0867931890577838;0;0;0;0;0;0;0;0;30;0;0;0;2,4538600843552336;5,265794172436123;1,8956859020770043;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T21:00:00;129,91;107,3;463,84974290724;1,29530612;324,75;1,4798705940000003;327,34999999999997;1,6505402000000005;327,84999999999997;5,60075917622334;290,80720373787506;0;0;0;2,6845437100583784;0,8369127854576845;1;1,29530612;1,3892375900583784;3,207674391771032;5,951520966472078;1,8998150853030618;1;1,4798705940000003;4,4716503724720775;3,132684339919683;8,616060944660697;2,774483432013569;1;1,6505402000000005;6,965520744660696;3,105464911141181;0;0;0;0;0;0;28,5;30;0;0;0;0;0,047874378808838325;0,10273471847390198;0,036984498650604714;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T22:00:00;115,68;99,4;507,66956363812096;1,328146246;323,25;1,3762102899999997;323,04999999999995;1,59641289;324,15;5,999393981933576;290,97616491523524;0;2,5086998901838142;0;2,6845437100583784;0,844691895358717;1;1,328146246;1,3563974640583785;3,1781336186708975;1,7854562899416233;0,5444594607505941;1;1,3762102899999997;0,4092459999416236;3,279319065335343;4,9300000000000015;1,5763755578305858;1;1,59641289;3,333587110000001;3,127427328792567;0;0;0;0;0;0;56,997149999999955;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-06T23:00:00;107,33;94;489,10383555397004;1,409832457;324,84999999999997;1,5517819919999998;327,04999999999995;1,72770904;327,54999999999995;4,616684351423529;289,2225066994682;0;3,173392483991748;0;2,6845437100583784;0,8311362928072289;1;1,409832457;1,2747112530583784;3,229968097038716;1,7854562899416233;0,5091999764304831;1;1,5517819919999998;0,23367429794162353;3,5063950757770255;3,180586122832621;0,9604980508942592;1;1,72770904;1,452877082832621;3,3113925841612875;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,349413877167386;41,349413877167386;0;0
