timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-07T00:00:00;100,44;87,6;504,2515715620049;1,3382050559999998;324,95;1,502258791;327,25;1,6728906240000003;327,75;1,7766390249560255;287,3911149484438;0;5,474226804123793;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,909961666287124;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,6;42,6;0;0
2023-12-07T01:00:00;99,2;83,6;472,19612079548403;1,2799255139999999;324,95;1,4360762980000001;326,84999999999997;1,6210968460000004;327,75;1,3351463989999999;290,7775;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699274;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0
2023-12-07T02:00:00;97,85;81,1;461,783773179288;1,2892680359999997;324,95;1,45884922;327,15;1,6354911570000001;327,84999999999997;1,020835844;291,155;0;5,474226804123804;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,823390739368946;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,1;36,1;0;0
2023-12-07T03:00:00;96,86;82,2;410,24004449483;1,5181164560000002;324,75;1,5973166440000004;326,84999999999997;1,8003786959999997;327,54999999999995;1,029350418;291,6525;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,239361031873784;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;37,2;37,2;0;0
2023-12-07T04:00:00;91,81;86,9;376,322352116499;1,5875236439999998;324,75;1,6225182299999998;326,65;1,8329725980000002;327,34999999999997;0,981655974;291,34499999999997;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,10246926150633;28,278981227090327;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,62101877290968;43,62101877290968;0;0
2023-12-07T05:00:00;89,92;98,6;378,355049597916;1,5411048239999998;324,75;1,6219726200000002;327,04999999999995;1,818666424;327,54999999999995;0,979955472;291,17499999999995;0;2,8712750292061986;0;3,6339575872256358;1,1423902466011457;1;1,5411048239999998;2,0928527632256357;3,1810124412716525;1,7854562899417428;0,5053121665918691;1;1,6219726200000002;0,16348366994174257;3,5333728494683596;3,180586122832621;0,9552493617244987;1;1,818666424;1,361919698832621;3,3295872787507044;0;0;0;0;0;0;74,5978590145801;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T06:00:00;94,53;115,7;374,889422908269;1,6698463999999997;325,15;1,6516482080000001;326,34999999999997;1,916623005;327,65;1,020707751;291,5925;0;0;0;6,5991620388207854;2,1219350098558416;1;1,6698463999999997;4,9293156388207855;3,1099736835338394;5,951520966472078;1,8977133628908334;1;1,6516482080000001;4,299872758472078;3,1361537958535424;10,601953742775443;3,422498540165513;1;1,916623005;8,685330737775443;3,0977233790909753;0;0;0;0;0;0;43,011451860257424;0;30;0;0;0;2,54736325193172;5,4664447466345925;1,9679201087884532;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T07:00:00;116,58;129;358,558390616066;1,6263598839999998;325,75;1,659850545;327,65;1,8626775649999998;328,04999999999995;1,2240798210000001;291,96999999999997;0;0;0;8,948479033527967;2,9025412736741507;1;1,6263598839999998;7,322119149527967;3,0829808053687486;5,951520966472078;1,8872902103033213;1;1,659850545;4,291670421472078;3,1534741895977736;10,601953742775404;3,4221871443165126;1;1,8626775649999998;8,739276177775404;3,098005250935174;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,50715071507153;30;0;5,178840385793063;6,970175485589587;1,233721060949357;3,867684904962935;8,29975301494192;2,9879110853790913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T08:00:00;131,22;134,8;356,737914553761;1,5899914800000001;325,95;1,642474965;327,65;1,84157365;328,15;1,3892075674444446;290,7991040252732;0;7,246040488076249;0;8,948479033527967;2,902862370403688;1;1,5899914800000001;7,358487553527967;3,0826397850489697;5,951520966472082;1,8883009122593406;1;1,642474965;4,309046001472082;3,1517863110869992;10,601953742775404;3,422601390778409;1;1,84157365;8,760380092775403;3,0976302911991107;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;0;0;0;14,846525290752542;31,859496332086998;11,46941867955132;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T09:00:00;150;137,9;344,417501825568;1,6661810199999998;326,04999999999995;1,627057985;326,04999999999995;1,87029512;327,15;1,5100560230924522;288,9995625888703;0;9,625614739705505;0;8,948479033527967;2,8982582878445773;1;1,6661810199999998;7,282298013527967;3,0875367702934833;5,951520966472078;1,901257979530322;1;1,627057985;4,324462981472077;3,13030689709048;10,601953742775413;3,4295239398449873;1;1,87029512;8,731658622775413;3,0913776747843946;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157897;0;30;0;0;0;17,94652529075251;38,51185684710839;13,864268464959022;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T10:00:00;137,7;137,8;340,091172009097;1,7380616399999997;324,65;1,68813133;326,65;1,9791918810000002;327,84999999999997;2,4399566297698967;286,0165556334806;0;9,561016665708728;0;8,948479033527967;2,9058945259736335;1;1,7380616399999997;7,210417393527967;3,079423204642893;5,951520966472112;1,8934641529263119;1;1,68813133;4,2633896364721116;3,143191782782976;10,601953742775404;3,4170263834326153;1;1,9791918810000002;8,622761861775404;3,1026841917811248;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,9042115263158;30;0;0;0;0;17,846525290752524;38,29726457243031;13,78701524607491;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T11:00:00;134,36;131,4;327,24198905357997;1,7174124000000002;326,15;1,6794995;327,45;1,891972625;328,04999999999995;5,374418164289497;288,2319685507212;0;4,630202257785497;0;8,948479033527928;2,8948619626738363;1;1,7174124000000002;7,231066633527927;3,0911591464149377;5,951520966472074;1,8877026367778087;1;1,6794995;4,272021466472074;3,15278521654817;10,601953742775404;3,42042886222044;1;1,891972625;8,709981117775405;3,099597790170947;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;65,31557373674212;0;30;0;0;0;11,446525290752534;24,563358993031187;8,842809237491227;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T12:00:00;138,17;117,3;324,727669789937;1,8652419320000002;326,25;1,7277118380000003;327,34999999999997;1,9527242;328,15;8,373744993953373;294,23514478395936;0;0;0;7,750528655637727;2,4871089640439044;1;1,8652419320000002;5,885286723637727;3,1162802947868387;5,951520966472078;1,8857429635149836;1;1,7277118380000003;4,223809128472078;3,156061606285182;10,601953742775404;3,4158787148509147;1;1,9527242;8,649229542775403;3,10372663311558;0;0;0;0;0;0;33,73009481094739;0;30;0;0;0;2,995996635114773;6,429177328572473;2,3145038382860905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T13:00:00;137,99;112,6;324,35298638344403;1,69479057;326,15;1,6675520399999997;327,54999999999995;1,8670354500000002;328,15;10,832462812138095;296,65662803250063;0;0;0;4,452161755463521;1,397248207273319;1;1,69479057;2,7573711854635214;3,186378577755887;5,951520966472078;1,887614354045084;1;1,6675520399999997;4,283968926472078;3,1529326706581777;10,601953742775406;3,4210613945307022;1;1,8670354500000002;8,734918292775406;3,099024694419368;0;0;0;0;0;0;62,22672180146635;30;0;0;0;0;1,5943635352889818;3,4213809770149823;1,2316971517253936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T14:00:00;138,35;120,7;333,224722835614;1,738361026;326,25;1,673167626;327,34999999999997;1,8880904000000003;328,15;7,073802183401169;292,8424407132145;0;0;0;8,948479033527928;2,8929832941781624;1;1,738361026;7,210118007527928;3,09316650792137;5,781010760707196;1,8320031817037314;1;1,673167626;4,107843134707196;3,155568078943485;10,601953742775404;3,419787936095097;1;1,8880904000000003;8,713863342775404;3,1001787072450173;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;90,72049912928642;30;0;0;0;0;4,033100173047853;8,65472140139024;3,1156997045004866;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T15:00:00;138,08;120,9;350,670278790049;1,6071488159999998;326,75;1,634166304;327,75;1,8390764350000002;328,65;3,0667460236657624;288,63202846891807;0;0;0;5,800756361617116;1,8468001596504164;1;1,6071488159999998;4,193607545617116;3,140976749057218;5,951520966472078;1,888027597231374;1;1,634166304;4,317354662472078;3,152242570606202;10,601953742775404;3,4184970653394924;1;1,8390764350000002;8,762877307775403;3,10134937668069;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;59,13247971095255;0;30;0;0;0;4,094247962663326;8,785939834041471;3,1629383402549296;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T16:00:00;138,02;117,7;346,020435511375;2,1240961039999995;326,95;1,7822868280000002;327,75;2,120565028;328,95;4,650309985405884;290,73197926826873;0;0;0;8,948479033527937;2,8661580734278327;1;2,1240961039999995;6,824382929527937;3,122116367722121;1,7854562899416233;0,4906549244974811;1;1,7822868280000002;0,003169461941623153;3,638924630727495;10,601953742775404;3,397877373743966;1;2,120565028;8,481388714775404;3,120169616684429;4,158512028985956;1,3861706763286519;1;0;4,158512028985956;3;28,859420123591324;0;28,753789022420797;0;0;0;3,451809882344659;7,407317344087251;2,6666342438714103;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T17:00:00;133,87;115,9;344,565543689676;2,231304272;326,34999999999997;1,831614169;327,84999999999997;2,2185342;329,15;5,156259930763563;290,15858862059366;0;0;0;8,948479033527928;2,8664726008882773;1;2,231304272;6,717174761527928;3,1217737894145325;5,951520966471734;1,875603069486341;1;1,831614169;4,119906797471734;3,173123921204521;10,601953742775407;3,3895368505455874;1;2,2185341999999935;8,383419542775414;3,127847316682482;0;0;0;0;0;0;0,4794730453981231;0;26,958208079371687;0;0;0;3,4398381778532405;7,381626991101374;2,6573857167964947;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T18:00:00;128,59;117,8;365,856384259915;2,2986521320000004;326,34999999999997;1,8661037159999998;327,95;2,3004106749999997;329,65;5,1589661903018245;290,1026861646825;0;0;0;8,166279963669941;2,6022276515354523;1;2,2986521320000004;5,8676278316699415;3,138188143858745;5,951520966472078;1,8727010680307115;1;1,8661037159999998;4,085417250472078;3,1780411022729633;10,601953742775443;3,3788867492565475;1;2,3004106749999997;8,301543067775443;3,137706152805559;0;0;0;0;0;0;28,979425098093643;30;0;0;0;0;3,080245327082331;6,609968513052213;2,3795886646987965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T19:00:00;120,35;116,6;384,013406166122;1,8370632740000004;329,84999999999997;1,1715002159999999;322,75;1,752734352;327,54999999999995;2,556672984359935;288,2188545835975;0;0;0;8,948479033527928;2,857269525031486;1;1,8370632740000004;7,111415759527928;3,131828815984491;5,951520966472112;1,9423208980280502;1;1,1715002159999999;4,7800207504721115;3,0641285755172687;10,601953742775379;3,4328431737491067;1;1,752734352;8,849219390775378;3,0883886056457044;0;0;0;0;0;0;0;0;27,527700797804645;0;0;0;3,5703454594199244;7,661685535235888;2,75820679268492;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T20:00:00;104,14;118;394,17904467853;2,125260072;328,25;1,5869444579999998;326,84999999999997;2,3346344119999998;332,25;2,974508429569359;288,73088978225564;0;0;0;8,948479033527907;2,853301411306021;1;2,125260072;6,823218961527906;3,1361842804514595;1,7854562899415571;0,508722618272385;1;1,5869444579999998;0,1985118319415573;3,5096852898047706;10,601953742775407;3,3485378116222626;1;2,3346344119999998;8,267319330775408;3,166144251373733;3,5374148943220884;1,1791382981073628;1;0;3,5374148943220884;3;28,5;30;0;0;0;0;3,1266960394330363;6,709648153289777;2,41547333518432;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T21:00:00;100,36;110,3;349,382665759972;2,271101625;326,45;1,89143401;328,45;2,29615072;329,95;5,228011788204822;289,013770103432;0;0;0;4,588342678468486;1,409966074769192;1;2,271101625;2,3172410534684857;3,2542220416328713;1,89143401;0,5134530398469093;1;1,89143401;0;3,6837526769029325;10,601953742775404;3,3759892489430654;1;2,29615072;8,305803022775404;3,140399142590457;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0;0;27,07229250000009;0;0;0;1,6944561022839784;3,636171893313258;1,309021881592773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T22:00:00;97;107,3;328,050374982057;2,3825809400000004;327,15;1,9254381040000002;328,75;2,3617022640000003;330,34999999999997;7,412173642825665;291,3727693692955;0;0,12930711535094463;0;2,684543710058374;0,7617748231975333;1;2,3825809400000004;0,3019627700583736;3,5240646294794304;1,9254381040000002;0,5200111235427579;1;1,9254381040000002;0;3,7026863788648954;10,601953742775443;3,367112260977067;1;2,3617022640000003;8,240251478775443;3,1486784285888265;2,0880644431662265;0,6960214810554088;1;0;2,0880644431662265;3;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-07T23:00:00;96,42;96;285,87716681326;2,1748546220000002;327,75;1,83765645;328,15;2,2193302309999994;330,45;7,09373446361809;291,5151881912451;0;2,8948226495496003;0;3,9094649271673965;1,1756411803751754;1;2,1748546220000002;1,7346103051673962;3,325389576707233;1,83765645;0,5014058823529223;1;1,83765645;0;3,6650077605322893;3,180586122832604;0,9023570918460134;1;2,2193302309999994;0,9612558918326046;3,5247532840085096;0;0;0;0;0;0;0;0;27,072292500000003;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T00:00:00;87,08;87,2;312,24483325216204;2,025060894;328,54999999999995;1,8617556240000004;329,75;2,160145536;331,54999999999995;2,0083868523496395;287,42087795616277;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,2;42,2;0;0
2023-12-08T01:00:00;87,09;84,4;288,170839802561;1,9986505720000003;328,75;1,8817081619999998;330,45;2,1757555779999995;332,04999999999995;1,5053987;288,11499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;2,812939473684054;0;24,4;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T02:00:00;83,26;88,2;276,25390463812397;2,238545496;329,45;1,9458774939999997;330,54999999999995;2,322782084;332,54999999999995;1,165056469;291,1975;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,31265817973684;30;0;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;45;45;0;0
2023-12-08T03:00:00;81,43;90,7;281,25602581632495;2,476360107;330,04999999999995;2,0986133189999996;332,45;2,5217590559999996;333,95;1,097078555;290,41999999999996;0;3,8222400710217235;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832621;0,8401090128611016;1;2,5217590559999996;0,6588270668326213;3,7859207247410867;0;0;0;0;0;0;0;0;29,74405056822283;0;0;0;0;0;0;12,775363308944463;26,340955276174153;4,662349083882825;0;0;0;0;45;45;0;0
2023-12-08T04:00:00;79,52;93,3;285,27892214907;2,3886008370000003;330,04999999999995;2,1309623959999993;332,54999999999995;2,4618258959999997;333,95;1,172399965;290,8275;0;0,3434765090187515;0;0;0;0;0;0;0;5,95152096647211;1,8116214128645463;1;2,1309623959999993;3,8205585704721106;3,285190230259826;10,601953742775407;3,3191288822404137;1;2,4618258959999997;8,140127846775407;3,194197670208902;0;0;0;0;0;0;15,909199026214816;16,746525290752512;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T05:00:00;80;104,4;309,074505881503;2,2319855850000003;329,65;2,0152077369999994;331,45;2,3396876;333,15;1,3861333;292,40999999999997;0;0;0;8,948479033527928;2,8323418556694757;1;2,2319855850000003;6,7164934485279275;3,1593922942655492;5,951520966472078;1,8312096420935848;1;2,0152077369999994;3,9363132294720784;3,250048945607246;10,601953742775404;3,3384202185550373;1;2,3396876;8,262266142775404;3,1757397357736554;0;0;0;0;0;0;30,752327960040738;15,626020898661858;0;0;0;0;3,2720253585627344;7,021513644984408;2,527744912194387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T06:00:00;87,04;119,5;352,022763198295;1,4068469909999999;327,25;1,5145518040000001;328,75;1,7376839099999997;330,45;1,4973626549999999;292,65749999999997;0;0;0;8,948479033527928;2,9035988443349248;1;1,4068469909999999;7,541632042527928;3,0818578988577863;5,951520966472078;1,8880310624415961;1;1,5145518040000001;4,436969162472078;3,152236785117078;10,601953742775404;3,4104008798912844;1;1,7376839099999997;8,864269832775404;3,108711883487835;0;0;0;0;0;0;59,24925272724365;30;0;0,6752938819572638;0,9088746728899918;0,16087081710152853;3,3227523752673207;7,130369904007125;2,566933165442565;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T07:00:00;99,69;138,6;341,19871072080997;1,52163634;327,15;1,6027055920000004;328,75;1,8397129800000005;330,34999999999997;1,227229047;291,89;0;0,248136993297092;0;8,948479033527928;2,8978391647495427;1;1,52163634;7,426842693527928;3,0879833299172543;5,951520966472078;1,8824545287455454;1;1,6027055920000004;4,348815374472077;3,1615748883125105;10,601953742775404;3,4039947944516964;1;1,8397129800000005;8,762240762775404;3,114562266680296;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;87,74332780197076;30;0;18,646525290752514;25,09626553264134;4,442038999277517;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T08:00:00;107,29;143,3;363,962145500101;1,632020238;327,34999999999997;1,66078088;328,65;1,9095370700000003;330,15;1,4750965001111112;291,31258319941986;0;1,3815378669158909;0;8,948479033527928;2,890162237522562;1;1,632020238;7,316458795527928;3,096185714888634;5,951520966472112;1,879549138760561;1;1,66078088;4,290740086472112;3,1664620220553257;10,601953742775406;3,400826305339751;1;1,9095370700000003;8,692416672775405;3,117464048701612;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,15560610076952;0;30;23,346525290753167;31,42197212752782;5,5616890665724235;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T09:00:00;112,65;138,9;365,033170241517;1,6970905260000002;327,34999999999997;1,688096355;328,65;1,9405948700000002;330,15;5,6695253121241365;288,6804164479885;0;0,34093051397541174;0;8,94847903352793;2,8864676263967355;1;1,6970905260000002;7,251388507527929;3,1001487602681292;5,951520966472112;1,8778338232441663;1;1,688096355;4,263424611472112;3,1693544406342617;10,601953742775406;3,398660543199571;1;1,9405948700000002;8,661358872775406;3,119450621212821;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;84,64999054016124;30;0;18,946525290752554;25,500034038697923;4,513506024849532;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T10:00:00;118,52;143,1;336,80116575768096;1,6763853260000001;327,25;1,661218767;328,25;1,918778864;329,95;13,522220492931254;295,16835677474415;0;13,698850368789987;0;8,948479033527928;2,8884196182926978;1;1,6763853260000001;7,272093707527928;3,098053681970642;5,951520966472078;1,8825965954876045;1;1,661218767;4,290302199472078;3,161336305790246;10,601953742775404;3,401955746329356;1;1,918778864;8,683174878775404;3,1164290582600036;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,06257817268603;0;30;0;0;0;23,146525290752503;49,67065513037018;17,881435846933265;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T11:00:00;118,75;137,6;318,433526558833;1,62677119;327,25;1,6228693790000004;327,84999999999997;1,8847971540000004;329,75;11,87714802429234;294,1548920247037;0;9,437706293127512;0;8,948479033527967;2,8912136705199525;1;1,62677119;7,3217078435279666;3,0950597407484874;5,951520966472081;1,8879386164380838;1;1,6228693790000004;4,3286515874720815;3,1523911395491417;10,601953742775404;3,4060367101864184;1;1,8847971540000004;8,717156588775403;3,112695089594363;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;21,4783245464476;0;30;0;0;0;17,64652529075249;37,86808002307401;13,632508808306643;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T12:00:00;118,02;131,6;297,93078765375503;1,62961116;327,15;1,6267530030000001;327,84999999999997;1,8842431500000003;329,65;11,803579171192611;293,79712316520727;0;10,46489600894872;0;8,948479033527928;2,8918085021032574;1;1,62961116;7,318867873527928;3,094423101328999;5,951520966472112;1,8877091178901566;1;1,6267530030000001;4,3247679634721115;3,152774392022841;10,601953742775404;3,4069455134762703;1;1,8842431500000003;8,717710592775404;3,1118647776546684;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;43,01145186025782;22,6687106802789;0;0;0;0;18,977814610473775;40,72492405681068;14,660972660451844;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T13:00:00;116,66;128,5;277,25416097969105;1,66016532;327,25;1,6570875200000001;328,34999999999997;1,908482224;329,95;14,645138944709581;295,4158729919248;0;0;0;8,948479033527928;2,8893330584439116;1;1,66016532;7,288313713527928;3,0970742564193166;5,951520966472078;1,8820814698583934;1;1,6570875200000001;4,294433446472078;3,1622015634210916;10,601953742775404;3,402664245575912;1;1,908482224;8,693471518775404;3,1157801586095037;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,50715071507169;30;0;4,526921009975793;6,092760444112777;1,0784185986079615;4,0196042807767185;8,625760259177508;3,1052736933039027;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T14:00:00;111,78;126,8;280,674674040558;1,671614736;327,25;1,6369475160000002;327,84999999999997;1,9032303780000002;329,75;4,697954972282737;289,94472975040566;0;0;0;8,948479033527933;2,8886882771607034;1;1,671614736;7,276864297527933;3,0977655513330116;5,951520966472078;1,88710668420181;1;1,6369475160000002;4,314573450472078;3,1537808732787114;10,601953742775443;3,4047853862672266;1;1,9032303780000002;8,698723364775443;3,1138390647284524;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;100;30;0;2,0568019173770775;2,7682394581118137;0,48997838408579103;4,789723373375424;10,278376337715502;3,700215481577581;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T15:00:00;113,11;125,5;292,68524778184803;1,5698206980000005;327,34999999999997;1,6047481319999999;328,25;1,8421976040000003;329,84999999999997;8,814317513695375;293,0450954585043;0;0;0;8,948479033527928;2,8936938510987207;1;1,5698206980000005;7,378658335527927;3,0924069697733354;5,951520966472112;1,8860382237959281;1;1,6047481319999999;4,3467728344721115;3,155567523172359;10,601953742775404;3,408076848033455;1;1,8421976040000003;8,759756138775403;3,1108317727321775;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157881;0;30;0,16366357288597388;0,22027398773347764;0,03898849582882554;5,38286171786651;11,551205403147017;4,158433945132926;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T16:00:00;118,33;123,5;303,07199272172704;1,5595352499999997;327,45;1,608953526;328,45;1,8430985599999998;329,95;10,057793832258858;294,3667395503575;0;0;0;8,948479033527967;2,8935556366568838;1;1,5595352499999997;7,388943783527967;3,092554682607291;5,951520966472112;1,884292716142026;1;1,608953526;4,342567440472112;3,15849067158604;10,601953742775327;3,40716321579152;1;1,8430985599999998;8,758855182775328;3,111665943573643;3,1359720938409423;1,045324031280314;1;0;3,1359720938409423;3;96,90421152631576;30;0;0;0;0;4,862074163383659;10,433635543741756;3,7561087957470325;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T17:00:00;114,98;119,6;313,244326266555;1,923024829;327,25;1,768466107;328,45;2,017128564;329,45;10,959218110026105;295,176794442488;0;0;0;8,94847903352793;2,8745299548168908;1;1,923024829;7,02545420452793;3,113023407020976;1,9442623199859026;0,5386706268765321;1;1,768466107;0,17579621298590262;3,6093713356149713;10,601953742775379;3,399851602860744;1;2,017128564;8,584825178775379;3,1183577935738596;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;65,31557373674198;0;30;0;0;0;3,653783937238683;7,840738062743954;2,8226657025878237;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T18:00:00;117,99;120,2;318,897200248094;1,9400702450000002;326,84999999999997;1,786244599;328,45;2,033855008;329,34999999999997;14,080155523459158;297,23792927849155;0;0;0;8,948479033527928;2,8771646381776677;1;1,9400702450000002;7,008408788527928;3,1101727425635595;5,951520966472079;1,8733235354914601;1;1,786244599;4,165276367472079;3,176985103595956;7,01260874815633;2,203231575966264;1;2,033855008;4,978753740156329;3,1828741130313696;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;93,80904217936815;30;0;0;0;0;3,8358702853715796;8,231481299080642;2,9633332676690314;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T19:00:00;118,6;119;330,79256194647;1,9510523950000003;326,65;1,8113860280000003;328,75;2,070665496;329,75;20,795781602209257;300,53485684402085;0;0;0;8,948479033527928;2,878374375461864;1;1,9510523950000003;6,997426638527927;3,1088655839260158;5,951520966472078;1,8692535817475497;1;1,8113860280000003;4,140134938472078;3,1839024007155037;6,182564155718074;1,9202893316486578;1;2,070665496;4,111898659718074;3,2196003247125553;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;62,220713906729024;0;30;0;0;0;3,465914877806564;7,437585574692197;2,677530806889191;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T20:00:00;105,56;116,3;325,538698755068;1,9527046139999997;326,54999999999995;1,7884004580000001;328,25;2,069603655;329,65;20,206820498810476;301,97539605593886;0;0;0;8,948479033527928;2,879190710407082;1;1,9527046139999997;6,995774419527928;3,107984129423203;1,7884004579999984;0,48713861383587104;1;1,7884004579999984;0;3,671235264882029;10,601953742775404;3,3944481743207318;1;2,069603655;8,532350087775404;3,1233217295759648;2,3023688461353977;0,7674562820451325;1;0;2,3023688461353977;3,0000000000000004;30,63554446691721;0;30;0;0;0;2,658797919561276;5,7055749346808495;2,054006976485106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T21:00:00;104,62;112,6;311,720006254939;1,9246686539999995;326,54999999999995;1,7602525780000002;327,84999999999997;2,0374000740000002;329,34999999999997;14,58971123494311;298,58595065841376;0;0;0;5,120750118652362;1,6047690209178431;1;1,9246686539999995;3,1960814646523623;3,1909577340442197;5,951520966472046;1,8798201053047916;1;1,7602525780000002;4,191268388472046;3,1660055925974224;10,601953742775404;3,3994458107146377;1;2,0374000740000002;8,564553668775403;3,118730032218587;0;0;0;0;0;0;0;0;29,10085686684707;0;0;0;1,8249183052531095;3,9161337022598914;1,409808132813561;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T22:00:00;101,12;108,4;307,346970456008;1,9142475030000001;326,45;1,7795615760000003;328,25;2,08397838;330,15;10,2896757918878;295,1554862928256;0;0;0;2,6845437100583784;0,7941403298726439;1;1,9142475030000001;0,7702962070583783;3,3804399664337637;4,838043978742319;1,5042251437315688;1;1,7795615760000003;3,0584824027423188;3,216303090600163;10,601953742775404;3,388661941319074;1;2,08397838;8,517975362775404;3,128654886904557;0;0;0;0;0;0;28,5;30;0;0;0;0;0,2754585684238952;0,5911128077765991;0,21280061079957568;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-08T23:00:00;101,72;104,4;306,00139342793;2,3352611640000003;327,04999999999995;1,8970495960000004;328,75;2,380756644;330,95;9,098437069224246;295,4270830104859;0;1,0983999852317194;0;2,6845437100583784;0,7654994192613648;1;2,3352611640000003;0,34928254605837816;3,5069180230714108;5,951520966472078;1,8638345772519527;1;1,8970495960000004;4,054471370472077;3,193159435451096;5,7639353234695445;1,7464928223786744;1;2,380756644;3,3831786794695446;3,3002914467287794;0;0;0;0;0;0;56,99714999999971;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T00:00:00;90,58;95,3;246,12016871166;2,200649384;326,34999999999997;1,8080787919999999;327,54999999999995;2,23502841;329,75;2,222492942715954;287,9196213249053;0;3,2935392910098953;0;2,6845437100583784;0,7800926915966626;1;2,200649384;0,48389432605837834;3,4413137553740714;1,7854562899416233;0,4921224724432253;1;1,7854562899416233;0;3,628073071074002;3,180586122832621;0,9084723490739284;1;2,23502841;0,9455577128326209;3,5010268898935917;0;0;0;0;0;0;85,49145028499987;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;42,649413877167376;42,649413877167376;0;0
2023-12-09T01:00:00;95;93,9;218,663796862332;2,15048684;326,34999999999997;1,86997335;328,15;2,216179683;330,04999999999995;1,4432011653402808;289,1816354238803;0;4,080385479625287;0;0;0;0;0;0;0;1,7854562899415387;0,48716303118611326;1;1,7854562899415387;0;3,6650077605322893;3,1805861228325494;0,9066782933124646;1;2,216179683;0,9644064398325494;3,507954415907074;0;0;0;0;0;0;55,026103679733865;0;28,93395758722576;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T02:00:00;85,1;94,8;206,432308147161;2,1652323;326,15;1,8890431189999999;328,04999999999995;2,2276780640000005;329,95;1,193094900652752;289,79519006761006;0;2,255062210495784;0;2,6845437100583784;0,7839465724903287;1;2,1652323;0,5193114100583784;3,4243962589574264;1,7854562899416233;0,48798946144780114;1;1,7854562899416233;0;3,6588009188649426;3,180586122832621;0,9069115622850707;1;2,2276780640000005;0,9529080588326204;3,5070521262500596;0;0;0;0;0;0;83,52060106936591;30;0;0;0;0;0;0;0;12,149413877167373;25,05033789106675;4,433909806718814;0;0;0;0;45;45;0;0
2023-12-09T03:00:00;79,49;97,3;178,75641306315302;2,17815906;326,15;1,8829700600000001;327,75;2,225811798;329,75;1,081321318;291,59749999999997;0;3,291375222168691;0;2,6845437100583784;0,7832844749926424;1;2,17815906;0,5063846500583784;3,427290844853774;1,7854562899416138;0,49046909592884824;1;1,7854562899416138;0;3,6403033438025783;3,1805861228326218;0,9090980110335313;1;2,225811798;0,9547743248326217;3,498617403437822;0;0;0;0;0;0;52,30233966487228;0;29,649413877167373;0;0;0;0;0;0;15;30,92783505154641;5,474226804123714;0;0;0;0;45;45;0;0
2023-12-09T04:00:00;73,07;100,4;171,687689302336;2,0924563199999997;325,95;1,8524886480000002;327,84999999999997;2,170363832;329,54999999999995;0,9427881149999999;290,98249999999996;0;2,3675912044969065;0;2,6845437100583784;0,7896139287722184;1;2,0924563199999997;0,5920873900583787;3,3998180784786975;1,8524886480000002;0,5080254086339336;1;1,8524886480000002;0;3,646448812434975;5,862967641939326;1,8089962622198885;1;2,170363832;3,6926038099393255;3,241005945885512;0;0;0;0;0;0;80,79710943090588;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T05:00:00;70,56;108,6;168,497308553688;2,0384996880000004;325,84999999999997;1,8052220339999998;327,45;2,090668398;328,84999999999997;1,0544167130000002;290,1925;0;0;0;2,684543710058311;0,7932725256551176;1;2,0384996880000004;0,6460440220583106;3,3841380146643836;4,962969510798814;1,5509888924383102;1;1,8052220339999998;3,1577474767988147;3,1998743092199247;10,601953742775404;3,4007634398763136;1;2,090668398;8,511285344775404;3,117521677179933;0;0;0;0;0;0;49,210082351541665;0;30;0;0;0;0,3505330363673903;0,752216816239035;0,2707980538460526;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T06:00:00;73,01;125,4;177,231394863765;1,8157103370000003;325,84999999999997;1,7028320220000006;327,34999999999997;1,924197191;328,04999999999995;1,071822803;289,7175;0;0;0;8,94847903352793;2,892352225550157;1;1,8157103370000003;7,132768696527929;3,0938413912661797;5,951520966472078;1,8871556089454469;1;1,7028320220000006;4,248688944472077;3,1536991111177213;10,601953742775404;3,41849475191476;1;1,924197191;8,677756551775405;3,1013514754811484;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;17,62621397488544;0;30;0;0;0;5,446525290752539;11,687822512344503;4,207616104444021;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T07:00:00;76,04;139,7;182,752327116937;1,4880309609999998;325,45;1,5465945;326,15;1,7858235;327,65;1,11359275;289,965;0;0;0;8,94847903352793;2,9114397624631256;1;1,4880309609999998;7,46044807252793;3,073558020639716;5,951520966472078;1,9046250858270275;1;1,5465945;4,4049264664720775;3,1247729596545795;10,601953742775406;3,4301068798899683;1;1,7858235;8,816130242775406;3,0908523011141558;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,124451353487956;30;0;17,864680440321074;24,0439844418857;4,255785246213769;0;0;0;15;30,927835051546396;5,474226804123711;1,8818448504314134;2,0105180025976637;0;0;45;45;0;0
2023-12-09T08:00:00;82,4;142,9;192,562531834858;1,27181691;326,45;1,347214616;327,25;1,544177028;328,54999999999995;1,214933337;290,4575;0;0;0;8,948479033527928;2,9159167130659394;1;1,27181691;7,676662123527928;3,0688390355700705;5,951520966472078;1,907971057833025;1;1,347214616;4,604306350472077;3,1192931056467432;10,601953742775404;3,4377302111469974;1;1,544177028;9,057776714775404;3,0839981882225906;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;74,6198389083526;30;0;17,929519799769206;24,13125141287915;4,271231500079609;0;0;0;15;30,927835051546396;5,474226804123711;5,017005490983294;5,360048601477878;0;0;45;45;0;0
2023-12-09T09:00:00;84,93;140,6;183,111224532418;1,2859160319999998;326,54999999999995;1,3747903049999999;327,45;1,574317084;328,75;1,3086519699999999;291,3225;0;0;0;8,948479033527928;2,9145790927626405;1;1,2859160319999998;7,6625630015279285;3,070247452110122;5,951520966472078;1,9051447596966713;1;1,3747903049999999;4,576730661472078;3,1239206029780395;10,601953742775404;3,434394620398489;1;1,574317084;9,027636658775403;3,086993463070726;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;43,033429556040716;0;30;17,898038809222292;24,08888130447146;4,263731990891448;0;0;0;15;30,927835051546396;5,474226804123711;2,7484864815302146;2,936417181122024;0;0;45;45;0;0
2023-12-09T10:00:00;91,51;136,8;174,475556661712;1,3135938480000002;325,34999999999997;1,41236045;326,25;1,6313739;327,65;1,23664845;291,10749999999996;0;0;0;8,94847903352793;2,920417352464267;1;1,3135938480000002;7,63488518552793;3,064109664318062;5,951520966472078;1,910845835340631;1;1,41236045;4,539160516472078;3,1146002761709703;10,601953742775404;3,4390908972767926;1;1,6313739;8,970579842775404;3,082777995536683;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;71,52912621308516;30;0;16,347318142915263;22,001774081985552;3,8943140125114426;0,4992071478372649;1,07125997389971;0,3856535906038956;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T11:00:00;91,01;137;168,22790621630702;1,3330231600000002;326,34999999999997;1,433180368;327,54999999999995;1,6438809600000002;329,15;1,2023723640000001;290,6275;0;0;0;8,948479033527928;2,9133144285658537;1;1,3330231600000002;7,615455873527928;3,0715802406309516;5,951520966472078;1,9011387541809215;1;1,433180368;4,5183405984720775;3,1305032067668335;10,601953742775404;3,426952255849346;1;1,6438809600000002;8,958072782775403;3,09369753391787;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;39,94302593204266;0;30;16,69066845730714;22,463887560305707;3,9761080981741097;0,3558568334453794;0,7636412734879385;0,2749108584556579;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T12:00:00;91,94;134,6;179,974695692876;1,276941447;326,45;1,3747903049999999;327,45;1,5659216850000002;328,65;1,280686226;290,4375;0;0;0;8,948479033527967;2,9156471138183786;1;1,276941447;7,671537586527967;3,0691227999155544;5,951520966472078;1,9051447596966713;1;1,3747903049999999;4,576730661472078;3,1239206029780395;10,601953742775404;3,435650220503442;1;1,5659216850000002;9,036032057775405;3,085865283812812;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;68,43903162944956;30;0;13,192477874164908;17,755690274784534;3,142757178636862;1,4540474165875532;3,1202734261535476;1,1232984334152771;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T13:00:00;94,2;131,8;167,160808509742;1,2545798309999998;326,45;1,31147856;326,75;1,5142776000000004;328,34999999999997;1,154305821;290,09999999999997;0;0;0;8,94847903352793;2,916823546898689;1;1,2545798309999998;7,69389920252793;3,0678849404662807;5,951520966472078;1,9130210852812972;1;1,31147856;4,6400424064720776;3,1110587396358707;10,601953742775404;3,440995436550894;1;1,5142776000000004;9,087676142775404;3,0810717242340626;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,853240357865545;0;30;9,117141243669186;12,270714998208865;2,171916554682969;2,729384047083349;5,857047311337658;2,108537032081557;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T14:00:00;90,67;130,8;157,833101231327;1,24012956;326,34999999999997;1,322407548;327,25;1,516257185;328,65;1,0895887540000002;289,67999999999995;0;0;0;8,948479033524983;2,918158464519119;1;1,24012956;7,708349473524983;3,066481530158985;5,951520966472112;1,9093680839466571;1;1,322407548;4,629113418472111;3,117010814473414;10,601953742775404;3,438768975987796;1;1,516257185;9,085696557775403;3,083066590633633;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,34955503382976;30;0;7,679793239480725;10,336195477093844;1,8295065994456101;3,166732051271784;6,795562341784943;2,4464024430425795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T15:00:00;85,63;129,2;159,375571167088;1,274746416;325,95;1,3782024659999998;327,04999999999995;1,5703747019999998;328,25;1,11139339;290,195;0;0;0;8,948479033527931;2,9187166994687765;1;1,2747464159999993;7,673732617527932;3,065895033648386;5,951520966472078;1,907502650595684;1;1,3782024659999998;4,573318500472078;3,1200590807113735;10,601953742775445;3,4382773867513743;1;1,5703747019999998;9,031579040775444;3,083507393448731;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,76407270990532;0;30;5,36979425913729;7,227179352809274;1,2792107454472414;3,876731031615137;8,319165303895144;2,9948995094022517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T16:00:00;83,5;128,2;150,142416218851;1,27790256;326,15;1,3798896600000001;327,15;1,5630089669999998;328,25;1,0453804869999999;289,5825;0;0;0;8,948479033527928;2,917373277595172;1;1,27790256;7,670576473527928;3,0673068483386783;5,951520966472078;1,9067700475455798;1;1,3798896600000001;4,571631306472078;3,1212578434053735;10,601953742775443;3,4387262947915884;1;1,5630089669999998;9,038944775775443;3,0831048574100013;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,26069630263438;30;0;3,926986064970511;5,2853109891931505;0,9355000450871876;4,319539225781988;9,269397480218856;3,3369830928787882;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T17:00:00;80,08;127,9;147,792086806475;1,2924255789999999;326,25;1,398054276;327,34999999999997;1,5728299470000002;328,25;0,873448477;288,455;0;0;0;8,948479033527928;2,916030405917346;1;1,2924255789999999;7,656053454527928;3,0687193848765273;5,951520966472082;1,9044605154686258;1;1,398054276;4,553466690472082;3,125042981007987;10,601953742775404;3,438127750737956;1;1,5728299470000002;9,029123795775403;3,0836415954874896;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;30,675522864583186;0;30;3,5011860004686928;4,712228802784243;0,834064498092811;4,4453392902834254;9,539354700179024;3,434167692064449;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T18:00:00;79,04;125,1;161,431438943098;1,314189822;326,25;1,40938058;327,15;1,5884246;328,15;0,7159431549999998;287,66749999999996;0;0;0;8,948479033527937;2,9149055728418123;1;1,314189822;7,634289211527937;3,0699035731726454;5,951520966472078;1,9051229062060655;1;1,40938058;4,542140386472077;3,1239564371855484;10,338180209050954;3,349987996076638;1;1,5884246;8,749755609050954;3,0860350010682382;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;59,17245531229685;30;0;0;0;0;5,410298824476688;11,610083314327655;4,179629993157956;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T19:00:00;77,43;122,5;163,93675208701;1,319335344;326,45;1,403338299;327,04999999999995;1,581444989;328,04999999999995;0,6107161619999999;286,565;0;0;0;8,948479033527928;2,913416792770253;1;1,319335344;7,629143689527928;3,071472319282945;5,951520966472078;1,9061103943696793;1;1,403338299;4,548182667472078;3,12233802619819;8,521289724709813;2,74551197975028;1;1,581444989;6,939844735709814;3,1037160965092103;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;27,58759069834472;0;30;0;0;0;4,627189308818107;9,929590791455164;3,574652684923859;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T20:00:00;69,45;117,4;173,266936714262;1,3232791249999998;326,04999999999995;1,40318301;326,65;1,5681726759999997;327,45;0,6147643879999998;286,885;0;0;0;7,747544122029541;2,515350850185406;1;1,3232791249999998;6,424264997029541;3,080104758132835;5,951520966472078;1,9087192086987832;1;1,40318301;4,548337956472078;3,1180704523476575;10,601953742775406;3,4442194506907446;1;1,5681726759999997;9,033781066775406;3,0781876400614263;0;0;0;0;0;0;56,08483193927451;30;0;0;0;0;3,0989811687229727;6,650174181808954;2,3940627054512236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T21:00:00;64,46;111,7;158,1964233216;1,333865358;326,04999999999995;1,4022288920000001;326,34999999999997;1,56634838;327,15;0,5862149994524954;286,56382094033614;0;0;0;3,7622700181129884;1,1863888380226264;1;1,333865358;2,4284046601129887;3,171194719248729;5,951520966471321;1,9107195994277364;1;1,4022288920000001;4,549292074471321;3,114806049120871;10,601953742775404;3,446500122360298;1;1,56634838;9,035605362775403;3,076150693856576;0;0;0;0;0;0;24,500276087659408;0;30;0;0;0;1,3842552726395447;2,970504876908894;1,0693817556872018;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T22:00:00;60,41;107,9;155,706512859328;1,332564288;325,95;1,375391875;325,65;1,5470631649999997;326,65;0,5981688950099496;286,6208804675716;0;0;0;2,6845437100583127;0,8278304774356682;1;1,332564288;1,3519794220583128;3,242866484420939;4,364520960204522;1,3875819491186419;1;1,375391875;2,989129085204522;3,145414916197749;10,601953742775404;3,4511606679235456;1;1,5470631649999997;9,054890577775405;3,07199657243262;0;0;0;0;0;0;52,9978260600507;30;0;0;0;0;0,2489815869594287;0,5342952509858985;0,19234629035492345;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-09T23:00:00;56,84;102,2;150,03122040156398;1,3530750269999998;325,25;1,39720928;325,15;1,6212507360000004;326,75;0,6652175703526432;286,4119732150566;0;0;0;5,3933863245689935;1,7341382167862298;1;1,3530750269999998;4,040311297568993;3,1101248287833827;5,951520966472078;1,9187547791833266;1;1,39720928;4,554311686472078;3,101762159000435;3,180586122832493;0,9726485828848317;1;1,6212507360000004;1,5593353868324926;3,2700259670342793;0;0;0;0;0;0;21,413578909023645;0;30;0;0;0;0;0;0;12,674506586126432;26,13300327036378;4,6255415788543885;0;0;0;0;45;45;0;0
2023-12-10T00:00:00;46,18;95,7;124,20860714495;1,3929423299999997;326,45;1,436903107;326,25;1,61058476;327,15;1,2898022599999999;286,17349425690924;0;0;0;2,6845437100582954;0,821565926057646;1;1,3929423299999997;1,291601380058296;3,26759378025852;1,785456289941556;0,52088918104315;1;1,436903107;0,348553182941556;3,42770853171867;6,68872302397022;2,1396191707492993;1;1,61058476;5,07813826397022;3,126127824713692;0;0;0;0;0;0;49,911437551132764;30;0;0;0;0;0;0;0;9,541276976029925;19,672736033051393;3,482074277850096;0;0;0;0;45;45;0;0
2023-12-10T01:00:00;33,69;92,2;119,987305994505;1,35225941;325,75;1,425099744;325,54999999999995;1,6006098899999999;326,15;0,6070508679192601;286,4921994884004;0;0;0;2,684543710058379;0,8280937712646599;1;1,35225941;1,3322843000583788;3,241835409483348;1,7854562899417596;0,52612373513737;1;1,425099744;0,3603565459417597;3,3936052884509764;7,353997791273375;2,369350739074033;1;1,6006098899999999;5,753387901273376;3,103802940609542;0;0;0;0;0;0;23,408546961116954;0;25,17300447394777;0;0;0;0;0;0;10,202997734779043;21,03710873150318;3,723568245476063;0;0;0;0;45;45;0;0
2023-12-10T02:00:00;21,51;95,1;121,41370033912;1,6734782040000002;326,34999999999997;1,60056792;326,75;1,821011148;327,75;0,6090902211207779;286,30213651568744;0;0;0;2,6845437100583784;0,8075825956370188;1;1,6734782040000002;1,0110655060583782;3,3241723194155988;1,7854562899415678;0,5087221677715653;1;1,60056792;0,18488836994156777;3,5096883978197355;6,436666781819867;2,038787978071604;1;1,821011148;4,615655633819867;3,1571045400748416;0;0;0;0;0;0;51,906206106421045;30;0;0;0;0;0;0;0;9,193333218180177;18,955326223051912;3,3550927414801883;0;0;0;0;45;45;0;0
2023-12-10T03:00:00;13,21;97,5;121,378242159883;1,5411048240000003;326,34999999999997;1,5558279000000002;326,84999999999997;1,742627976;327,54999999999995;0,607585409;286,59749999999997;0;0;0;4,832237055729613;1,5303831287622334;1;1,5411048240000003;3,2911322317296126;3,1575341918712234;1,785456289941496;0,5104173139267725;1;1,5558279000000002;0,22962838994149593;3,4980323770867385;10,601953742775404;3,4334263614346443;1;1,742627976;8,859325766775404;3,0878640246547815;0;0;0;0;0;0;30,553275578912128;0;20,280352911553123;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T04:00:00;5,99;98,9;122,75754180588699;1,4408720700000002;326,15;1,523326332;327,04999999999995;1,701512765;327,84999999999997;0,6184738639295811;286,4235679756873;0;0;0;2,6845437100582954;0,8210476786999399;1;1,4408720700000002;1,2436716400582952;3,2696562936625617;1,7854562899415658;0,5107761155542424;1;1,523326332;0,2621299579415659;3,495575136680324;8,391560284471884;2,6966377101756223;1;1,701512765;6,690047519471884;3,1118604671316312;0;0;0;0;0;0;59,05022025135429;30;0;0;0;0;0;0;0;11,038439715528122;22,75966951655283;4,028461504429851;0;0;0;0;45;45;0;0
2023-12-10T05:00:00;10;103,3;121,14796747786801;1,469781006;326,25;1,5356571179999998;327,04999999999995;1,7194745260000004;327,84999999999997;0,6220419379999998;286,565;0;0;0;2,6845437100583784;0,8188857718261385;1;1,469781006;1,2147627040583784;3,2782883796744566;1,785456289941605;0,5100931219339515;1;1,5356571179999998;0,2497991719416052;3,500255567399695;8,289054210916415;2,6614075882062562;1;1,7194745260000004;6,569579684916415;3,114537678350537;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;31,581762784474954;0;26,089424822611495;0;0;0;0;0;0;15;30,92783505154642;5,474226804123716;0;0;0;0;45;45;0;0
2023-12-10T06:00:00;18,09;111,5;122,716062931764;1,6079966099999998;326,15;1,525834739;325,04999999999995;1,8143127360000004;327,34999999999997;0,6099106869999998;286,515;0;0;0;3,361909487356227;1,0382762963410674;1;1,6079966099999998;1,7539128773562274;3,2379719148012414;1,7854562899415582;0,5247825986738467;1;1,525834739;0,25962155094155825;3,402277999410614;10,601953742775404;3,4309701295344155;1;1,8143127360000004;8,787641006775404;3,090074626856077;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;60,07860460819653;30;0;0;0;0;1,2991595134542633;2,787895951618591;1,0036425425826927;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T07:00:00;23,97;116,7;124,131467255174;1,528590769;326,25;1,5679068660000002;327,04999999999995;1,7672727599999998;327,95;0,606421668;286,59499999999997;0;0;0;7,293851888029656;2,3522823885840864;1;1,528590769;5,765261119029656;3,100755216902362;5,951520966472082;1,8969950564371612;1;1,5679068660000002;4,383614100472082;3,1373413158228907;10,601953742775404;3,4287313869570335;1;1,7672727599999998;8,834680982775405;3,0920922482016118;0;0;0;0;0;0;88,57259674773577;30;0;0;0;0;2,852673402720782;6,121616744036012;2,2037820278529643;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
