timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-10T08:00:00;41,85;120,8;116,786752103656;2,23469265;327,65;1,773089802;326,45;2,1302433099999996;326,95;0,6290622;286,54999999999995;0;0;0;8,948479033526544;2,8528388429432194;1;2,23469265;6,713786383526544;3,1366927913441365;5,951520966472078;1,890558982496749;1;1,773089802;4,1784311644720775;3,14802183987524;7,422523780346378;2,3571686804429897;1;2,1302433099999996;5,292280470346378;3,1489149851386284;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;56,98479211963974;0;30;0;0;0;4,025955253181537;8,639388955325185;3,1101800239170667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T09:00:00;60,86;122,8;122,155909475334;2,0513089320000004;325,84999999999997;1,7651938459999996;326,95;2,110047346;328,95;0,688872728;286,815;0;0;0;8,948479033527928;2,880612701422174;1;2,0513089320000004;6,897170101527927;3,1064498983532274;4,164114309652396;1,2910829260253094;1;1,7651938459999996;2,398920463652396;3,225288032018143;10,601953742775404;3,3985524449179865;1;2,110047346;8,491906396775404;3,1195498420596683;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;85,4790936404279;30;0;0;0;0;4,63393194757219;9,94405997333088;3,579861590399117;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T10:00:00;65,78;126,5;118,87084559476301;2,045819256;325,84999999999997;1,789861014;327,04999999999995;2,11629528;329,15;0,6177747330000001;286,6825;0;0;0;8,948479033527928;2,8808862437319527;1;2,045819256;6,902659777527928;3,1061549386052483;5,951520966472078;1,8847011712716872;1;1,789861014;4,161659952472078;3,157806158976564;10,601953742775443;3,396193579096574;1;2,11629528;8,485658462775442;3,121716561750194;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;53,891598362642625;0;30;1,6582303142643016;2,231803922293811;0,3950292942460045;4,88829497648817;10,489903383021822;3,7763652178878564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T11:00:00;67,35;126,7;111,443300621004;2,019039598;325,75;1,777015396;326,95;2,100874103;329,04999999999995;0,6439674460000001;286,60249999999996;0;0;0;8,948479033527967;2,8831566842212393;1;2,019039598;6,929439435527967;3,103708890502083;5,951520966472078;1,8862358335722746;1;1,777015396;4,174505570472078;3,1552369330195074;10,601953742775404;3,3981694009963954;1;2,100874103;8,501079639775403;3,1199014797987257;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;82,38620920280627;30;0;1,9365815623713438;2,606435480984312;0,4613390801342232;4,8099437283811755;10,321767657470334;3,71583635668932;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T12:00:00;69,68;124,2;106,653458392681;2,3117747520000003;326,75;1,8680231440000001;327,84999999999997;2,3224071520000003;329,95;0,6353901449999998;286,52;0;0;0;8,948479033527928;2,8579915749908604;1;2,3117747520000003;6,636704281527928;3,1310375831169286;5,951520966472079;1,8734515205995441;1;1,8680231440000001;4,083497822472078;3,1767680674050567;9,847194963414431;3,122596316077355;1;2,3224071520000003;7,52478781141443;3,153528015361461;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;50,79902321346478;0;30;0;0;0;5,001284070113487;10,73236924917057;3,8636529297014057;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T13:00:00;67,2;126,2;107,365248886746;2,554478868;328,54999999999995;1,9162494719999998;327,95;2,42043788;330,15;0,6546972719999997;286,5825;0;0;0;8,948479033527928;2,82359605608223;1;2,554478868;6,3940001655279275;3,1691781883078693;5,951520966472078;1,8697145448960795;1;1,9162494719999998;4,035271494472078;3,183117435075026;10,601953742775404;3,365199518133794;1;2,42043788;8,181515862775404;3,1504681031972885;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;79,29394331114337;30;0;1,417753667025652;1,9081476003037043;0,33774212525375563;4,828771623726861;10,362170866366654;3,7303815118919954;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T14:00:00;67,1;127,3;118,213998543471;2,5818405099999997;328,95;1,9052365439999999;327,75;2,415444849;330,04999999999995;0,6287659359999997;286,5825;0;0;0;8,948479033527931;2,817112444410367;1;2,5818405099999997;6,366638523527932;3,176472082711233;5,951520966472078;1,8721344912009974;1;1,9052365439999999;4,046284422472078;3,1790028945271467;10,601953742775404;3,3666641938215993;1;2,415444849;8,186508893775404;3,1490974841600745;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,707066548391694;0;30;3,0130566918618005;4,055257997122208;0,7177806654906308;4,333468598891143;9,299288838822193;3,3477439819759898;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T15:00:00;69,67;127,8;128,334791076754;2,537766414;328,95;1,895801688;327,95;2,384419226;330,25;0,620628275;286,46;0;0;0;8,948479033527928;2,8199413140919773;1;2,537766414;6,410712619527928;3,1732855534298037;5,951520966472078;1,8709323504461235;1;1,895801688;4,055719278472078;3,1810455172539718;10,601953742775443;3,366609137833831;1;2,384419226;8,217534516775443;3,1491489830616426;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;76,20229584173686;30;0;3,7330419192958626;5,024282529334943;0,8892980076922848;4,113483371456637;8,82721753531467;3,1777983127132816;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T16:00:00;75,84;127,7;141,956049187652;1,468039251;325,25;1,51285062;326,65;1,76308975;328,65;0,647989775;286,60999999999996;0;0;0;8,948479033527928;2,9137604740597594;1;1,468039251;7,480439782527927;3,0711100357058383;5,951520966472078;1,9028480194705581;1;1,51285062;4,438670346472078;3,1276911795236324;10,601953742775379;3,4232687612305464;1;1,76308975;8,838863992775378;3,0970264043669022;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;44,61572824373149;0;30;3,2470913122286023;4,370244027225575;0,7735331928189267;4,4994339785239506;9,6554377221544;3,475957579975584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T17:00:00;80,3;130,3;163,66542622717301;1,9309333759999998;325,95;1,7286687540000003;327,34999999999997;2,0794344280000003;329,34999999999997;0,57198324;286,36249999999995;0;0;0;8,948479033527928;2,8857156942823234;1;1,9309333759999998;7,017545657527928;3,100956567293928;5,951520966472078;1,8856886309984275;1;1,7286687540000003;4,222852212472078;3,156152542172823;10,601953742775404;3,396670091617578;1;2,0794344280000003;8,522519314775403;3,121278621947795;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;73,11126667090727;30;0;7,140694869974307;9,610625666183456;1,7010807429144714;3,2058304207782142;6,879464422270845;2,4766071920175046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T18:00:00;80,3;130,3;166,011689150666;1,8537099750000001;325,65;1,640498178;325,75;1,960242426;327,34999999999997;0,6411082199999999;286,5875;0;0;0;8,948479033527928;2,8921776243898902;1;1,8537099750000001;7,094769058527928;3,09402816689574;5,951520966472078;1,9028573160457187;1;1,640498178;4,311022788472078;3,127675898915946;10,601953742775404;3,422684420759581;1;1,960242426;8,641711316775403;3,0975551466186766;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;41,52500817581898;0;30;7,047780534557424;9,485572724841756;1,6789463722969906;3,2987447561951138;7,07885140814402;2,5483865069318474;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T19:00:00;85,42;128,5;159,137718167931;1,791201256;326,95;1,65517089;327,04999999999995;1,8841606090000003;328,04999999999995;0,580653341;286,455;0;0;0;8,948479033527928;2,88444268225271;1;1,791201256;7,157277777527928;3,1023251349682877;5,951520966472078;1,892161563124239;1;1,65517089;4,296350076472078;3,1453555988344015;10,601953742775443;3,4208977374460723;1;1,8841606090000003;8,717793133775443;3,099172952971844;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;70,0208556750018;30;0;4,4830826710822596;6,033758642102638;1,0679752796521669;4,063442619670255;8,719833947790246;3,1391402212044888;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T20:00:00;80,76;125;163,27297555339402;1,742965135;326,65;1,59169826;325,75;1,8449340480000003;327,34999999999997;0,5818073089999999;286,3975;0;0;0;8,645528384892364;2,7885310311189495;1;1,742965135;6,902563249892364;3,100388085487141;5,951520966472078;1,9052663184515972;1;1,59169826;4,359822706472078;3,1237212923119624;10,601953742775404;3,4292314890046134;1;1,8449340480000003;8,757019694775403;3,0916413128624285;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;38,43490622101312;0;30;0;0;0;5,349475939387821;11,479562101690602;4,132642356608617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T21:00:00;78,05;122,8;155,04076590347702;1,5891716659999997;326,54999999999995;1,543645408;325,95;1,794388178;327,75;0,6218583099999999;286,7125;0;0;0;8,948479033527937;2,898484446547677;1;1,5891716659999997;7,359307367527937;3,0872958604922927;5,951520966472078;1,9062071882781813;1;1,543645408;4,407875558472078;3,1221794792663147;10,601953742775443;3,4287778951133507;1;1,794388178;8,807565564775443;3,092050306870331;2,6031491766575052;0,8677163922191684;1;0;2,6031491766575052;3;66,93106273039088;30;0;0;0;0;4,694897080567074;10,074886438985137;3,6269591180346494;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T22:00:00;77,14;119,7;148,254893546299;1,7751631200000002;327,15;1,643520018;326,84999999999997;1,89838704;328,34999999999997;0,9901496969999999;289,69;0;0;0;8,948479033527967;2,8836790625888944;1;1,7751631200000002;7,173315913527967;3,1031466537383143;5,088035336427576;1,6065010356081952;1;1,643520018;3,4445153184275763;3,1671534743214953;10,601953742775404;3,417407946270599;1;1,89838704;8,703566702775404;3,102337768701353;1,335456289941555;0,44515209664718497;1;0;1,335456289941555;3;35,345422255696654;0;30;0;0;0;3,72607559732746;7,99587038053103;2,878513336991171;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-10T23:00:00;78,02;114,5;136,38718050881099;1,32994536;327,15;1,3823239200000002;327,65;1,583063632;329,04999999999995;1,0774456419999998;290,44;0;0;0;5,7442576518025925;1,8404717895479392;1;1,32994536;4,4143122918025925;3,121078890980182;5,951520966472078;1,903433366545273;1;1,3823239200000002;4,569197046472078;3,1267293465986015;10,601953742775404;3,4316442875626234;1;1,583063632;9,018890110775404;3,089467571333158;0;0;0;0;0;0;63,84188771347124;30;0;0;0;0;2,202267638949916;4,725896220922566;1,701322639532124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T00:00:00;69,16;110,1;127,90979518340801;1,3057104830000001;327,25;1,35277704;327,15;1,572143038;328,95;1,017534774;290,86749999999995;0;0;0;2,684543710058266;0,8213159711800561;1;1,3057104830000001;1,3788332270582657;3,268588222144455;5,951520966472082;1,908284354906102;1;1,35277704;4,598743926472082;3,118780988363199;10,581569240529674;3,4262826794502894;1;1,572143038;9,009426202529674;3,088352663951059;0;0;0;0;0;0;32,25655615627869;0;30;0;0;0;0,8823660829394464;1,8934894483679108;0,6816562014124479;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T01:00:00;34,44;109,3;123,753638226956;1,400966994;327,04999999999995;1,474568384;327,54999999999995;1,7041638700000004;329,34999999999997;1,0232402919999999;291,10499999999996;0;0;0;2,6845437100583123;0,8172493204920723;1;1,400966994;1,2835767160583123;3,284852789405719;5,395087016156467;1,7132724783159328;1;1,474568384;3,920518632156467;3,1489953200319816;10,601953742775443;3,4214509090985694;1;1,7041638700000004;8,897789872775443;3,098671886415778;0;0;0;0;0;0;60,75333050066328;30;0;0;0;0;0,6184155310084085;1,327071954953666;0,4777459037833198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T02:00:00;15,5;110,4;116,24135909695201;1,4036726600000002;327,15;1,4759589899999999;327,65;1,7007461130000001;329,45;1,3142600222072764;290,3828668703502;0;0;0;2,898465561126299;0,8877565726403893;1;1,4036726600000002;1,4947929011262986;3,264932809796728;5,951520966472078;1,8979868060045102;1;1,4759589899999999;4,475561976472078;3,135701969920825;10,601953742775404;3,4208900835591685;1;1,7007461130000001;8,901207629775403;3,0991798870500102;0;0;0;0;0;0;89,24725516761342;30;0;0;0;0;0,9480597296265604;2,03446293911279;0,7324066580806046;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T03:00:00;12,72;106,5;116,833903183708;1,42127208;327,15;1,495242806;327,75;1,720043919;329,45;0,9943473889999999;291,0925;0;0;0;2,684543710058256;0,815466317506493;1;1,42127208;1,2632716300582558;3,292035063161123;3,977479919573814;1,238159131772521;1;1,495242806;2,482237113573814;3,2124141538089237;10,601953742775413;3,419606837545464;1;1,720043919;8,881909823775413;3,100342889238494;0;0;0;0;0;0;58,4607012659206;0;29,238747717367254;0;0;0;0;0;0;14,997274910225263;30,92221630974281;5,473232286824477;0;0;0;0;45;45;0;0
2023-12-11T04:00:00;8,62;106,6;117,798323525934;1,2838245270000002;327,04999999999995;1,364064172;327,75;1,5842331960000002;329,54999999999995;0,9893501379999999;291,34499999999997;0;0;0;2,684543710058306;0,8237377598849588;1;1,2838245270000002;1,400719183058306;3,258978573998141;3,5971406436360316;1,1190705012234363;1;1,364064172;2,2330764716360316;3,214400379335723;10,601953742775404;3,4279052583242415;1;1,5842331960000002;9,017720546775404;3,0928374455594647;0;0;0;0;0;0;26,875907827373922;0;30;0;0;0;0;0;0;14,716361903531185;30,34301423408492;5,37071351943303;0;0;0;0;45;45;0;0
2023-12-11T05:00:00;11,82;115,3;136,176493218102;1,295681052;327,04999999999995;1,384878494;327,75;1,606130344;329,54999999999995;1,6839900621389383;291,1844409966291;0;0;0;6,306267121235642;2,030322172309163;1;1,295681052;5,010586069235642;3,1060425814407986;5,951520966472078;1,902643578670024;1;1,384878494;4,566642472472077;3,12802725281436;10,601953742775407;3,426439038179004;1;1,6061303439999932;8,995823398775414;3,0941609130188588;0;0;0;0;0;0;55,37322023659118;30;0;0;0;0;2,440258169516854;5,236605513984665;1,8851779850344794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T06:00:00;38,04;122,4;154,933885976266;1,33400246;327,45;1,3354294399999997;325,15;1,6416649439999997;327,95;1,783739911008628;291,00728628601536;0;0;0;8,948479033527928;2,9064655544078386;1;1,33400246;7,614476573527928;3,0788181955079406;5,951520966472078;1,9216326404234474;1;1,3354294399999997;4,616091526472078;3,0971169209327187;10,601953742775404;3,4362121924787328;1;1,6416649439999997;8,960288798775403;3,0853606089813734;2,2958299537568614;0,765276651252287;1;0;2,2958299537568614;3,0000000000000004;83,8676829145676;30;0;0;0;0;4,6022163034677375;9,87600065121832;3,555360234438595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T07:00:00;74,59;125;211,365687264333;1,58860647;327,25;1,5720115319999999;327,45;1,829254056;329,34999999999997;0,9581849689999999;290,78499999999997;0;0;0;8,948479033527928;2,893362941463972;1;1,58860647;7,359872563527928;3,0927606437788318;5,951520966472078;1,8938554486421013;1;1,5720115319999999;4,379509434472078;3,1425423575697566;10,320346884081827;3,319321683707038;1;1,829254056;8,491092828081827;3,109173459969087;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;52,28034877785505;0;30;0;0;0;5,328132149446081;11,433759977352105;4,116153591846758;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T08:00:00;91,36;127,4;213,03096825589398;1,345478457;327,04999999999995;1,404761082;327,04999999999995;1,6312787679999996;329,04999999999995;1,2446187552222223;290,6326468003226;0;0;0;8,94847903352793;2,9083012329399796;1;1,345478457;7,603000576527929;3,0768748890849866;5,951520966472078;1,9060315874134903;1;1,404761082;4,546759884472078;3,122467122671545;10,601953742775404;3,4285273243130034;1;1,6312787679999996;8,970674974775404;3,0922762865539615;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;80,77512074297726;30;0;2,8077525635116127;3,778940193151565;0,668872414187827;4,638772727240914;9,95444791253415;3,583601248512294;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T09:00:00;97,98;134,4;222,30118925066898;1,298409102;326,84999999999997;1,33531752;325,95;1,586945857;327,84999999999997;1,9167884600439782;288,26574889535215;0;0;0;8,94847903352793;2,912111316748109;1;1,298409102;7,65006993152793;3,0728492355575545;5,951520966472079;1,9166844304842297;1;1,33531752;4,6162034464720785;3,1051125953835244;10,601953742775404;3,440205736774277;1;1,586945857;9,015007885775404;3,081778984740712;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,18809586248187;0;30;12,87980131511728;17,33486045103268;3,068270299832784;1,5667239756352374;3,3620686172429983;1,2103447022074794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T10:00:00;98,33;133,2;242,932590142686;1,4521060400000003;326,84999999999997;1,51746732;327,65;1,758901144;329,54999999999995;8,593675942333864;294,63816688377995;0;0;0;8,948479033527967;2,903740547303622;1;1,4521060400000003;7,496372993527967;3,081707503735971;5,951520966472112;1,8955723513318123;1;1,51746732;4,434053646472112;3,1396960196695343;10,601953742775404;3,4162095953052427;1;1,758901144;8,843052598775405;3,1034260185163216;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;17,60422968447441;0;30;11,244867199950772;15,134410767093906;2,6787907057756213;2,0016580908016537;4,295403628329729;1,5463453061987025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T11:00:00;93,36;130,3;260,634632014415;1,3362422590000003;327,25;1,4189791190000003;327,84999999999997;1,6236402280000006;329,34999999999997;9,399389666777308;295,20157154746397;0;0;0;8,948479033527928;2,907574995581384;1;1,3362422590000003;7,612236774527927;3,0776434131972015;5,951520966472078;1,8999872902047878;1;1,4189791190000003;4,532541847472078;3,1324004098104257;10,601953742775404;3,4267682505013575;1;1,6236402280000006;8,978313514775403;3,0938636545451454;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,10246926150589;30;0;7,016691441477376;9,443730069283145;1,6715402222631166;3,329833849275155;7,145566200161276;2,5724038320580593;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T12:00:00;90,68;122,3;249,23119010500199;1,2020431839999999;326,34999999999997;1,27641962;327,45;1,4722012759999998;329,54999999999995;10,78354179799292;296,7907848310646;0;0;0;8,948479033527928;2,9201445192613424;1;1,2020431839999999;7,746435849527928;3,064395948386646;5,951520966472078;1,9107756812689016;1;1,27641962;4,675101346472077;3,1147146286265333;10,601953742775406;3,435406849764999;1;1,4722012759999998;9,129752466775406;3,0860838923636185;2,224148650488187;0,7413828834960623;1;0;2,224148650488187;3;74,59785901457988;30;0;0;0;0;4,573897606736395;9,815230915743335;3,533483129667601;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T13:00:00;89,31;121,5;246,288055480766;0,8676598;328,15;0,600161207;320,25;0,9020752000000001;325,65;13,206931556941417;296,9901698189394;0;0;0;8,948479033528084;2,9303480108374664;1;0,8676598;8,080819233528084;3,0537257009861745;5,9515209664721915;1,9695473192664088;1;0,600161207;5,351359759472191;3,0217709969461084;10,601953742775404;3,489871983251127;1;0,9020752000000001;9,699878542775403;3,037920529365303;1,5536638589242717;0,5178879529747572;1;0;1,5536638589242717;3;43,01145186025876;0;30;0;0;0;4,444382398300052;9,53730128390569;3,4334284622060482;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T14:00:00;88,03;124,1;258,649095609235;0;330,65;0,152016739;323,25;0,25100438300000005;329,25;19,75879149196208;298,62485274384466;0;0;0;7,786727572256544;2,595575857418848;1;0;7,786727572256544;3;5,951520966472078;1,9780995742544227;1;0,152016739;5,799504227472077;3,008706459438626;10,60195374277181;3,517525708507766;1;0,25100438300000005;10,35094935977181;3,0140373152438054;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;71,50715071507157;30;0;0;0;0;5,308276752023891;11,391151828377449;4,1008146582158815;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T15:00:00;92,51;123,7;254,19131286046996;0,5452658459999999;328,54999999999995;0,4236353869999999;317,04999999999995;0,659807572;324,54999999999995;15,325506741752612;297,4770448032678;0;0;0;8,948479033527903;2,9488378707678873;1;0,5452658459999999;8,403213187527903;3,0345781713654163;5,951520966472078;1,9800687241514316;1;0,4236353869999999;5,527885579472078;3,0057143440930982;9,200974715621475;3,0380926648288167;1;0,659807572;8,541167143621475;3,0285365624750984;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;100;30;0;0;0;0;5,147504317906407;11,04614660494937;3,9766127777817735;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T16:00:00;95,92;126,7;257,345665205482;1,4108970960000002;325,34999999999997;1,4127437759999995;324,54999999999995;1,6713363350000001;326,84999999999997;20,719072994156743;300,54076922224954;0;0;0;8,948479033527928;2,915794464164634;1;1,4108970960000002;7,537581937527928;3,0689677010864482;5,951520966472078;1,9219635677920155;1;1,4127437759999995;4,538777190472079;3,096583653408835;10,601953742775404;3,4429588825179245;1;1,6713363350000001;8,930617407775404;3,079314654789581;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157951;0;30;1,7248032761419065;2,3214041401640735;0,410888532809041;5,021722014610607;10,776227499164392;3,8794418996991813;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T17:00:00;105,51;131,2;271,022780128345;1,2447294719999997;326,25;1,166530968;322,75;1,45980054;326,15;14,332249299278464;297,6783787732872;0;0;0;8,948479033527903;2,918495465636066;1;1,2447294719999997;7,7037495615279035;3,0661274409681645;5,951520966472079;1,942497014355205;1;1,166530968;4,784989998472079;3,063850766559677;10,601953742775404;3,4592148563649827;1;1,45980054;9,142153202775404;3,0648439553466087;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,82526415789498;0;30;8,157234520309586;10,978781319393791;1,943244293532701;3,0892907704429318;6,629379335714446;2,3865765608572005;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T18:00:00;117,99;133,7;303,111078684368;1,2480674859999998;326,54999999999995;1,197878361;324,04999999999995;1,4473354500000002;327,34999999999997;22,367750610947102;299,8178756535245;0;6,307471123230703;0;8,948479033527967;2,9165878236461853;1;1,2480674859999998;7,700411547527967;3,068132891791678;5,951520966472082;1,9341541572819654;1;1,197878361;4,753642605472082;3,0770665016875673;10,601953742775404;3,4518066496337507;1;1,4473354500000002;9,154618292775403;3,071421669548122;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;65,32158163147906;30;0;0;0;0;13,74652529075252;29,498981310627723;10,61963327182598;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T19:00:00;122,64;134,5;317,599523911987;1,1847851200000001;326,65;1,184221323;325,25;1,33625485;328,15;30,427020806616902;300,2444991795333;0;6,9273566374184075;0;8,948479033527937;2,919397428402672;1;1,1847851200000001;7,763693913527937;3,0651801452137453;5,951520966472078;1,92812704581124;1;1,184221323;4,767299643472078;3,0866850705722224;10,601953742775416;3,453164393232926;1;1,33625485;9,265698892775417;3,070214022695178;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,73610210489473;0;30;0;0;0;14,54652529075247;31,21571950805251;11,237659022898903;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T20:00:00;121,35;134,2;343,146248330403;1,216452884;325,45;1,2090157999999998;322,95;1,503245086;326,04999999999995;31,72946762447316;300,8734171587869;0;6,674263081961796;0;8,948479033527967;2,9244684098393168;1;1,216452884;7,732026149527967;3,0598651718790957;5,951520966472082;1,9398679172179212;1;1,2090157999999998;4,742505166472083;3,068003194262581;10,601953742775404;3,4576864391939033;1;1,503245086;9,098708656775404;3,0661987225328207;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;62,23272849468436;30;0;0;0;0;14,246525290753317;30,57194268401999;11,005899366247197;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T21:00:00;114,03;135,7;337,246886227956;1,24993655;326,54999999999995;1,2266739780000002;324,84999999999997;1,47577712;327,84999999999997;29,58271065570421;299,4367578162738;0;0;0;8,948479033527967;2,916488627059344;1;1,24993655;7,698542483527967;3,068237246153981;5,951520966472078;1,9284058098047234;1;1,2266739780000002;4,724846988472078;3,086238869543101;10,601953742775404;3,446775132708981;1;1,47577712;9,126176622775404;3,075905254788941;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,726505221835;30;0;14,716985757055278;19,807517842604682;3,5059306581410286;1,0295395336972077;2,209312304071261;0,795352429465654;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T22:00:00;99,24;132,9;339,491219718748;1,2597715200000001;326,75;1,2445504;325,15;1,495512813;328,04999999999995;16,28221021397971;294,90662481938875;0;0;0;8,948479033527937;2,9147992639258544;1;1,2597715200000001;7,688707513527937;3,070015539071978;5,951520966472112;1,9258660160158099;1;1,2445504;4,706970566472111;3,090308939966909;10,601953742775413;3,444224279920627;1;1,495512813;9,106440929775413;3,078183324060342;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;59,13848520289192;0;30;10,681285354900897;14,375888768372674;2,544532312001963;2,265239935851624;4,861029905260995;1,7499707658939583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-11T23:00:00;96,48;125,1;366,203374121452;1,243719394;326,84999999999997;1,220596722;325,25;1,441996866;327,75;8,818453159705243;291,2667136710654;0;0;0;8,94847903352793;2,915089872746765;1;1,243719394;7,704759639527929;3,0697094855247666;5,951520966472078;1,9264157165036802;1;1,220596722;4,730924244472078;3,089427123899146;10,601953742775404;3,449438932952827;1;1,441996866;9,159956876775404;3,073529912790716;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;27,996053641153104;0;29,579691827556953;0;0;0;5,566833463195569;11,945994556213666;4,30055804023692;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T00:00:00;86,82;120,6;363,945929282044;1,255142229;327,25;1,2694875749999999;326,45;1,4418052030000001;328,04999999999995;2,833562807666666;285,45759675278225;0;0;0;8,948479033527967;2,9121421963374656;1;1,255142229;7,693336804527967;3,0728166518730657;5,951520966472083;1,9170532358265246;1;1,2694875749999999;4,682033391472083;3,10451522954506;10,601953742775404;3,447447797096757;1;1,4418052030000001;9,160148539775404;3,0753050856067383;0;0;0;0;0;0;56,49325403578914;30;0;2,126089766785688;2,861493629590428;0,5064843724375058;2,9719564904388363;6,377589035276473;2,29593205269953;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T01:00:00;88,05;123,3;323,474435879885;1,2145824209999998;327,04999999999995;1,256011008;326,54999999999995;1,356355682;327,84999999999997;1,2856015520000001;286,58;0;0;0;7,401384131283827;2,399853172161327;1;1,2145824209999998;6,186801710283827;3,0840987345146953;5,951520966472074;1,9171802158001465;1;1,256011008;4,6955099584720745;3,1043096091976787;10,601953742775404;3,453832213058051;1;1,356355682;9,245598060775404;3,0696203778203657;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;84,98760471038571;30;0;0;0;0;4,8936201929966;10,501330886258797;3,7804791190531675;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T02:00:00;87,06;123,5;305,105359530937;1,171179845;327,25;1,2410584959999997;326,54999999999995;1,2403534;327,25;1,231073171;286,695;0;0;0;8,948479033527903;2,916870592414315;1;1,171179845;7,777299188527903;3,0678354592759574;5,951520966472046;1,9179737884948658;1;1,2410584959999997;4,710462470472046;3,103025183228659;10,601953742775406;3,464133275244091;1;1,2403534;9,361600342775406;3,060492452337408;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;55,53774449523736;0;27,96929338194345;0;0;0;5,577231908808397;11,968308817185399;4,308591174186744;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T03:00:00;85,62;123,9;301,868868953702;1,1864457330000002;327,25;1,2466600920000002;326,45;1,246464232;326,95;1,1364427780000002;286,3775;0;0;0;8,948479033527928;2,9160108840367105;1;1,1864457330000002;7,762033300527928;3,06873992909804;4,811615687579361;1,5382857516317807;1;1,2466600920000002;3,5649555955793613;3,1279075961506515;10,601953742775404;3,4655211876547027;1;1,246464232;9,355489510775405;3,059266750566397;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;84,03219072078784;30;0;0;0;0;5,086430569645244;10,915087059324557;3,9294313413568407;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T04:00:00;84,42;124,7;317,031496999221;1,1920851019999998;326,95;1,1436825;323,15;1,3476567;325,65;1,458981677;287,62;0;0;0;8,948479033527928;2,9173497836463502;1;1,1920851019999998;7,756393931527928;3,0673315499190372;5,951520966472112;1,9411815928496126;1;1,1436825;4,807838466472112;3,0659269531478546;10,601953742775404;3,4680824944807003;1;1,3476567;9,254297042775404;3,057007369244516;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;53,35692451518913;0;29,13351983720031;0;0;0;5,6130054535495555;12,045076080578443;4,33622738900824;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T05:00:00;87,01;135,7;337,18570406070603;1,233615816;326,45;1,213962664;324,75;1,33791966;325,34999999999997;1,178226761;286,73249999999996;0;0;0;8,948479033527928;2,917926452911491;1;1,233615816;7,7148632175279275;3,0667253537522114;5,951520966472082;1,929543450573754;1;1,213962664;4,737558302472082;3,084419251975064;10,601953742775443;3,470419866805197;1;1,33791966;9,264034082775442;3,0549484355434493;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;81,85158882273761;30;0;14,667912632718863;19,741470568935213;3,4942402907015326;1,078612658033623;2,314619437840393;0,8332629976225414;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T06:00:00;89,03;153,9;346,807659159538;1,194017121;326,45;1,19601909;325,34999999999997;1,2926424239999998;325,95;1,2163731580000001;286,60499999999996;0;0;0;8,948479033527928;2,920009719824563;1;1,194017121;7,754461912527928;3,064537413274625;5,951520966472078;1,9270173201410397;1;1,19601909;4,755501876472078;3,0884626226589815;10,601953742775404;3,4689749084704244;1;1,2926424239999998;9,309311318775404;3,0562209363025126;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,26445629543404;0;30;18,157809556988518;24,43850546028064;4,3256154664696735;0;0;0;15;30,927835051546396;5,474226804123711;15,788715733763766;16,868286040345904;0;0;45;45;0;0
2023-12-12T07:00:00;107,41;165,3;336,689889645508;1,2659537010000002;325,25;1,280466927;324,25;1,469014354;325,75;1,308849721;286,9425;0;6,478716200534;0;8,948479033527931;2,92326785910176;1;1,2659537010000002;7,6825253325279315;3,061121821480141;5,951520966472078;1,9295398432207578;1;1,280466927;4,671054039472078;3,084425018421953;10,601953742775407;3,461466854295835;1;1,4690143539999951;9,132939388775412;3,062849996560825;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;78,7594298498043;30;0;45,34652529075254;61,03166257167232;10,802604275186;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T08:00:00;121,09;169,4;326,71027618301304;1,319801211;326,45;1,333560376;325,75;1,520480766;327,04999999999995;1,858318736888889;288,0650516564678;0;29,555491222115535;0;8,948479033527967;2,913392283747759;1;1,319801211;7,628677822527967;3,0714981581597147;5,951520966472112;1,9180092657574712;1;1,333560376;4,617960590472111;3,102967786822293;10,601953742775404;3,449766213744566;1;1,520480766;9,081472976775403;3,073238325697283;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,1726065383981;0;30;8,146525290751384;10,964367820661353;1,9406931042570594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T09:00:00;146,33;174,3;314,076200393551;1,3317864440000002;326,25;1,3715040540000003;325,84999999999997;1,5625431;327,15;3,548343143222222;286,97625783539326;0;30,72774461121636;0;8,948479033527928;2,9139961333339284;1;1,3317864440000002;7,616692589527927;3,0708616703927794;5,951520966472078;1,9155003350977624;1;1,3715040540000003;4,580016912472077;3,1070320675085275;10,601953742775443;3,4467126567267004;1;1,5625431;9,039410642775444;3,075961009422812;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;75,6678892777444;30;0;13,046525290752545;17,5592534195862;3,107987855266757;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T10:00:00;131,94;168,6;322,82619245534397;1,3280818920000002;326,25;1,3729450239999998;325,95;1,5582621599999997;327,15;6,985682262120601;290,83113750460376;0;29,370148833182935;0;8,94847903352793;2,9141875942829567;1;1,3280818920000002;7,6203971415279295;3,0706599160201717;5,951520966472078;1,9147920651518595;1;1,3729450239999998;4,578575942472078;3,1081813397843128;10,601953742775404;3,4469517578888746;1;1,5582621599999997;9,043691582775404;3,075747642394825;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;44,08137512039537;0;30;7,346525290752497;9,88765180451211;1,7501143693986434;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T11:00:00;129,85;162,3;341,852458970301;1,4531412999999997;325,65;1,456395374;325,34999999999997;1,6400365080000003;326,34999999999997;19,83465757844821;296,83610745097974;0;27,870396843743162;0;8,948479033527967;2,911765930111073;1;1,4531412999999997;7,495337733527967;3,073213729506965;5,951520966472112;1,914646813487404;1;1,456395374;4,495125592472111;3,1084171370655067;10,601953742775404;3,4484631261528897;1;1,6400365080000003;8,961917234775404;3,074399625262329;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;72,57696698288352;30;0;1,04652529075251;1,4085131773250472;0,24930683238653334;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T12:00:00;122,9;153,8;320,34236329028397;1,3108741920000002;325,54999999999995;1,344198372;325,04999999999995;1,516592945;326,04999999999995;23,53876328850961;297,38903551431787;0;21,839729343285985;0;8,948479033527928;2,919330790601363;1;1,3108741920000002;7,637604841527928;3,065250112230207;5,951520966472112;1,9218476553262216;1;1,344198372;4,6073225944721115;3,0967704177685604;10,601953742775406;3,4570089602869207;1;1,516592945;9,085360797775406;3,066799613355783;4,451520966472036;1,4838403221573453;1;0;4,451520966472036;3;40,9907619177629;0;30;0;0;0;33,84652529075251;72,63202852092813;26,147530267534126;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T13:00:00;124,57;145,7;319,78716071636;1,232720456;325,45;1,268358582;324,95;1,44872046;326,15;25,496445162676665;297,3227868366079;0;15,57100201467955;0;8,948479033527928;2,923687991693643;1;1,232720456;7,715758577527928;3,0606819397114347;5,951520966472366;1,9259336450077886;1;1,268358582;4,683162384472365;3,090200424038128;10,601953742775443;3,4597823685058695;1;1,44872046;9,153233282775442;3,0643412254146982;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;69,48666284157137;30;0;0;0;0;25,746525290752505;55,25005427200107;19,890019537920388;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T14:00:00;127,18;141,4;346,87929316377705;1,254903;325,65;1,28842304;325,15;1,46792873;326,25;23,31330503296661;296,8342421754601;0;21,13259188297722;0;8,948479033527928;2,921460029196678;1;1,254903;7,693576033527927;3,0630160755574383;5,951520966472112;1,9238223174539848;1;1,28842304;4,663097926472111;3,0935918106763847;10,601953742775404;3,4581181798729936;1;1,46792873;9,134025012775403;3,065815912388738;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;49,996975162305546;0;18,508602062332823;0;0;0;32,93792322841968;70,68223868759587;25,445605927534512;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T15:00:00;123,7;139,6;333,630922666873;1,269907275;325,65;1,335363687;325,84999999999997;1,502071325;326,65;26,92682679658847;298,48578184390203;0;10,876362850197747;0;8,948479033527937;2,9207263015135956;1;1,269907275;7,678571758527937;3,0637855484406753;5,951520966472112;1,917301155303814;1;1,335363687;4,6161572794721115;3,1041137955862954;10,601953742775443;3,453569360940266;1;1,502071325;9,099882417775444;3,0698540074750267;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;78,49197546478955;30;0;0;0;0;19,646525290752486;42,15992551663623;15,177573185989043;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T16:00:00;120,14;143,2;335,85172648037997;1,270985904;325,54999999999995;1,34449496;325,95;1,513136016;326,75;27,757375434911907;298,4413129013901;0;13,65931385316678;0;8,948479033527928;2,9212628821448967;1;1,270985904;7,677493129527928;3,063222789096485;5,951520966472078;1,9162228779641393;1;1,34449496;4,607026006472077;3,1058605107539354;10,601953742775404;3,4522759345079144;1;1,513136016;9,088817726775403;3,0710041560703347;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,9051788988221;0;30;0;0;0;23,246525290752494;49,88524740504827;17,958689065817378;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T17:00:00;117,93;148,1;341,61802503450997;1,8406866840000002;326,34999999999997;1,5926020140000003;326,84999999999997;1,8987647700000003;327,65;20,737768915195822;296,41597873348445;0;17,527001466553948;0;8,948479033527928;2,886841772075889;1;1,8406866840000002;7,107792349527927;3,099746969191594;5,951520966472078;1,8971027172999388;1;1,5926020140000003;4,358918952472077;3,137163271234259;10,601953742775404;3,4235373171758514;1;1,8987647700000003;8,703188972775404;3,0967834612421226;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;75,4004883809324;30;0;0;0;0;28,146525290752507;60,40026886427576;21,744096791139274;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T18:00:00;110,88;149,2;339,171313811797;2,4172705439999995;326,95;1,899371936;328,34999999999997;2,28357371;328,65;14,67189148208986;294,03176298640295;0;2,8497511567241958;0;8,948479033527928;2,850055150883191;1;2,4172705439999995;6,531208489527929;3,1397564467322407;5,951520966472078;1,8672032067585151;1;1,899371936;4,052149030472078;3,1873986424883998;10,601953742775443;3,390584203754534;1;2,28357371;8,318380032775442;3,126881123033447;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,81400096367342;0;30;29,24652529075251;39,36275274663864;6,967207236155039;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T19:00:00;105;145,6;345,82813022504;2,5021115000000003;328,15;1,8914843740000002;328,04999999999995;2,311313082;329,04999999999995;8,289950226939279;291,3225148671803;0;2,013618250097207;0;8,948479033527928;2,8314920978595444;1;2,5021115000000003;6,446367533527928;3,160340458054782;5,9515209664720805;1,8703139081542668;1;1,8914843740000002;4,0600365924720805;3,1820973690696572;10,601953742775443;3,384565155146506;1;2,311313082;8,290640660775443;3,132441911084002;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;72,3096195635772;30;0;25,646525290752514;34,517530673960316;6,1096029292909755;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T20:00:00;94,22;144,5;328,50922126538603;2,455428269;327,45;1,8173471669999999;326,45;2,308924989;328,84999999999997;8,208894729330519;292,26501516108596;0;1,7205842386453725;0;8,948479033525476;2,842273048483591;1;2,455428269;6,493050764525476;3,148353054362482;5,951520966472078;1,8882306253586103;1;1,8173471669999999;4,134173799472078;3,1519036321856992;10,601953742775404;3,38685573833825;1;2,308924989;8,293028753775404;3,130323391919025;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;40,72344123319977;0;30;24,546525290752506;33,03704615175304;5,847557168860288;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T21:00:00;92,15;142,5;307,128385187022;2,39399678;327,15;1,893515722;327,45;2,4390193979999997;330,45;7,592535279135571;291,8600770795654;0;1,276407150748259;0;8,948479033527967;2,8491156612548973;1;2,39399678;6,554482253527967;3,1407917745208684;5,95152096647211;1,8754519488694552;1;1,893515722;4,05800524447211;3,1733796059449872;10,601953742775404;3,360522052807352;1;2,4390193979999997;8,162934344775405;3,154853197263985;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;69,21936888907645;30;0;22,54652529075594;30,345256111380813;5,371110331714403;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-12T22:00:00;88,14;138,6;287,142841237146;2,539769782;328,95;1,9782377630000003;329,25;2,5473551600000004;332,34999999999997;7,43943277046843;291,7863157861166;0;0;0;8,948479033527937;2,8198127291064523;1;2,539769782;6,408709251527936;3,1734302569672943;5,95152096647211;1,8541232129941077;1;1,9782377630000003;3,9732832034721097;3,2098842864177137;10,601953742775443;3,330465071498669;1;2,5473551600000004;8,054598582775442;3,1833253059773696;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;37,63349958376645;0;30;16,849789813577544;22,678048201315676;4,014014531632874;0;0;0;15;30,927835051546396;5,474226804123711;1,7967354771749058;1,919589185015925;0;0;45;45;0;0
2023-12-12T23:00:00;83,37;132,9;247,844132968498;2,3469707939999997;328,54999999999995;1,968717568;329,95;2,418752085;332,65;7,566631231741878;291,68757687001175;0;0;0;8,94847903352793;2,83653081584395;1;2,3469707939999997;6,60150823952793;3,1547265355075997;5,951520966472078;1,8483752662157824;1;1,968717568;3,982803398472078;3,219866157729297;10,601953742775406;3,337391113206535;1;2,418752085;8,183201657775406;3,1767189949125094;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;6,050788865386934;0;30;11,172747182233994;15,037344794392995;2,66161002860756;1,7737781085184343;3,8063907908120904;1,3703006846923527;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T00:00:00;77,5;126,8;205,613961886672;2,3079261030000002;328,84999999999997;1,93825854;328,95;2,4061401;332,15;2,6323364696039944;286,64106511717154;0;0;0;8,948479033527967;2,835761152730392;1;2,3079261030000002;6,640552930527967;3,155582770048172;5,951520966472078;1,8594343486592195;1;1,93825854;4,013262426472078;3,200715836385154;10,601953742775443;3,343968520936557;1;2,4061401;8,195813642775443;3,1704705580799297;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;34,5501837865004;30;0;2,3214734578284357;3,1244595663908963;0,5530293432511886;4,525051832923958;9,7104116586351;3,4957481971086364;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T01:00:00;75,36;125,1;205,84999021359297;2,0952711080000004;328,75;1,905807336;330,34999999999997;2,2524179799999997;332,65;2,291330049;286,6763365306345;0;0;0;8,948479033527942;2,8502812752478164;1;2,0952711080000004;6,853207925527943;3,1395073571291383;5,951520966472078;1,8491804641472511;1;1,905807336;4,045713630472077;3,218464115246112;10,601953742775443;3,350910563465468;1;2,2524179799999997;8,349535762775442;3,163902331016272;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;3,0824138203609834;0;29,891099200372725;0;0;0;5,255426090379705;11,277738391372758;4,059985820894193;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T02:00:00;72,96;127,9;210,106485848881;2,549744652;329,54999999999995;2,0639223159999998;331,34999999999997;2,5883486579999997;333,75;1,4708213813333335;291,1885209717787;0;0;0;8,948479033527928;2,8120969429462517;1;2,549744652;6,3987343815279285;3,182137463636851;5,95152096647211;1,8284731958781404;1;2,0639223159999998;3,88759865047211;3,254912885728051;10,601953742775404;3,3104734148388633;1;2,5883486579999997;8,013605084775405;3,202549126434067;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;31,582105578978947;30;0;4,0768365148828245;5,486993963503129;0,9711979315400537;3,869688775869475;8,304053167101877;2,9894591401566757;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T03:00:00;73,7;130,8;196,599428317935;2,4950325600000003;329,15;1,986880785;329,65;2,471806362;332,04999999999995;1,194403918;293,05499999999995;0;0;0;8,948479033527928;2,820375934452491;1;2,4950325600000003;6,4534464735279276;3,1727965496433237;5,951520966472078;1,8498812404653453;1;1,986880785;3,9646401814720775;3,21724488917729;10,601953742775406;3,339923769253512;1;2,471806362;8,130147380775405;3,1743100966478015;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;0;0;30;8,159131394747803;10,98133431325411;1,9436961734459772;2,6873938960047297;5,766939690997273;2,0760982887590185;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T04:00:00;71,43;132,8;204,523438516669;2,401036548;328,95;2,0254722;331,15;2,4840895819999997;333,45;2,234284204822283;290,914693638882;0;0;0;8,948479033527967;2,828717239354262;1;2,401036548;6,5474424855279665;3,1634406256776377;5,95152096647211;1,8332386402375334;1;2,0254722;3,92604876647211;3,246451845298749;10,601953742775404;3,322913036650626;1;2,4840895819999997;8,117864160775405;3,1905600976731496;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;28,5;30;0;11,098211741164347;14,937027915429807;2,6438539410310757;1,7483135495898312;3,751745814570453;1,3506284932453632;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T05:00:00;73,02;146,4;213,818646562562;2,1480847570000003;329,04999999999995;1,9453206920000001;330,25;2,3040410799999997;332,54999999999995;1,7182224258592915;291,77538858012963;0;0;0;8,948479033527928;2,843959138065318;1;2,1480847570000003;6,8003942765279275;3,1464864996672834;5,951520966472078;1,8472876097702775;1;1,9453206920000001;4,006200274472078;3,2217619687343593;10,601953742775404;3,347777896795801;1;2,3040410799999997;8,297912662775405;3,1668629370313552;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,997150000000026;30;0;16,9951308184188;22,8736619359607;4,048638162665044;0;0;0;15;30,927835051546396;5,474226804123711;9,451394472333746;10,097643667023233;0;0;45;45;0;0
2023-12-13T06:00:00;75,45;162,8;262,35621071669703;2,1417263020000004;329,34999999999997;1,9837190449999997;331,65;2,3408179919999994;333,95;1,031314617;291,92249999999996;0;0;0;8,948479033527928;2,841398440154302;1;2,1417263020000004;6,8067527315279275;3,1493221461197045;5,951520966472078;1,831762506660184;1;1,9837190449999997;3,967801921472078;3,2490680122738005;10,601953742775416;3,3296898393749315;1;2,3408179919999994;8,261135750775416;3,184066460906664;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;25,412502916578955;0;30;16,843282361796167;22,669289854369;4,012464304223313;0;0;0;15;30,927835051546396;5,474226804123711;26,00324292895634;27,781242445466173;0;0;45;45;0;0
2023-12-13T07:00:00;83,1;178,1;291,37266293277196;2,115288;329,15;1,9494505399999997;331,15;2,295146238;333,34999999999997;1,345356603;293,22249999999997;0;0;0;8,948479033527928;2,845100926213258;1;2,115288;6,833191033527928;3,1452237602825845;5,951520966472078;1,8388911443095795;1;1,9494505399999997;4,002070426472078;3,2364726889293958;10,601953742775404;3,340025965421345;1;2,295146238;8,306807504775403;3,1742129709575373;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,9099616662873;30;0;16,932136975172472;22,788878836032936;4,03363155397783;0;0;0;15;30,927835051546396;5,474226804123711;41,21438831558007;44,032466149124005;0;0;45;45;0;0
