timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-13T08:00:00;102,41;185,8;301,367449387046;1,7698161420000003;327,34999999999997;1,727216592;328,75;1,9937596680000007;330,34999999999997;1,5092689562222221;291,4240396352093;0;11,526544195772985;0;8,948479033527967;2,88233835513847;1;1,7698161420000003;7,178662891527967;3,104590069231506;5,951520966472078;1,8745780687228752;1;1,727216592;4,224304374472078;3,1748589540081245;10,601953742775443;3,3931102182717545;1;1,9937596680000007;8,608194074775442;3,12455330383445;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;22,325623301699626;0;30;65,84652529075154;88,62251048553372;15,686184355939467;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T09:00:00;98,83;186;295,773958348806;1,5992080919999998;327,04999999999995;1,6464858980000001;328,45;1,8704238279999998;329,54999999999995;3,49507757548246;290,0937050901486;0;11,539255544095612;0;8,948479033527928;2,8942473257529535;1;1,5992080919999998;7,349270941527928;3,091815600520572;5,951520966472078;1,8819705497647385;1;1,6464858980000001;4,305035068472078;3,1623879381194704;10,601953742775406;3,408742102007398;1;1,8704238279999998;8,731529914775406;3,110224659275909;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;50,82339073936949;30;0;66,04652529075248;88,89168948957266;15,73382903965436;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T10:00:00;103,73;187,8;279,004267801294;1,3964734060000004;326,84999999999997;1,519073372;328,45;1,702991508;329,25;9,716915993672702;297,12640738324217;0;11,934077590351219;0;8,948479033527967;2,906770457716048;1;1,3964734060000004;7,552005627527967;3,078495245393096;5,951520966472078;1,8898536935191763;1;1,519073372;4,432447594472078;3,1491966742618573;10,601953742775404;3,422315933465722;1;1,702991508;8,898962234775404;3,097888666298258;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;19,23936103187438;0;30;67,8465252907525;91,31430052591183;16,162631193086394;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T11:00:00;100,3;181,1;250,61884007776703;1,3083098250000003;326,84999999999997;1,4278194;328,15;1,61013708;329,15;20,505068145926728;297,95818181233216;0;10,318717299983431;0;8,948479033527928;2,9115720954035242;1;1,3083098250000003;7,640169208527928;3,073418325328375;5,951520966472078;1,8974820710358888;1;1,4278194;4,523701566472078;3,136536074474198;10,601953742775443;3,429149304188844;1;1,61013708;8,991816662775443;3,09171540878221;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;47,73743709577129;30;0;61,14652529075335;82,29680389065055;14,566534288645146;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T12:00:00;100;173,7;250,84020053931098;1,4308454369999999;327,04999999999995;1,5247071450000003;328,25;1,7161225219999998;329,25;19,30866938605656;298,6218158205297;0;8,578123393832056;0;8,948479033527928;2,9035728155686433;1;1,4308454369999999;7,5176335965279275;3,0818855258415256;5,951520966472078;1,8909163578329167;1;1,5247071450000003;4,426813821472077;3,1474268768253792;10,601953742775404;3,4214549059348958;1;1,7161225219999998;8,885831220775405;3,0986682666444416;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;16,153715983640655;0;30;53,74652529075251;72,33718074125505;12,803680991202144;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T13:00:00;97,66;168,2;250,020248255113;1,387687686;327,04999999999995;1,51079409;328,65;1,6839063500000002;329,34999999999997;20,2705009933012;299,1455898349198;0;7,266118992403117;0;8,948479033527928;2,9059632932397075;1;1,387687686;7,560791347527928;3,0793503325885903;5,951520966472078;1,8889677803232998;1;1,51079409;4,440726876472078;3,1506736263407658;10,601953742775404;3,4227886050489467;1;1,6839063500000002;8,918047392775403;3,097460861923079;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;44,65210061204229;30;0;48,24652529075239;64,93475813021855;11,493452189048684;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T14:00:00;102,7;164,2;250,800201508093;1,3895847300000002;327,04999999999995;1,513277315;328,65;1,679759714;329,25;25,303381447949025;299,4557176976932;0;6,312435647008041;0;8,94847903352793;2,905858217298123;1;1,3895847300000002;7,5588943035279295;3,079461682011539;5,951520966472078;1,888811842549082;1;1,513277315;4,438243651472078;3,1509337417326275;10,601953742775404;3,4238392898664136;1;1,679759714;8,922194028775404;3,0965103339266418;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;13,06868803355998;0;30;44,24652529075249;59,55117804946499;10,540558514755302;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T15:00:00;104,37;160,7;260,53093425445;1,38312135;326,95;1,507528824;328,54999999999995;1,67359572;329,15;15,787688238566636;296,8194601827933;0;5,475418205580677;0;8,948479033527928;2,906856911536618;1;1,38312135;7,565357683527928;3,078403686818419;5,951520966472078;1,8898703729576642;1;1,507528824;4,443992142472078;3,149168880380877;10,601953742775404;3,4250175416399493;1;1,67359572;8,928358022775404;3,095445093019591;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;41,56738116475647;30;0;40,746525290752466;54,840545478805474;9,706776549748568;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T16:00:00;109,4;162,4;279,60398195957697;1,375831161;327,04999999999995;1,4699516840000002;327,84999999999997;1,6526568870000002;328,84999999999997;12,559448253994855;295,6243148420279;0;5,869873384487531;0;8,94847903352793;2,906620017874616;1;1,375831161;7,57264787252793;3,078654581093559;5,951520966472078;1,896975121763112;1;1,4699516840000002;4,481569282472078;3,1373742850884287;10,601953742775406;3,428674319164373;1;1,6526568870000002;8,949296855775405;3,0921437138302723;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;9,984277058218794;0;30;42,44652529075251;57,12856701312586;10,111756361323277;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T17:00:00;106,05;164,8;306,920193505475;1,5029331090000002;327,04999999999995;1,54541934;327,34999999999997;1,7447614509999998;328,45;11,616949860609871;295,31904163781417;0;6,4521714109557795;0;8,948479033527928;2,899579929788404;1;1,5029331090000002;7,445545924527927;3,086129456752358;5,951520966472078;1,8960933079189561;1;1,54541934;4,406101626472077;3,1388333799902113;10,601953742775443;3,4260343992025533;1;1,7447614509999998;8,857192291775442;3,0945263553813596;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;38,48327863051277;30;0;44,8465252907516;60,35871506157686;10,683492565899103;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T18:00:00;110,15;164,9;309,797861539664;1,454523512;326,95;1,5398569160000002;327,84999999999997;1,725224416;328,75;6,659914616276169;291,52945721848846;0;6,477073820248427;0;8,948479033527928;2,902935070723327;1;1,454523512;7,493955521527928;3,0825625842531252;5,951520966472078;1,8928441479002411;1;1,5398569160000002;4,411664050472078;3,144221341769836;10,601953742775404;3,424848350851013;1;1,725224416;8,876729326775404;3,09559801097208;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;6,900482934228677;0;30;44,946525290752504;60,49330456359691;10,707314907756652;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T19:00:00;105,89;159,1;310,321365434588;1,4422290999999998;326,95;1,5389671520000001;328,04999999999995;1,7170850340000003;328,84999999999997;8,5847232128341;293,9585496881813;0;5,096354462663954;0;8,948479033527928;2,903610354571973;1;1,4422290999999998;7,506249933527928;3,081845682027484;5,951520966472078;1,8914719027103408;1;1,5389671520000001;4,412553814472078;3,1465024449710217;10,601953742775407;3,424568842051307;1;1,7170850340000003;8,884868708775407;3,095850669605715;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;35,39979288593538;30;0;39,14652529075247;52,687113446504;9,325619080031208;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T20:00:00;102,41;156,6;308,637612425758;1,4501474400000003;326,75;1,476722844;325,84999999999997;1,7198438620000003;327,75;9,474906401042988;294,9753570769299;0;4,472522023344241;0;8,948479033527928;2,904519052121262;1;1,4501474400000003;7,4983315935279276;3,08088150669646;5,951520966472078;1,910257440827013;1;1,476722844;4,474798122472078;3,1155596304838733;10,601953742775404;3,4331484992716907;1;1,7198438620000003;8,882109880775403;3,0881139411897;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;3,817305538225824;0;30;36,646525290752514;49,322375896032995;8,73006053359784;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T21:00:00;96,58;148,4;288,165446968075;1,694036509;327,25;1,646267654;327,75;1,8561820079999998;328,54999999999995;11,74165590150711;295,6896475435046;0;2,573989553530443;0;8,948479033527928;2,887425580481083;1;1,694036509;7,254442524527928;3,0991202315375324;5,951520966472078;1,8873180835693038;1;1,646267654;4,305253312472078;3,1534276168310416;10,601953742775404;3,4182817656818836;1;1,8561820079999998;8,745771734775404;3,1015447144277504;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;32,31692380767212;30;0;28,44652529075252;38,286036730487915;6,7766285012963605;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-13T22:00:00;90,88;143,4;291,444551935312;1,7083482790000002;327,25;1,6716651000000002;328,15;1,8826650780000003;328,95;9,622786535175992;295,27932003872746;0;0;0;8,948479033527928;2,886619603877071;1;1,7083482790000002;7,240130754527928;3,099985540702718;5,951520966472078;1,8827336454328392;1;1,6716651000000002;4,279855866472078;3,161106182443469;10,601953742775404;3,413146840775391;1;1,8826650780000003;8,719288664775403;3,106210848041591;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0,7347447468701773;0;30;17,597403451028246;23,684257672985527;4,192113608118438;0;0;0;15;30,927835051546396;5,474226804123711;5,849121839722116;6,24906179457491;0;0;45;45;0;0
2023-12-13T23:00:00;92,35;138,6;276,978128440029;1,8214112620000003;327,25;1,719162549;328,25;1,945179393;329,04999999999995;7,85110539094014;294,26292659094787;0;0,26487331214396115;0;8,948479033527928;2,880252388705376;1;1,8214112620000003;7,127067771527928;3,106838507839973;5,951520966472078;1,8790651855712488;1;1,719162549;4,232358417472078;3,1672775442661263;10,601953742775404;3,408234594823292;1;1,945179393;8,656774349775404;3,1106877909397803;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;29,234671272395623;30;0;18,64652529075252;25,09626553264135;4,442038999277519;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T00:00:00;84,25;128;223,088230916746;1,8057004920000002;327,34999999999997;1,7113057650000003;328,25;1,94002128;329,15;1,2326446889861808;288,6107793797769;0;0;0;8,948479033527928;2,8803008857675962;1;1,8057004920000002;7,142778541527928;3,106786196450851;5,951520966472112;1,8795440208141558;1;1,7113057650000003;4,240215201472111;3,166470644243869;10,601953742775404;3,407670697287899;1;1,94002128;8,661932462775404;3,1112025440760163;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;57,73174780526859;30;0;3,8162777536023724;5,136309224229303;0,9091267326885867;4,230247537150139;9,077784414485276;3,2680023892146997;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T01:00:00;77,34;122,2;218,965323267447;1,710562896;326,75;1,673858732;327,75;1,908871146;328,84999999999997;0,9122222696666665;290,5341989699461;0;0;0;8,948479033527931;2,890456737702146;1;1,710562896;7,2379161375279315;3,0958702535855247;5,951520966472087;1,8857003924197862;1;1,673858732;4,2776622344720865;3,1561328567338953;10,601953742775379;3,412347886924029;1;1,908871146;8,69308259677538;3,1069381241583285;2,2246630117317294;0,7415543372439097;1;0;2,2246630117317294;3,0000000000000004;26,147027262066807;0;30;0;0;0;4,473383245492861;9,599534861572662;3,4558325501661584;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T02:00:00;76,3;125;223,55947731192498;1,71002568;326,15;1,5744010240000001;324,54999999999995;1,8383223739999999;326,04999999999995;0,4403238199999999;290,8225;0;0;0;8,948479033527928;2,895240304101086;1;1,71002568;7,238453353527928;3,0907552028936855;5,951520966472112;1,9148831431631563;1;1,5744010240000001;4,3771199424721114;3,10803350466646;10,601953742775443;3,440679382494486;1;1,8383223739999999;8,763631368775442;3,0813547454366543;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;54,0413376315402;29,365184286525686;0;0,24068939331136258;0,3239426558699362;0,0573378500889787;5,440651610917169;11,675218049178474;4,203078497704251;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T03:00:00;77,15;125,8;228,553588793952;1,6110408340000002;326,95;1,626354288;328,25;1,8327459600000002;329,15;0,425155979;290,695;0;0;0;8,94847903352793;2,8943381878809475;1;1,6110408340000002;7,337438199527929;3,091718538972615;5,951520966472074;1,8847214268779529;1;1,626354288;4,325166678472074;3,1577722211875034;10,601953742775404;3,4146553435014844;1;1,8327459600000002;8,769207782775403;3,104838607782846;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;22,45698612935582;0;30;0,5863660136616542;0,7891870977949585;0,13968611630970765;5,2601592770908345;11,287895444400931;4,063642359984335;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T04:00:00;77,19;128,8;249,319299058425;2,238321656;327,54999999999995;1,85289156;329,15;2,265772834;330,45;0,4340428549999999;290,7125;0;0;0;8,948479033527967;2,8536641575857455;1;2,238321656;6,710157377527967;3,1357856213530577;5,951520966472078;1,8631994140832706;1;1,85289156;4,098629406472078;3,194247980912091;10,601953742775413;3,3728433106882068;1;2,265772834;8,336180908775413;3,1433282741534034;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;43,011451860257694;21,638643610015773;0;17,207881680736822;23,16000226209532;4,099320400390871;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T05:00:00;79,14;141,6;264,667692461383;2,4415879620000003;327,25;1,9304689079999997;328,54999999999995;2,369771696;329,95;0,4150898759999999;290,745;0;0;0;8,948479033527928;2,8453267358648535;1;2,4415879620000003;6,506891071527928;3,1449741503265303;5,95152096647211;1,8635069246605198;1;1,9304689079999997;4,02105205847211;3,193720875255838;10,601953742775404;3,370923479330187;1;2,369771696;8,232182046775403;3,1451184839360535;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;71,5071507150716;30;0;17,166115247523575;23,10378902762258;4,089370657889196;0;0;0;15;30,927835051546396;5,474226804123711;4,48041004322895;4,786762866697596;0;0;45;45;0;0
2023-12-14T06:00:00;82,57;154,2;297,352252667753;2,3647814630000004;327,25;1,890019621;328,04999999999995;2,3094216340000004;329,84999999999997;0,6358189969999999;291,05249999999995;0;0;0;8,948479033527928;2,8496521436397186;1;2,3647814630000004;6,583697570527928;3,1402004814870077;5,95152096647211;1,8704018222590801;1;1,890019621;4,06150134547211;3,1819478016140055;10,601953742775404;3,376143727372522;1;2,3094216340000004;8,292532108775404;3,140255450862086;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;17,23512841807674;23,196673510197495;4,105811211304957;0;0;0;15;30,927835051546396;5,474226804123711;17,01139687267273;18,174569308411037;0;0;45;45;0;0
2023-12-14T07:00:00;98,48;166,7;286,18907254694597;2,1307273639999997;328,04999999999995;1,87908084;329,15;2,18036948;330,75;0,5040187239999998;290,78499999999997;0;7,034173973605216;0;8,948479033527928;2,8549406267216217;1;2,1307273639999997;6,817751669527928;3,1343835839429075;5,951520966472078;1,8614942422377005;1;1,87908084;4,0724401264720775;3,197173986054214;10,601953742775404;3,3758947005905013;1;2,18036948;8,421584262775404;3,1404870954419706;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;68,41105263157874;0;30;46,74652529075251;62,915915599936085;11,136117061188687;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T08:00:00;119,67;171,8;281,46722511276903;1,826658911;327,25;1,7028628;327,15;1,9863393719999998;328,95;0,6067184024444444;290,51829337783676;0;30,233214565018134;0;8,948479033527928;2,8799568639505715;1;1,826658911;7,121820122527928;3,107157313895626;5,951520966472078;1,8887311931983206;1;1,7028628;4,248658166472078;3,1510682874856064;10,601953742775404;3,406492567774328;1;1,9863393719999998;8,615614370775404;3,112278548049883;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;96,90421152631586;30;0;10,546525290752527;14,194515869115111;2,5124293088333745;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T09:00:00;130,65;170,3;269,925972574726;1,7084588;327,54999999999995;1,7000158349999996;328,65;1,9514651000000003;330,15;6,586949787425427;292,1505961890882;0;29,891832358890163;0;8,948479033527928;2,88423985481275;1;1,7084588;7,240020233527928;3,102543298746865;5,951520966472078;1,8770853219279098;1;1,7000158349999996;4,251505131472078;3,170618243585972;10,601953742775404;3,397902526450508;1;1,9514651000000003;8,650488642775404;3,120146519873935;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,31557373674207;0;30;9,046525290752545;12,175673338832498;2,155094180973352;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T10:00:00;124,96;171,5;250,22526011315;1,825883865;327,65;1,7510471580000002;328,84999999999997;1,9972977389999997;330,04999999999995;15,323255742287087;297,484275534296;0;30,192419613795657;0;8,948479033527967;2,8766184139644473;1;1,825883865;7,122595168527967;3,110763315039588;5,951520966472074;1,8722604558130755;1;1,7510471580000002;4,200473808472074;3,178789013031565;10,601953742775443;3,39562968079615;1;1,9972977389999997;8,604656003775442;3,1222349724218676;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;93,8090421793684;30;0;10,24652529075244;13,790747363058465;2,440962283261348;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T11:00:00;126,15;168,2;240,187817607033;2,015084625;327,65;1,796942752;328,34999999999997;2,0660292100000004;329,65;19,860138967374528;299,606953962281;0;29,416995516403478;0;8,94847903352793;2,865612992665574;1;2,015084625;6,9333944085279295;3,122710239111568;5,951520966472074;1,8734932041665928;1;1,796942752;4,154578214472075;3,1766973871247943;10,601953742775406;3,394689169841638;1;2,0660292100000004;8,535924532775406;3,1230999989521826;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;62,220713906729415;0;30;6,946525290752506;9,349293796436752;1,654825001969305;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T12:00:00;127,21;165,3;232,81027454383798;2,197645731;327,84999999999997;1,8509959150000004;328,65;2,1779827860000003;329,84999999999997;19,29350449477813;298,92660904311117;0;28,754252699495847;0;8,948479033527928;2,85295885369532;1;2,197645731;6,750833302527928;3,13656084522121;5,951520966472078;1,8676043052554725;1;1,8509959150000004;4,1005250514720775;3,186714096623353;10,601953742775404;3,385127110767246;1;2,1779827860000003;8,423970956775403;3,131921903036737;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;90,71449183533882;30;0;4,046525290752537;5,44619823789036;0,9639770881065935;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T13:00:00;119,56;162,2;242,827003738751;2,0341138229999998;327,45;1,7840691540000002;328,04999999999995;2,0585389640000002;329,25;16,724726484818092;296,75723748525354;0;27,97929759832458;0;8,948479033527928;2,8663898735596205;1;2,0341138229999998;6,914365210527928;3,121863887418524;5,951520966472078;1,8767609425065324;1;1,7840691540000002;4,167451812472078;3,171166253344684;10,601953742775404;3,3990019572464374;1;2,0585389640000002;8,543414778775404;3,1191372868064318;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;59,12647301773414;0;30;0,9465252907524818;1,2739236753061667;0,2254844905291915;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T14:00:00;123,75;160;268,43905293730603;2,0790539;328,15;1,8335335969999997;327,45;2,185873146;329,75;15,467480862563423;294,43322614883334;0;26,8060527353554;0;8,948479033527967;2,857079727821475;1;2,0790539;6,869425133527967;3,1320368649114276;5,951520966472078;1,878885437633;1;1,8335335969999997;4,117987369472078;3,1675805492269613;10,601953742775443;3,385598419506082;1;2,185873146;8,416080596775442;3,131485908574514;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;87,62056037043239;30;0;0;0;0;40,046525290753095;85,93674955097231;30,93722983835003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T15:00:00;124,13;156,7;294,873252212954;2,0434941180000004;327,34999999999997;1,8024016500000002;328,15;2,074514145;329,45;31,12849095370272;299,554879669741;0;24,24059885027792;0;8,948479033527928;2,8667992554033592;1;2,0434941180000004;6,904984915527928;3,1214180820864192;5,95152096647211;1,8748263570071184;1;1,8024016500000002;4,14911931647211;3,1744384989193497;10,601953742775443;3,3960356344515823;1;2,074514145;8,527439597775443;3,1218617482167637;4,451520966472008;1,4838403221573357;1;0;4,451520966472008;3,0000000000000004;56,03285094597429;0;30;0;0;0;36,7465252907525;78,85520448659334;28,387873615173604;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T16:00:00;130,74;153,7;318,896995483191;1,99239984;327,54999999999995;1,7455155120000003;327,54999999999995;2,03841295;329,34999999999997;21,858641479272077;298,0226390168891;0;21,910314069151777;0;8,948479033527928;2,8678550579336033;1;1,99239984;6,956079193527928;3,120268930179352;5,951520966472078;1,8831154776138603;1;1,7455155120000003;4,206005454472077;3,160465216935814;10,601953742775404;3,399378925917118;1;2,03841295;8,563540792775404;3,1187913950825896;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;84,5272476608797;30;0;0;0;0;33,74652529075251;72,41743624625002;26,070277048650006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T17:00:00;128,58;149,4;332,339807691923;1,8281880180000005;327,34999999999997;1,736181384;328,75;1,9703068320000001;329,75;25,996955012706223;299,3354723642451;0;27,62128300807354;0;8,948479033527928;2,8790240716285234;1;1,8281880180000005;7,120291015527927;3,108164020478721;5,951520966472112;1,874010963601254;1;1,736181384;4,215339582472112;3,1758197161425237;10,601953742775407;3,400231957561218;1;1,9703068320000001;8,631646910775407;3,118008969711452;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;65,25175135463896;0;18,303691402400922;0;0;0;41,14283388835154;88,2893431080505;31,784163518898183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T18:00:00;127,93;145,1;345,383577929967;1,3551553399999998;327,15;1,502491025;329,25;1,6737188319999998;329,95;20,49870660360642;297,8824585656775;0;15,205612232140776;0;8,948479033527928;2,9071375432790574;1;1,3551553399999998;7,593323693527928;3,0781065224160806;5,951520966472078;1,885318902764787;1;1,502491025;4,4490299414720775;3,1567714924749746;10,601953742775404;3,4188180283973972;1;1,6737188319999998;8,928234910775403;3,101058217990376;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;93,74522617950355;30;0;0;0;0;25,1465252907525;53,9625006239324;19,426500224615666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T19:00:00;126,16;139,1;352,142593788109;1,426577088;327,04999999999995;1,5661329339999996;328,95;1,7439878040000003;329,75;17,012570716145806;297,02039182014374;0;10,578969892807375;0;8,948479033527967;2,903809236437223;1;1,426577088;7,521901945527967;3,081634606447889;5,951520966472082;1,8833190097210086;1;1,5661329339999996;4,385388032472083;3,1601236624026483;10,601953742775411;3,415595434569237;1;1,7439878040000003;8,857965938775411;3,103984047839229;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,15690428846478;0;30;0;0;0;19,146525290752525;41,08696414324576;14,791307091568473;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T20:00:00;114,27;136,6;370,347494687496;1,4559420979999997;326,95;1,575854585;328,65;1,762975032;329,54999999999995;17,7680009441175;297,6304229741215;0;0;0;8,948479033527967;2,9028571533561887;1;1,4559420979999997;7,492536935527967;3,082645325203835;5,951520966472112;1,884882210638807;1;1,575854585;4,3756663814721115;3,1575028576746322;10,601953742775404;3,4159368101619423;1;1,762975032;8,838978710775404;3,1036738476063284;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;90,65068859803573;30;0;16,182940293007373;21,780538752365242;3,8551553591686476;0,4635849977450616;0,9948175917275999;0,358134333021936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T21:00:00;102,81;129,5;332,68278624249496;1,433225136;326,75;1,56634838;328,75;1,75045678;329,65;17,205549289364733;297,60174359652694;0;0;0;8,948479033527967;2,905432848726128;1;1,433225136;7,515253897527967;3,0799125291955662;5,951520966472078;1,8847544550721653;1;1,56634838;4,385172586472078;3,157716884793993;10,601953742775443;3,415965631544468;1;1,75045678;8,851496962775443;3,1036476611100907;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;59,06267616075481;0;30;5,912745216090733;7,957934341979452;1,408554378530363;3,6337800746615314;7,797811319016161;2,8072120748458183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T22:00:00;96,2;126,1;325,71947531592997;1,414899635;326,65;1,51946789;327,84999999999997;1,708872904;328,95;14,462100080247879;295,89110246482346;0;0;0;8,948479033528546;2,907077967244505;1;1,414899635;7,533579398528546;3,078169603414671;5,951520966472112;1,8940490152769227;1;1,51946789;4,432053076472111;3,142221198326253;10,601953742775443;3,42430158826994;1;1,708872904;8,893080838775443;3,0960922890357527;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;27,477822524717666;0;30;0,9607675867845247;1,2930923106117425;0,22887733897827842;5,185757703967979;11,128235416240296;4,006164749846507;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-14T23:00:00;94,46;121,5;340,008435379485;1,472710512;326,75;1,5966241390000002;329,04999999999995;1,781366286;329,75;5,887287445957844;291,6453109964147;0;0;0;8,948479033527928;2,9033006566481254;1;1,472710512;7,475768521527928;3,0821744255240136;5,951520966472079;1,8806233828808927;1;1,5966241390000002;4,3548968274720785;3,164653284994815;10,601953742775404;3,4130580277330687;1;1,781366286;8,820587456775403;3,1062916764462845;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;0;0;26,101321005341937;0;0;0;5,445204285410359;11,6849877369321;4,206595585295556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T00:00:00;85,57;111,6;353,310370060422;1,6015835939999996;326,95;1,647683442;328,54999999999995;1,8689241;329,75;0,8161262849610992;288,5216870084949;0;0;0;2,684543710058312;0,806879195838752;1;1,6015835939999996;1,0829601160583122;3,3270701784146572;5,704629368885392;1,7988368085769795;1;1,647683442;4,056945926885392;3,171287879859541;10,601953742775407;3,4071142391168463;1;1,8689241;8,733029642775406;3,1117106732304713;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;1,2734168883392505;2,7326542668224256;0,9837555360560732;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T01:00:00;86,13;109,5;329,39520300138804;1,651667794;327,45;1,6694434880000004;328,75;1,9074665500000005;330,15;0,5024227669999999;291,03499999999997;0;0;0;4,365451073265328;1,36060581116185;1;1,651667794;2,7137832792653285;3,208461287944653;5,951520966472078;1,8782327461733939;1;1,6694434880000004;4,282077478472077;3,168681292878837;10,601953742775416;3,400970689482433;1;1,9074665500000005;8,694487192775416;3,1173317004942622;0;0;0;0;0;0;0;0;27,07229249999997;0;0;0;1,5087817174867866;3,237729007482374;1,1655824426936547;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T02:00:00;82,93;107,6;288,18402449959603;2,055227531;327,45;1,8210195420000004;328,54999999999995;2,11348329;330,15;0,4770865690000001;291,0675;0;0;0;2,7088456885824534;0,785303503866358;1;2,055227531;0,6536181575824536;3,449425190701099;5,951520966472078;1,8703293158474779;1;1,8210195420000004;4,130501424472078;3,1820711550871152;10,601953742775404;3,3866044672859035;1;2,11348329;8,488470452775404;3,130555648050637;0;0;0;0;0;0;26,222300508813667;27,602421588224964;0;0;0;0;0,7352580139462239;1,5778068968803087;0,5680104828769111;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T03:00:00;80,1;111,7;259,630557617592;1,488043552;327,54999999999995;1,4916249920000004;328,34999999999997;1,7117856220000003;329,84999999999997;0,5258438919999999;291,53749999999997;0;0;0;8,94847903352793;2,896958900525715;1;1,488043552;7,46043548152793;3,0889216384478346;5,951520966472079;1,8922422349022132;1;1,4916249920000004;4,4598959744720785;3,145221503197047;10,601953742775404;3,416990048745408;1;1,7117856220000003;8,890168120775403;3,10271718428564;0;0;0;0;0;0;47,74826491465963;22,66167014304926;0;0;0;0;3,53637611417536;7,588789944582317;2,731964380049634;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T04:00:00;76,55;112,2;240,371715598022;1,308171324;327,95;1,3699315779999999;328,45;1,58032439;330,15;0,469918378;290,97499999999997;0;0;0;4,151856786101579;1,3060417022012736;1;1,308171324;2,8436854621015795;3,1789618808525133;5,951520966472078;1,8990812493867741;1;1,3699315779999999;4,581589388472078;3,133894860156122;10,601953742775404;3,423783384025656;1;1,58032439;9,021629352775404;3,0965608958326434;0;0;0;0;0;0;16,164542719747114;0;30;0;0;0;1,4946685046506458;3,207443143027137;1,1546795314897693;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T05:00:00;75,16;123,8;273,29884674691704;1,1874600080000002;325,34999999999997;1,23649216;325,15;1,46313016;327,15;0,4219154029999999;290,7775;0;0;0;8,948479033527937;2,926409985445275;1;1,1874600080000002;7,761019025527936;3,057835053199615;5,951520966472078;1,9262413892210317;1;1,23649216;4,715028806472078;3,089706720962351;10,601953742775406;3,452265117048598;1;1,46313016;9,138823582775405;3,071013778872001;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;43,01145186025765;28,261605889244745;0;0;0;0;5,584919401507893;11,984805582634962;4,314530009748586;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T06:00:00;80,41;140,7;316,63601869917403;1,25848444;327,54999999999995;1,31339519;328,04999999999995;1,5127764729999995;330,45;0,4949917779999999;291,08;0;0;0;8,948479033527928;2,9102055922398717;1;1,25848444;7,689994593527928;3,074861465935344;5,951520966472078;1,9050106748501006;1;1,31339519;4,638125776472078;3,1241404812287388;10,601953742775406;3,4263962478028733;1;1,5127764729999995;9,089177269775407;3,094199554290825;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;71,50715071507162;30;0;17,84554204782138;24,01822617472595;4,251226032926493;0;0;0;15;30,927835051546396;5,474226804123711;2,9009832429311295;3,099341071507617;0;0;45;45;0;0
2023-12-15T07:00:00;95,97;154,7;319,428546016643;1,25460921;326,54999999999995;1,306990568;326,95;1,524062206;328,95;0,522828878;291,3725;0;4,003365876941686;0;8,948479033527967;2,9162406355922412;1;1,25460921;7,693869823527967;3,068498163119065;5,951520966472078;1,9120524545551307;1;1,306990568;4,644530398472078;3,112634777510219;10,601953742775416;3,43616355318487;1;1,524062206;9,077891536775416;3,085404282618854;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;34,746525290752494;46,76517535767496;8,277436038308467;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T08:00:00;106,95;172,2;316,185386255796;1,234555944;326,34999999999997;1,2913861219999998;326,95;1,507727482;329,04999999999995;0,713469571;291,05841571015395;0;8,168859150397115;0;8,94847903352793;2,9184491066773566;1;1,234555944;7,713923089527929;3,0661761457665917;5,951520966472078;1,9129095455937972;1;1,2913861219999998;4,660134844472078;3,1112401421075204;10,601953742775443;3,436514542640167;1;1,507727482;9,094226260775443;3,085089153916483;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157894;0;30;52,2465252907524;70,31833821097227;12,446345863342092;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T09:00:00;121,5;171,5;322,424340835235;1,2513187619999997;326,45;1,31710254;327,15;1,5426493200000002;329,15;9,6543857194091;293,1961855168948;0;30,0761127888543;0;8,948479033527928;2,9169951100562352;1;1,2513187619999997;7,697160271527928;3,067704502718695;5,951520966472078;1,9102768645909967;1;1,31710254;4,634418426472077;3,1155279513613015;10,601953742775443;3,433543400867813;1;1,5426493200000002;9,059304422775442;3,0877587684186096;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,90421152631582;30;0;10,246525290755862;13,790747363063073;2,440962283262164;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T10:00:00;117,44;168,7;290,70730584015604;1,252716363;326,45;1,338854192;327,54999999999995;1,5618547920000005;329,34999999999997;21,013320802271334;298,39258669268645;0;7,348598734917121;0;8,948479033527967;2,9169215829887283;1;1,252716363;7,695762670527967;3,0677818305829123;5,951520966472078;1,9065818392458582;1;1,338854192;4,6126667744720775;3,121565958493647;10,601953742775404;3,4308482231500483;1;1,5618547920000005;9,040098950775404;3,0901844247254906;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;65,31557373674214;0;30;48,746525290752395;65,60770564031279;11,612563898335361;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T11:00:00;109,97;164;270,43294299002105;1,2574128059999998;326,54999999999995;1,3287240329999999;327,45;1,5486874040000003;329,34999999999997;21,42044850916672;297,06350492072585;0;6,227709067710128;0;8,948479033527903;2,916091840711959;1;1,2574128059999998;7,691066227527903;3,0686547345995616;5,95152096647208;1,907781679067082;1;1,3287240329999999;4,622796933472079;3,119602746883707;10,601953742775404;3,4317177255178017;1;1,5486874040000003;9,053266338775403;3,0894014574510806;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;93,80904217936852;30;0;44,04652529075247;59,281999045427284;10,492913831040628;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T12:00:00;102,75;157,9;264,747504749191;1,247125959;326,45;1,3166828400000001;327,25;1,5368336770000002;329,25;14,255053719060262;293,16833965658856;0;4,770020050487474;0;8,94847903352793;2,9172156912587965;1;1,247125959;7,70135307452793;3,067472542514196;5,951520966472079;1,9096904745882508;1;1,3166828400000001;4,634838126472078;3,116484606101043;10,601953742775404;3,4332112433750175;1;1,5368336770000002;9,065120065775403;3,088057503957477;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;62,2207139067295;0;30;37,946525290752476;51,072039422277896;9,039750977743187;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T13:00:00;94,13;154,6;258,604205722247;1,2592385009999998;326,45;1,3534149840000003;327,75;1,5735392400000001;329,54999999999995;12,966466941396558;291,65362344673696;0;3,994312088227055;0;8,948479033527928;2,916578456673621;1;1,2592385009999998;7,689240532527928;3,0681427455010875;5,951520966472078;1,9044883141914069;1;1,3534149840000003;4,598105982472077;3,1249973665493083;10,601953742775443;3,4286213193254174;1;1,5735392400000001;9,028414502775442;3,0921915123777453;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;90,71449183533883;30;0;34,646525290752564;46,630585855656214;8,253613696451149;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T14:00:00;88,3;156,9;267,541212652797;1,275077979;326,45;1,3732611980000002;327,75;1,596964096;329,54999999999995;11,25244181936473;291,6606647761864;0;0;0;8,948479033527928;2,915745149908392;1;1,275077979;7,673401054527928;3,069019606809283;5,951520966472078;1,9033247117856118;1;1,3732611980000002;4,578259768472078;3,12690784164129;10,601953742775443;3,427052804751441;1;1,596964096;9,004989646775442;3,0936067655789703;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;59,12647301773424;0;30;17,864474491909352;24,043707256943947;4,255736184479078;0;0;0;15;30,927835051546396;5,474226804123711;19,08205079883956;20,386806409016625;0;0;45;45;0;0
2023-12-15T15:00:00;86,9;156,9;281,55855813798405;1,2587082800000002;326,34999999999997;1,318157386;326,54999999999995;1,5577627170000004;328,84999999999997;9,988119602752656;291,38969564871064;0;0;0;8,948479033527967;2,9171896573292644;1;1,2587082800000002;7,6897707535279665;3,067499917616069;5,951520966472078;1,9138819292876814;1;1,318157386;4,633363580472078;3,1096594180640738;10,601953742775404;3,434721145920052;1;1,5577627170000004;9,044191025775403;3,086699994661569;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;87,62056037043247;30;0;17,94704431736722;24,154837573845516;4,275406250570656;0;0;0;15;30,927835051546396;5,474226804123711;18,99948097338523;20,29859078353123;0;0;45;45;0;0
2023-12-15T16:00:00;89,86;154,9;285,411940516634;1,2573750329999998;326,45;1,3329028460000003;327,25;1,5600654710000001;329,25;4,517225910845075;290,75949318703914;0;0;0;8,94847903352793;2,916676492763649;1;1,2573750329999998;7,69110400052793;3,0680396182879184;5,951520966472078;1,908777034437037;1;1,3329028460000003;4,618618120472077;3,117975991484717;10,601953742775404;3,431687886974326;1;1,5600654710000001;9,041888271775404;3,0894283198123262;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,032850945974346;0;30;17,91072833124882;24,105960068975534;4,266754932208669;0;0;0;15;30,927835051546396;5,474226804123711;17,03579695950367;18,20063777724751;0;0;45;45;0;0
2023-12-15T17:00:00;98,13;151,5;296,097020139211;1,283463585;326,45;1,3762298759999998;327,45;1,6054084600000003;329,34999999999997;4,453607495928076;290,7268444688649;0;3,257169060513778;0;8,948479033527928;2,9153039875032714;1;1,283463585;7,665015448527928;3,0694840304429443;5,951520966472078;1,9050623559663458;1;1,3762298759999998;4,575291090472078;3,1240557285869834;10,601953742775404;3,4279721768567093;1;1,6054084600000003;8,996545282775404;3,092777069298416;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;84,52724766087975;30;0;31,546525290752527;42,45831129307204;7,515121098873752;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T18:00:00;104,33;148,1;317,453604273774;1,3053593339999998;326,45;1,405501153;327,45;1,6352883020000002;329,34999999999997;8,426522427671564;292,92504036811636;0;2,4520100054656178;0;8,948479033527928;2,9141520634454547;1;1,3053593339999998;7,643119699527928;3,0706973550817316;5,951520966472078;1,903386813449731;1;1,405501153;4,546019813472078;3,1268058202449343;10,601953742775404;3,4259990753298837;1;1,6352883020000002;8,966665440775405;3,094558261593973;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,939847567692574;0;30;28,146525290752475;37,88226822443133;6,705161475724345;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T19:00:00;101,76;142,4;315,70788827437804;1,302737608;326,54999999999995;1,400936216;327,54999999999995;1,626678856;329,34999999999997;10,790285239809293;294,0367703884669;0;1,094421151626535;0;8,94847903352793;2,913686323481071;1;1,302737608;7,6457414255279295;3,0711881925700584;5,951520966472078;1,9029994006061808;1;1,400936216;4,550584750472078;3,1274423757444603;10,601953742775404;3,4265675961087996;1;1,626678856;8,975274886775404;3,09404482631977;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;21,355606214514623;0;30;22,446525290752483;30,21066660935731;5,347287989856244;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T20:00:00;93,18;139,8;326,36998325926197;1,2994667459999998;326,54999999999995;1,400936216;327,54999999999995;1,6251595420000002;329,34999999999997;16,61007190330035;296,8007328930138;0;0,47476634211257096;0;8,948479033527967;2,9138599175080553;1;1,2994667459999998;7,649012287527967;3,0710052256666964;5,951520966472074;1,9029994006061794;1;1,400936216;4,5505847504720744;3,1274423757444607;10,601953742775406;3,426667923305079;1;1,6251595420000002;8,976794200775405;3,093954237780252;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,85347065389325;30;0;19,84652529075249;26,711339556867415;4,727907101565532;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T21:00:00;93,36;133,2;317,39770674296904;1,31852952;327,15;1,32468512;325,15;1,6780921059999996;328,45;15,81197099206422;297,0161107481661;0;0;0;8,948479033527928;2,9091831865555506;1;1,31852952;7,629949513527928;3,0759420977277316;5,951520966472079;1,9221331380304252;1;1,32468512;4,626835846472079;3,0963104733579976;10,601953742775404;3,430159300004281;1;1,6780921059999996;8,923861636775404;3,0908050663309345;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;78,34848530682797;30;0;11,158862378007628;15,018657305528436;2,658302343078533;2,0876629127448547;4,479963332070503;1,6127867995453813;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T22:00:00;88,36;123,4;313,773289678948;1,307410268;326,54999999999995;1,3741369719999998;326,95;1,605162236;329,04999999999995;12,906654888769982;295,63173476523343;0;0;0;8,948479033527928;2,9134383320139676;1;1,307410268;7,641068765527928;3,0714496116834322;5,951520966472078;1,9083643658432943;1;1,3741369719999998;4,577383994472078;3,11865022895779;9,15595498752759;2,9482160943239433;1;1,605162236;7,550792751527591;3,1055915491252843;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;46,76170308987622;0;30;0;0;0;4,892524046000338;10,498978639485701;3,779632310214853;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-15T23:00:00;86,77;121,5;296,293521135174;1,4554958169999999;325,45;1,47746991;326,04999999999995;1,7113197549999999;328,04999999999995;8,439200631041848;293,78506087945186;0;0;0;8,94847903352793;2,913000598754448;1;1,4554958169999999;7,4929832165279295;3,0719111548944253;5,951520966472046;1,9088504155568424;1;1,47746991;4,474051056472046;3,1178561284677153;10,601953742775406;3,4312716018128886;1;1,7113197549999999;8,890633987775406;3,0898031322189525;1,9192982062668702;0,6397660687556234;1;0;1,9192982062668702;3;74,92783308294727;29,653480171978995;0;0;0;0;4,425267878978717;9,49628300210025;3,4186618807560905;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T00:00:00;76,71;112,3;258,661659034793;1,4345178119999997;324,45;1,4845068799999999;325,15;1,7266457999999998;327,15;0,7120897496724847;290,0081564045453;0;0;0;8,948479033527931;2,920661580098101;1;1,4345178119999997;7,513961221527932;3,063853441461494;5,951520966472143;1,9146882361266564;1;1,4845068799999999;4,467014086472143;3,10834988912443;10,601953742775407;3,4375471121761665;1;1,7266457999999998;8,875307942775407;3,0841624556132285;0;0;0;0;0;0;96,93689739950926;23,17532326302123;0;0;0;0;3,6227229942032815;7,774083678547814;2,798670124277213;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T01:00:00;67,2;110;233,04527762223802;1,36732664;323,54999999999995;1,432180083;324,04999999999995;1,6786321199999998;326,15;0,5615876679999999;291,41749999999996;0;0;0;2,6845437100583114;0,8413073220431011;1;1,36732664;1,3172170700583115;3,190919227398308;5,951520966472078;1,9244356797061917;1;1,432180083;4,519340883472077;3,092605811268637;10,465529025852;3,4025315859415866;1;1,6786321199999998;8,786896905852;3,0758065756370816;0;0;0;0;0;0;65,34825634134813;0;30;0;0;0;0,8984062976175627;1,9279105099089329;0,6940477835672159;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T02:00:00;63,21;111,9;219,74038893653;1,5184494179999999;323,75;1,4671201079999998;324,25;1,701144828;325,54999999999995;0,5326314;291,58;0;0;0;3,881347286836613;1,2329142239338065;1;1,5184494179999999;2,362897868836613;3,14810812584558;5,951520966472078;1,9216244828864726;1;1,4671201079999998;4,484400858472078;3,097130068582545;10,601953742775404;3,45158526771057;1;1,701144828;8,900808914775403;3,0716186680816553;0;0;0;0;0;0;33,762774147292625;0;30;0;0;0;1,4651780039159048;3,144158806686491;1,1318971704071368;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T03:00:00;60,37;113,2;193,148384565097;1,3586948100000003;322,84999999999997;1,401003368;323,34999999999997;1,5946081799999998;324,54999999999995;0,5273254729999999;291,255;0;0;0;8,94847903352727;2,9340412589643066;1;1,3586948100000003;7,58978422352727;3,049881799101221;5,951520966472083;1,9302822681994454;1;1,401003368;4,550517598472083;3,083238687170671;10,601953742775443;3,4641423488523246;1;1,5946081799999998;9,007345562775443;3,06048443600705;0;0;0;0;0;0;56,56262060000067;24,003392347497872;0;0;0;0;3,6946539097273394;7,928441866367681;2,854239071892365;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T04:00:00;58;117,3;190,08478648845002;1,3607723250000001;322,84999999999997;1,400158372;323,34999999999997;1,584014952;324,34999999999997;0,5323247830000001;291,17499999999995;0;0;0;8,948479033527928;2,9339666640325;1;1,3607723250000001;7,587706708527928;3,0499593411293118;5,951520966472074;1,9303145710064136;1;1,400158372;4,551362594472074;3,083187090780293;10,601953742775404;3,4660764601042433;1;1,584014952;9,017938790775403;3,0587766498539812;0;0;0;0;0;0;83,25286065604188;28,100943492738303;0;0;0;0;3,697102764486286;7,933696919498467;2,8561308910194483;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T05:00:00;54,1;131,9;187,960029945487;1,353293271;322,84999999999997;1,3942587890000002;323,25;1,5800865600000003;324,34999999999997;0,6184149080000001;291,21;0;0;0;8,94847903352793;2,934235205787793;1;1,353293271;7,5951857625279295;3,04968020827949;5,951520966472079;1,9311876454077128;1;1,3942587890000002;4,5572621774720785;3,0817932066956613;10,601953742775416;3,466244873740894;1;1,5800865600000003;9,021867182775416;3,0586280337815293;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;51,66558800155498;0;30;9,14788294882649;12,31209010609218;2,179239948778316;2,7986423419259783;6,00567026164373;2,162041294191743;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T06:00:00;55,64;146,5;199,048662037268;1,36700487;322,84999999999997;1,4026807690000003;323,25;1,5927447120000002;324,34999999999997;0,5681584880000002;290,72499999999997;0;0;0;8,948479033527928;2,933742879236423;1;1,36700487;7,581474163527928;3,050191990873101;5,951520966472078;1,9308695984324808;1;1,4026807690000003;4,548840197472078;3,0823008303117123;10,601953742775404;3,465702207578364;1;1,5927447120000002;9,009209030775404;3,05910695950517;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;80,16042144275474;30;0;18,21789070642779;24,519368380118163;4,339928203280914;0;0;0;15;30,927835051546396;5,474226804123711;8,328634584324728;8,898113872141803;0;0;45;45;0;0
