timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-16T07:00:00;59,34;160,4;213,421317422338;1,3960145339999999;323,75;1,403051504;323,54999999999995;1,598312732;324,84999999999997;0,45672703200000014;290,89;0;0;0;8,94847903352794;2,9268660353626386;1;1,3960145339999999;7,55246449952794;3,057358596331938;5,951520966472078;1,9289008578523514;1;1,403051504;4,548469462472077;3,085446793309291;10,601953742775443;3,461755375386861;1;1,598312732;9,003641010775443;3,0625947223641257;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;48,573458032189265;0;30;18,164191465933232;24,44709483974863;4,327135786635507;0;0;0;15;30,927835051546396;5,474226804123711;22,282333824819197;23,805912206003416;0;0;45;45;0;0
2023-12-16T08:00:00;65,1;161;208,08748242112702;1,369693748;324,54999999999995;1,4271282939999999;324,84999999999997;1,6075601220000002;325,84999999999997;0,4309770039999999;290,385;0;0;0;8,948479033527967;2,9228351380071014;1;1,369693748;7,5787852855279665;3,0615750156984136;5,951520966472078;1,919347097012463;1;1,4271282939999999;4,524392672472078;3,100804943376759;10,601953742775407;3,4538822745450752;1;1,6075601219999953;8,994393620775412;3,069575885927332;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;77,06860068638652;30;0;18,074117370087723;24,325864562702186;4,305678027598287;0;0;0;15;30,927835051546396;5,474226804123711;22,972407920664715;24,54317085541102;0;0;45;45;0;0
2023-12-16T09:00:00;79,89;165,6;217,247359496277;1,399565196;324,54999999999995;1,4461980630000002;324,84999999999997;1,6249916620000004;325,75;0,541248373;291,195;0;0;0;8,94847903352793;2,921526798673493;1;1,399565196;7,548913837527929;3,06294607244094;5,95152096647208;1,9184853168132;1;1,4461980630000002;4,505322903472079;3,10219781945382;10,601953742775379;3,453767052213484;1;1,6249916620000004;8,976962080775378;3,069678291122934;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;45,48194645789668;0;30;18,064524098871363;24,31295302674477;4,303392685733824;0;0;0;15;30,927835051546396;5,474226804123711;27,58200119188118;29,467949991326044;0;0;45;45;0;0
2023-12-16T10:00:00;83,66;159,2;211,362988482897;1,3110336779999998;324,45;1,3757654080000004;324,75;1,550195526;325,75;0,5596768870000001;291,47749999999996;0;0;0;8,948479033527928;2,9260127594521785;1;1,3110336779999998;7,6374453555279285;3,0582501749593543;5,951520966472078;1,922306504106309;1;1,3757654080000004;4,5757555584720775;3,09603122798514;10,601953742775407;3,4574593549664296;1;1,550195525999996;9,051758216775411;3,0664001089546713;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;73,97739826325109;30;0;18,11489467493232;24,380746534229235;4,315392136558574;0;0;0;15;30,927835051546396;5,474226804123711;21,131630615820125;22,57652843570526;0;0;45;45;0;0
2023-12-16T11:00:00;81,64;160,1;209,375793834773;1,273813283;324,45;1,349240368;324,75;1,526587401;325,84999999999997;0,495607941;290,7775;0;0;0;8,948479033527931;2,927625703583728;1;1,2738132829999955;7,674665750527936;3,056565264669603;5,951520966472079;1,9234928887731035;1;1,349240368;4,6022805984720785;3,094121637365785;10,601953742775406;3,457917023614303;1;1,526587401;9,075366341775405;3,0659942590796967;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;42,3910531550038;0;30;18,128566703760185;24,399147649744528;4,318649134004781;0;0;0;15;30,927835051546396;5,474226804123711;22,017958586992332;23,52346002883796;0;0;45;45;0;0
2023-12-16T12:00:00;75,81;156,9;226,87356761059598;0,9121675859999998;326,45;0,648572203;318,25;1,0293422300000001;325,34999999999997;0,500011156;290,85499999999996;0;0;0;8,948479033527928;2,9348376784411343;1;0,9121675859999998;8,036311447527929;3,0490541603926093;5,951520966472079;1,9744365448010373;1;0,648572203;5,302948763472079;3,0142882951307053;10,601953742775407;3,4850804153480017;1;1,0293422300000001;9,572611512775406;3,0420973060148895;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;70,88681404968848;30;0;18,486713787409602;24,881176026123285;4,403968156623821;0;0;0;15;30,927835051546396;5,474226804123711;18,45981150334292;19,72202083690483;0;0;45;45;0;0
2023-12-16T13:00:00;71,4;157,2;243,81172467807698;0,018441618;326,95;0,10402963999999999;319,15;0,17345361599999995;325,95;0,5713078299999998;291,135;0;0;0;8,948479033527928;2,9818134187363396;1;0,018441618;8,930037415527927;3,001019103777525;5,951520966472078;1,9818956825668899;1;0,10402963999999999;5,847491326472078;3,0029436053687006;10,601953742775413;3,525261238295432;1;0,17345361599999995;10,428500126775413;3,0074235712249715;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;39,300777999862355;0;30;18,883885910852005;25,415728009222082;4,498583857632308;0;0;0;15;30,927835051546396;5,474226804123711;18,362639379900497;19,61820446570566;0;0;45;45;0;0
2023-12-16T14:00:00;70,59;153,6;267,796604851513;0;326,25;0,113493875;322,65;0,15372212;326,65;0,6350879069999998;289,28749999999997;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472078;1,9798706913931858;1;0,113493875;5,838027091472078;3,0060149848898163;10,601953742775441;3,5257548797847287;1;0,15372212;10,448231622775442;3,0070025013828423;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;67,79684792206226;30;0;18,88170970200338;25,412799060569824;4,498065433720859;0;0;0;15;30,927835051546396;5,474226804123711;14,76481558874914;15,774375629005492;0;0;45;45;0;0
2023-12-16T15:00:00;75,25;150,8;270,420656629299;0;325,04999999999995;0,11005653200000001;321,54999999999995;0,140582712;324,95;0,530248992;286,8975;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472079;1,9805536591297466;1;0,11005653200000001;5,841464434472079;3,0049784003767774;10,601953742775407;3,527566303135134;1;0,140582712;10,461371030775407;3,0054583902088225;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;36,2111208688489;0;30;18,892180507526685;25,426891665581003;4,500559824807837;0;0;0;15;30,927835051546396;5,474226804123711;11,95434478322585;12,771735879514797;0;0;45;45;0;0
2023-12-16T16:00:00;80,35;150,9;289,651129194061;0;323,45;0,08951361599999999;318,95;0,11801964;322,75;0,502610832;287,04749999999996;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;5,951520966472078;1,98225043625034;1;0,08951361599999999;5,862007350472078;3,0024061832116837;10,601953742775404;3,5298018181549486;1;0,11801964;10,483934102775404;3,0035549554782417;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;64,70749975676213;30;0;18,90868724798048;25,449108005357314;4,504492116948244;0;0;0;15;30,927835051546396;5,474226804123711;12,037838042772037;12,860938079884654;0;0;45;45;0;0
2023-12-16T17:00:00;83,71;149,5;318,556426097791;0,809107453;325,04999999999995;0,65368275;319,84999999999997;0,944387955;324,65;0,425032961;287,48499999999996;0;0;0;8,948479033527928;2,94551136942137;1;0,809107453;8,139371580527929;3,0380052599443226;5,951520966472078;1,9694899242310844;1;0,65368275;5,297838216472078;3,0218590576418576;10,601953742775404;3,4921831389570865;1;0,944387955;9,657565787775404;3,0359100084142767;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,12208163836516;0;30;18,54056992840615;24,95366073809711;4,416797950643188;0;0;0;15;30,927835051546396;5,474226804123711;11,005955362342931;11,758499318742448;0;0;45;45;0;0
2023-12-16T18:00:00;87,58;147,1;344,106621772527;1,3196375280000001;322,84999999999997;1,35947825;323,04999999999995;1,684160968;326,34999999999997;0,373806665;287,0775;0;0;0;8,94847903352793;2,9354436436866083;1;1,3196375280000001;7,628841505527929;3,0484247424657016;5,951520966472078;1,9337640101014337;1;1,35947825;4,592042716472077;3,0776873162304312;10,601953742775443;3,446162209074635;1;1,684160968;8,917792774775442;3,0764523256792033;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;61,61876943020153;30;0;18,155156226022427;24,43493435534647;4,324983380896325;0;0;0;15;30,927835051546396;5,474226804123711;8,991369064730051;9,606163530694499;0;0;45;45;0;0
2023-12-16T19:00:00;88,12;146,5;360,65747260923797;1,362157335;324,65;1,3677519359999997;323,54999999999995;1,5516518849999998;324,65;0,2437357199999999;287,6975;0;0;0;8,948479033527928;2,922533177396273;1;1,362157335;7,586321698527928;3,0618913423252416;5,951520966472078;1,9302830874786978;1;1,3677519359999997;4,583769030472078;3,0832373785369747;10,601953742775404;3,465303816963633;1;1,5516518849999998;9,050301857775404;3,0594586514682693;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;30,033660184837636;0;30;18,16670093053719;24,450472315662434;4,327733599872251;0;0;0;15;30,927835051546396;5,474226804123711;8,379824360215324;8,95280380364885;0;0;45;45;0;0
2023-12-16T20:00:00;81,94;141,1;354,286643743063;1,3293605780000002;325,34999999999997;1,3561360389999997;324,45;1,5264405059999997;325,45;0,4335622959999999;287,42749999999995;0;0;0;8,948479033527937;2,919668273341644;1;1,3293605780000002;7,6191184555279365;3,064895801770708;5,951520966472078;1,9250722283290578;1;1,3561360389999997;4,595384927472078;3,091583203419819;10,601953742775404;3,4607553449239163;1;1,5264405059999997;9,075513236775404;3,0634796991142075;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;58,53065681881931;30;0;18,11370767185762;24,37914895270205;4,315109364628262;0;0;0;15;30,927835051546396;5,474226804123711;3,032817618894839;3,2401897637765376;0;0;45;45;0;0
2023-12-16T21:00:00;74,91;133,2;341,138550756053;1,391104044;325,54999999999995;1,38639501;324,65;1,574622066;325,84999999999997;0,5420843849999999;286,78249999999997;0;0;0;8,948479033527967;2,915444651928587;1;1,391104044;7,557374989527967;3,069335933922973;5,951520966472078;1,9224743228892869;1;1,38639501;4,565125956472078;3,0957609657576786;10,601953742775443;3,455523528403756;1;1,574622066;9,027331676775443;3,0681179438164343;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;26,94585638471616;0;30;11,099033903518254;14,938134459647719;2,644049799357646;2,1474913872341572;4,608350616382311;1,659006221897632;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T22:00:00;63,34;132,4;362,073062011059;1,3757206400000002;325,15;1,379781937;324,45;1,5659006999999996;325,65;0,546020004;286,88;0;0;0;8,948479033527928;2,9187417967492317;1;1,3757206400000002;7,572758393527928;3,0658686710466667;5,951520966472078;1,9240475344101917;1;1,379781937;4,571739029472078;3,0932296941907365;10,601953742775414;3,4574100918176374;1;1,5659006999999996;9,036053042775414;3,066443800770458;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;55,443161799077785;30;0;9,929705033031851;13,364340555897513;2,3654882783938596;2,516820257720694;5,400901840602348;1,9443246626168453;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-16T23:00:00;62,41;127,7;349,907831336395;1,5231192799999997;324,15;1,4043707609999998;323,45;1,6341942839999999;324,45;0,432140832;287,6325;0;0;0;8,948479033527928;2,9189426967055465;1;1,5231192799999997;7,425359753527928;3,065657658722658;5,951520966472078;1,9295013455931065;1;1,4043707609999998;4,547150205472078;3,084486559216495;10,601953742775404;3,4631668456435003;1;1,6341942839999999;8,967759458775404;3,061346511824043;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;23,858670114476826;0;30;3,112836294955794;4,189550868042792;0,7415505036435741;4,633688995796715;9,943538617589516;3,5796739023322255;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-17T00:00:00;53,12;117,2;314,890741566491;1,358347858;324,25;1,3669013439999997;323,54999999999995;1,5606460559999997;324,95;0,4386948609999999;287,3775;0;0;0;8,948479033527928;2,925223186085908;1;1,358347858;7,590131175527928;3,059075654839668;5,951520966472078;1,9303163942166819;1;1,3669013439999997;4,584619622472078;3,0831841786678664;10,601953742775404;3,462733573053851;1;1,5606460559999997;9,041307686775404;3,0617295610835393;0;0;0;0;0;0;50,47204119514728;28,016586260717787;0;0;0;0;3,681459996506811;7,900128747868693;2,8440463492327295;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-17T01:00:00;45,34;113;348,370743434549;1,53049201;324,15;1,4151654449999997;322,65;1,691231514;325,25;0,8058809999999998;286,74249999999995;0;0;0;4,6387258730499825;1,4820490780991933;1;1,53049201;3,1082338630499824;3,129940797236887;5,951520966472078;1,9343426352833546;1;1,4151654449999997;4,536355521472078;3,0767666792394626;10,601953742775443;3,4544183318847668;1;1,691231514;8,910722228775443;3,069099548516727;0;0;0;0;0;0;18,88804662260657;0;30;0;0;0;1,8077994177025365;3,8793978920655285;1,3965832411435903;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-17T02:00:00;42,8;117,8;345,98001074270303;1,531078191;324,25;1,432262624;323,04999999999995;1,71483824;325,75;0,4430561709999999;287,40999999999997;0;0;0;8,948479033527928;2,9178982489001006;1;1,531078191;7,417400842527928;3,066754996306348;5,951520966472078;1,9310830013944398;1;1,432262624;4,519258342472078;3,081960206875867;10,601953742775443;3,4493317861017476;1;1,71483824;8,887115502775442;3,0736253860801286;0;0;0;0;0;0;46,096460165010114;28,642423523227315;0;0;0;0;3,6556227339972627;7,844683978534897;2,8240862322725633;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-17T03:00:00;42,96;120,9;297,044638570424;1,5032324949999998;324,25;1,430473303;323,25;1,7040869250000001;325,84999999999997;0,723753;286,54999999999995;0;0;0;8,948479033527928;2,9190790951970573;1;1,5032324949999998;7,445246538527928;3,06551441112076;5,951520966472078;1,9298200434142154;1;1,430473303;4,5210476634720775;3,0839771753757494;10,601953742775443;3,449072488931486;1;1,7040869250000001;8,897866817775443;3,073856457583442;0;0;0;0;0;0;14,512903150572456;0;30;2,5199280679330234;3,391558637864096;0,600305878901945;2,8781181892925716;6,176219290327406;2,2234389445178664;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-17T04:00:00;28,69;128,8;273,02962011376405;1,49670616;324,25;1,4335357139999998;323,34999999999997;1,7031719790000002;325,84999999999997;0,565040379;286,8875;0;0;0;8,948479033527937;2,919355856047909;1;1,49670616;7,451772873527936;3,065223794142719;5,951520966472078;1,9290386101310604;1;1,4335357139999998;4,517985252472078;3,0852264621430914;10,601953742775404;3,449118079316436;1;1,7031719790000002;8,898781763775403;3,073815827400306;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;43,011451860257516;30;0;4,729661243831352;6,36562751525081;1,1267160701993932;4,116864046921166;8,834472203693489;3,180409993329656;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-17T05:00:00;26,37;140,6;283,324497345505;1,477127155;324,25;1,4191036300000002;323,25;1,686561652;325,75;0,68015034;287,2525;0;0;0;8,948479033527928;2,920186138600454;1;1,477127155;7,471351878527928;3,0643522737275335;5,951520966472082;1,9302494068307798;1;1,4191036300000002;4,532417336472082;3,083291177508357;10,601953742775404;3,450727656654674;1;1,686561652;8,915392090775404;3,072382058992602;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;71,50715071507162;30;0;18,095520356208066;24,35467073513872;4,310776720119553;0;0;0;15;30,927835051546396;5,474226804123711;2,551004934544416;2,7254326223765126;0;0;45;45;0;0
2023-12-17T06:00:00;29,87;146,7;314,391280189336;1,9424555399999999;324,84999999999997;1,5518897149999997;323,65;1,95773262;326,34999999999997;0,57684596;286,775;0;0;0;8,94847903352793;2,8950450125843115;1;1,9424555399999999;7,0060234935279295;3,0909636964642275;5,951520966472078;1,9223521835525235;1;1,5518897149999997;4,399631251472078;3,0959576592638793;10,601953742775404;3,4318965231893626;1;1,95773262;8,644221122775404;3,0892405033595525;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;100;30;0;17,877785747787367;24,06162280994262;4,258907237359844;0;0;0;15;30,927835051546396;5,474226804123711;8,86873954296513;9,475149084364455;0;0;45;45;0;0
2023-12-17T07:00:00;39,03;152,9;349,202102204707;1,611580848;324,04999999999995;1,4651726999999999;323,15;1,7509534249999998;325,65;0,7780554999999999;286,8125;0;0;0;8,948479033527928;2,9159804323276153;1;1,611580848;7,336898185527928;3,0687719760811314;5,951520966472082;1,929190184904743;1;1,4651726999999999;4,486348266472082;3,084984058617294;10,601953742775443;3,4483607837262555;1;1,7509534249999998;8,851000317775442;3,074490869055501;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,41105263157885;0;30;18,06348403848168;24,311553214645595;4,30314491899227;0;0;0;15;30,927835051546396;5,474226804123711;14,883041252270754;15,900685098579865;0;0;45;45;0;0
2023-12-17T08:00:00;45,31;157,6;340,10258289531396;1,600692431;324,25;1,4465632019999999;322,54999999999995;1,7605127919999999;325,45;0,7493164999999999;286,48749999999995;0;0;0;8,948479033527928;2,9149461331577102;1;1,600692431;7,347786602527928;3,0698608566856076;5,951520966472078;1,9339166210190089;1;1,4465632019999999;4,504957764472078;3,07744444708073;10,601953742775404;3,4495259949391235;1;1,7605127919999999;8,841440950775404;3,073452340504106;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;96,90421152631576;30;0;18,083873923684017;24,338995859601642;4,30800226714949;0;0;0;15;30,927835051546396;5,474226804123711;19,56265136706851;20,900268554560373;0;0;45;45;0;0
2023-12-17T09:00:00;57,67;162,3;316,707802210819;1,5946781300000004;324,15;1,46818055;323,34999999999997;1,754726528;325,95;0,7751264999999998;286,40999999999997;0;0;0;8,94847903352548;2,9159413294246566;1;1,5946781300000004;7,35380090352548;3,0688131284490217;5,951520966472112;1,9277141950452605;1;1,46818055;4,483340416472111;3,0873461334512697;10,601953742775443;3,4457357390838936;1;1,754726528;8,847227214775442;3,0768330903965806;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;65,31557373674192;0;30;18,046104817627512;24,288162607843223;4,29900478158825;0;0;0;15;30,927835051546396;5,474226804123711;24,30042047312719;25,961987684964946;0;0;45;45;0;0
2023-12-17T10:00:00;59,17;162,7;288,964704876523;1,503705357;322,84999999999997;1,42160784;322,15;1,7437751560000003;324,84999999999997;0,7224625;286,335;0;0;0;8,948479033527978;2,928834532709151;1;1,503705357;7,444773676527978;3,0553037167486203;5,951520966472078;1,9374206620400356;1;1,42160784;4,529913126472078;3,0718785460899007;10,601953742775443;3,455181796192478;1;1,7437751560000003;8,858178586775443;3,0684213937624136;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;93,80904217936826;30;0;18,18062445293014;24,469211915114588;4,331050508975282;0;0;0;15;30,927835051546396;5,474226804123711;24,565900837822355;26,24562055322901;0;0;45;45;0;0
2023-12-17T11:00:00;54,43;156,1;260,726424391474;1,762854718;324,54999999999995;1,5257885719999997;323,95;1,844403827;326,25;0,7676734999999999;286,29499999999996;0;0;0;8,948479033527928;2,9056150835428523;1;1,762854718;7,185624315527928;3,079719362764643;5,951520966472078;1,9212612183725477;1;1,5257885719999997;4,425732394472078;3,0977156617534094;10,601953742775404;3,438660960928076;1;1,844403827;8,757549915775403;3,083163435779372;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;62,22071390672927;0;30;17,945971921987017;24,15339424224363;4,275150780877122;0;0;0;15;30,927835051546396;5,474226804123711;18,200553368765497;19,445035650390487;0;0;45;45;0;0
2023-12-17T12:00:00;49;148,1;244,49835625744;1,5717932880000003;324,34999999999997;1,489242495;324,04999999999995;1,7617271240000003;326,34999999999997;0,7480115;286,23749999999995;0;0;0;8,948479033527928;2,91544217722465;1;1,5717932880000003;7,3766857455279276;3,0693385392559613;5,951520966472078;1,9220688180087715;1;1,489242495;4,462278471472078;3,0964140881478666;10,601953742775404;3,442117439052825;1;1,7617271240000003;8,840226618775404;3,080067409231908;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;90,7144918353386;30;0;18,005122997591418;24,233005380338383;4,289241952319894;0;0;0;15;30,927835051546396;5,474226804123711;10,141402293161065;10,834831509787461;0;0;45;45;0;0
2023-12-17T13:00:00;43,71;142,5;241,925350768698;1,5671905780000002;324,25;1,4813213570000001;323,84999999999997;1,74603594;326,15;0,7307275;286,22249999999997;0;0;0;8,948479033527928;2,916366838858736;1;1,5671905780000002;7,381288455527928;3,0683653765003527;5,951520966472078;1,923772691743236;1;1,4813213570000001;4,470199609472077;3,0936716130839126;10,601953742775404;3,4445541260590704;1;1,74603594;8,855917802775403;3,077888561125659;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;59,126473017734014;0;30;18,026385484739276;24,261622455907506;4,2943071746956285;0;0;0;15;30,927835051546396;5,474226804123711;4,520139806013198;4,829209194458545;0;0;45;45;0;0
2023-12-17T14:00:00;40,04;141,2;273,35773135512596;1,511934275;324,25;1,4486295249999999;323,65;1,7158902879999998;326,04999999999995;0,7399929999999999;286,205;0;0;0;8,948479033527928;2,9187100807292583;1;1,511934275;7,436544758527928;3,065901986158246;5,951520966472078;1,9264435031957376;1;1,4486295249999999;4,502891441472078;3,089382562529979;10,601953742775404;3,4468934993654186;1;1,7158902879999998;8,886063454775403;3,075799627904735;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;87,62056037043226;30;0;18,05725325866545;24,30316723911905;4,3016606013240715;0;0;0;15;30,927835051546396;5,474226804123711;3,189272032087004;3,4073419146228674;0;0;45;45;0;0
2023-12-17T15:00:00;45,85;142,9;305,55703754743104;1,563500016;324,34999999999997;1,460466464;323,54999999999995;1,737062754;326,04999999999995;0,725986;286,2475;0;0;0;8,948479033527928;2,915797717124236;1;1,563500016;7,384979017527928;3,068964277245386;5,951520966472078;1,9266526530384154;1;1,460466464;4,491054502472078;3,0890471912964017;10,601953742775404;3,4458188776508947;1;1,737062754;8,864890988775404;3,0767588544883226;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,03285094597416;0;30;18,041394887143866;24,28182353585985;4,297882765847193;0;0;0;15;30,927835051546396;5,474226804123711;4,9051304036086485;5,240523935479326;0;0;45;45;0;0
2023-12-17T16:00:00;56,74;144,6;327,720578490296;1,6554870639999997;323,95;1,4840871799999997;322,65;1,778429785;325,04999999999995;0,7239415;286,245;0;0;0;8,948479033527928;2,914927751811979;1;1,6554870639999997;7,292991969527928;3,06988021502947;5,951520966472078;1,9319319867829294;1;1,4840871799999997;4,467433786472078;3,0806058428498844;10,601953742775404;3,451965730552582;1;1,778429785;8,823523957775404;3,0712801256802367;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;84,52724766087957;30;0;18,085707160879004;24,3414632044132;4,308438987181136;0;0;0;15;30,927835051546396;5,474226804123711;6,5608181298735175;7,0094210789246985;0;0;45;45;0;0
2023-12-17T17:00:00;62,99;151,6;373,08586836912997;1,660400352;324,34999999999997;1,509667895;323,84999999999997;1,7939293060000003;326,25;0,28624673300000014;286,1875;0;0;0;8,948479033527928;2,91164351408697;1;1,660400352;7,288078681527928;3,0733429385272744;5,951520966472112;1,922623238682264;1;1,509667895;4,441853071472112;3,095521185186127;10,601953742775443;3,4412696163585883;1;1,7939293060000003;8,808024436775442;3,0808262428428956;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,939847567692425;0;30;17,987945571530812;24,20988636814376;4,285149887161445;0;0;0;15;30,927835051546396;5,474226804123711;13,658579719221585;14,59249970002306;0;0;45;45;0;0
2023-12-17T18:00:00;76,61;156,8;389,391428167076;1,6981257859999999;324,45;1,5266503559999998;323,95;1,8092105829999998;326,25;0,1372006820000001;286,28;0;0;0;8,94847903352793;2,9092381404840744;1;1,6981257859999999;7,250353247527929;3,07588399485199;5,951520966472083;1,9212258729312701;1;1,5266503559999998;4,424870610472083;3,0977726514746933;10,601953742775406;3,4404798399438374;1;1,8092105829999998;8,792743159775405;3,0815334592829564;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;81,43455358293565;30;0;17,968667383869327;24,183939951371908;4,2805573713928275;0;0;0;15;30,927835051546396;5,474226804123711;18,87785790688317;20,168651609917916;0;0;45;45;0;0
2023-12-17T19:00:00;73,68;156,6;384,632439702596;1,5437195549999998;324,65;1,46847434;324,15;1,7377622539999997;326,54999999999995;0,1162690910000002;286,13;0;0;0;8,948479033527967;2,9144966892531055;1;1,5437195549999998;7,404759478527967;3,0703342592649103;5,951520966472112;1,9222486275493007;1;1,46847434;4,483046626472111;3,0961244457017933;10,601953742775443;3,4417565543096456;1;1,7377622539999997;8,864191488775443;3,080390369127082;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;49,8474627591563;0;30;18,000393978165118;24,226640616642154;4,288115389145661;0;0;0;15;30,927835051546396;5,474226804123711;18,646131312587244;19,921080462165857;0;0;45;45;0;0
2023-12-17T20:00:00;70,67;158,4;369,98101862812797;1,4685554819999997;324,95;1,4529090659999997;324,45;1,7128250790000001;326,84999999999997;0,1228336760000002;286,17499999999995;0;0;0;8,948479033527937;2,915779714810593;1;1,4685554819999997;7,479923551527937;3,0689832253357396;5,951520966472078;1,9208785735870317;1;1,4529090659999997;4,498611900472078;3,0983327360241515;10,601953742775404;3,4406992883120475;1;1,7128250790000001;8,889128663775404;3,081336918570572;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;78,34247801288052;30;0;17,995590527651323;24,220175676515915;4,286971094743317;0;0;0;15;30,927835051546396;5,474226804123711;20,45093476310116;21,849289276817476;0;0;45;45;0;0
2023-12-17T21:00:00;59,79;155;372,887551747087;1,3292626479999998;326,04999999999995;1,3584639750000003;325,25;1,60463901;327,75;0,33773553700000003;287,92999999999995;0;0;0;8,948479033527937;2,9153587899104765;1;1,3292626479999998;7,6192163855279365;3,0694263308162912;5,951520966472082;1,9199295671528063;1;1,3584639750000003;4,593056991472082;3,0998642180910814;10,601953742775404;3,4399030693346013;1;1,60463901;8,997314732775404;3,082050141844897;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;46,75569639665801;0;30;17,986497591596745;24,207937539161165;4,284804944431526;0;0;0;15;30,927835051546396;5,474226804123711;17,060027699155768;18,22652531961086;0;0;45;45;0;0
2023-12-17T22:00:00;58,95;148,2;377,309027222438;1,4002451099999997;326,15;1,4126990080000001;325,34999999999997;1,6737971759999999;327,95;0,18501541800000001;287,0125;0;0;0;8,948479033527967;2,9111069977063684;1;1,4002451099999997;7,548233923527967;3,073909354956167;5,951520966472081;1,9167228327700996;1;1,4126990080000001;4,538821958472082;3,105050383247526;10,601953742775404;3,434298498042949;1;1,6737971759999999;8,928156566775403;3,0870798647284086;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;75,25102082701835;30;0;17,93166210163229;24,134134726288416;4,2717418465530494;0;0;0;15;30,927835051546396;5,474226804123711;10,314863189120224;11,0201529798293;0;0;45;45;0;0
2023-12-17T23:00:00;59,73;142,6;356,574900893534;1,489532088;325,84999999999997;1,472080962;325,25;1,7406581840000002;327,75;0,2005775720000001;287,42999999999995;0;0;0;8,948479033527937;2,9086051977894836;1;1,489532088;7,458946945527937;3,076553339149881;5,951520966472078;1,9145843040069692;1;1,472080962;4,479440004472078;3,1085186241297076;10,601953742775404;3,43192813577293;1;1,7406581840000002;8,861295558775403;3,0892120473809572;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;43,66454835651477;0;30;17,902233043011574;24,094526302841956;4,264731155603026;0;0;0;15;30,927835051546396;5,474226804123711;4,744292247740912;5,068688298868495;0;0;45;45;0;0
2023-12-18T00:00:00;47,81;135,1;290,137621858013;1,4199500250000001;325,65;1,4289609839999995;324,95;1,6740000310000003;327,25;0,354301816;290,065;0;0;0;8,948479033527928;2,913389024682734;1;1,4199500250000001;7,5285290085279275;3,0715015940936383;5,951520966472078;1,9186013719627861;1;1,4289609839999995;4,522559982472078;3,1020101692012734;10,601953742775404;3,439712184142525;1;1,6740000310000003;8,927953711775404;3,082221178752004;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;72,16018190167912;30;0;13,886843432613665;18,69023342209107;3,308171315710119;1,25968185813887;2,703179953087704;0,9731447831115734;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T01:00:00;52,9;129,2;301,11260749226096;1,3708451249999998;325,65;1,4000436539999996;324,95;1,64350323;327,34999999999997;0,6854705060000001;290,54249999999996;0;0;0;8,948479033527967;2,9157903152819373;1;1,3708451249999998;7,577633908527967;3,068972067925505;5,951520966472112;1,9199215873309936;1;1,4000436539999996;4,5514773124721115;3,099877102140251;10,601953742775404;3,440668483739712;1;1,64350323;8,958450512775403;3,081364506019478;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;40,574018515067905;0;30;5,347553094106903;7,197245079551688;1,2739123790806486;3,8989721966456043;8,366893125848936;3,012081525305617;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T02:00:00;51,16;129,6;313,54553468868204;1,37962385;325,75;1,40705824;325,15;1,648308795;327,45;0,5740980360000001;290,195;0;0;0;8,948479033527967;2,9147213699506027;1;1,37962385;7,568855183527967;3,0700975831798365;5,951520966472078;1,9182959897102643;1;1,40705824;4,544462726472078;3,1025039922910875;10,601953742775443;3,439632309702647;1;1,648308795;8,953644947775443;3,0822927534635154;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;69,06996111321641;30;0;5,932876805654492;7,985029348121793;1,4133501946175573;3,713648485098009;7,969202757721049;2,8689129927795776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T03:00:00;49,81;130,9;307,73202825531996;1,355106375;324,65;1,3473475209999999;323,04999999999995;1,6689160650000001;326,65;0,564791008;290,1225;0;0;0;8,948479033527928;2,9228452740231927;1;1,355106375;7,593372658527928;3,061564398587088;5,951520966472078;1,934210844885933;1;1,3473475209999999;4,604173445472078;3,076976319416232;10,601953742775404;3,4446371243366283;1;1,6689160650000001;8,933037677775404;3,077814399627693;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;37,48410674868403;0;30;7,75812903036049;10,44162722794144;1,848168019345635;3,1883962603917286;6,842052060926456;2,4631387419335242;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T04:00:00;49,03;133,6;321,206270584523;1,3822119999999998;325,65;1,39697145;324,65;1,6443566200000002;327,15;0,5032575030000002;290,2775;0;0;0;8,94847903352793;2,915234460976557;1;1,3822119999999998;7,56626703352793;3,069557235725847;5,951520966472078;1,9220061779489077;1;1,39697145;4,554549516472078;3,0965150033093627;10,601953742775404;3,4421431678493257;1;1,6443566200000002;8,957597122775404;3,080044386822985;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;5,90141096958811;0;30;11,703687223772402;15,751934352318173;2,7880923803603164;1,942838066980081;4,169180401244809;1,5009049444481313;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T05:00:00;52,47;140,4;330,075501492044;1,375391875;325,65;1,3758101759999999;324,34999999999997;1,6290865350000001;327,04999999999995;0,5932424150000002;291,29749999999996;0;0;0;8,948479033527967;2,9155679735597904;1;1,375391875;7,573087158527967;3,069206108270642;5,951520966472112;1,924858124078713;1;1,3758101759999999;4,575710790472112;3,0919270838834754;10,601953742775443;3,443750616088824;1;1,6290865350000001;8,972867207775442;3,0786067066657736;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;34,40082082849115;30;0;18,02421549264619;24,258701874355573;4,293790231760936;0;0;0;15;30,927835051546396;5,474226804123711;2,422309798106358;2,587937818489699;0;0;45;45;0;0
2023-12-18T06:00:00;62,14;146,7;338,000933442018;1,48496855;325,65;1,3994392859999998;323,75;1,691137781;326,84999999999997;0,4983475710000001;290,1925;0;0;0;8,948479033527928;2,9102095380560296;1;1,48496855;7,463510483527928;3,074857296875386;5,951520966472078;1,9277427292102631;1;1,3994392859999998;4,552081680472078;3,087300435006819;10,601953742775404;3,441880439828756;1;1,691137781;8,910815961775404;3,080279494921353;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;62,8973807464083;30;0;18,00598048175492;24,234159464003934;4,289446225128696;0;0;0;15;30,927835051546396;5,474226804123711;8,740544808997594;9,338188898501702;0;0;45;45;0;0
2023-12-18T07:00:00;83,81;151,5;325,741757171919;1,3535674749999997;325,65;1,3822483739999998;324,95;1,6219726200000002;327,34999999999997;0,215301249;287,34;0;0;0;8,948479033527928;2,916635213826084;1;1,3535674749999997;7,594911558527928;3,068083040041605;5,951520966472078;1,920734027557565;1;1,3822483739999998;4,569272592472078;3,0985659029741477;10,601953742775404;3,4418909653622283;1;1,6219726200000002;8,979981122775403;3,080270075220016;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;31,31214363991254;0;30;18,003577274074498;24,230924998754375;4,288873724779524;0;0;0;15;30,927835051546396;5,474226804123711;13,542948016678015;14,468961556279929;0;0;45;45;0;0
2023-12-18T08:00:00;103,38;157,3;333,423759428754;1,352658125;325,65;1,3909417599999998;325,15;1,6267152299999998;327,45;0,39358765844444465;288,37923047379957;0;4,6106086246167814;0;8,948479033527928;2,916679682170513;1;1,352658125;7,595820908527928;3,068036263368048;5,951520966472078;1,9190467361207304;1;1,3909417599999998;4,560579206472078;3,101290267949815;10,601953742775443;3,440868365657527;1;1,6267152299999998;8,975238512775443;3,0811855078767247;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;59,80901242554855;30;0;37,34652529075252;50,264502410164894;8,896816926599186;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T09:00:00;109,24;158,8;317,74948403098404;1,305170469;324,84999999999997;1,3596601199999998;324,34999999999997;1,603514214;326,45;0,6162202782222223;290,3648007227019;0;4,945519015356346;0;8,948479033527937;2,9238445043597068;1;1,305170469;7,643308564527937;3,0605181021716357;5,951520966472078;1,9255504912515793;1;1,3596601199999998;4,591860846472078;3,0908153245068517;10,601953742775443;3,449624525456987;1;1,603514214;8,998439528775442;3,0733645544716075;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;28,22408415588495;0;30;38,84652529075254;52,28334494044757;9,254152054459219;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T10:00:00;101,46;159,1;287,080623459831;1,4749433160000003;325,75;1,4618011100000001;325,34999999999997;1,7232322400000004;327,75;2,2863189471657295;289,81498615546843;0;5,058649804846906;0;8,948479033527928;2,9100159353447146;1;1,4749433160000003;7,473535717527928;3,0750618664457274;5,951520966472112;1,9143899863596467;1;1,4618011100000001;4,489719856472111;3,1088341502398715;10,601953742775404;3,4329498354463115;1;1,7232322400000004;8,878721502775404;3,0882926494604788;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;56,721261747469356;30;0;39,1465252907525;52,68711344650404;9,325619080031215;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T11:00:00;89,03;160,6;265,744361298823;1,3978668100000002;325,75;1,4387763679999996;325,45;1,671434265;327,65;8,16709456757556;297,56755782455014;0;0;0;8,948479033527931;2,913820808303534;1;1,3978668099999967;7,550612223527935;3,0710464445951486;5,951520966472078;1,9148166728299831;1;1,4387763679999996;4,512744598472079;3,1081413959468454;10,601953742775404;3,4367606677670848;1;1,671434265;8,930519477775404;3,084868213899705;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;25,13664225287356;0;30;17,945387957808787;24,15260828776418;4,27501166693426;0;0;0;15;30,927835051546396;5,474226804123711;22,701137332943677;24,253351851435553;0;0;45;45;0;0
2023-12-18T12:00:00;81,17;156,6;232,612290335548;1,5137781570000004;325,84999999999997;1,517030832;325,95;1,7597671250000002;327,84999999999997;8,356749426367237;292,9709906660113;0;0;0;8,948479033527928;2,9073970525879593;1;1,5137781570000004;7,434700876527927;3,077831775870662;5,951520966472078;1,907545690586443;1;1,517030832;4,434490134472078;3,1199886827572567;10,601953742775404;3,42999305139107;1;1,7597671250000002;8,842186617775404;3,0909548748140083;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;53,63412858864828;30;0;17,859492312209866;24,037001766096722;4,25454931259912;0;0;0;15;30,927835051546396;5,474226804123711;18,78703297854267;20,071616430066953;0;0;45;45;0;0
2023-12-18T13:00:00;74,89;155,6;222,749916669585;1,9749710979999997;332,54999999999995;1,365309282;324,25;1,631508204;324,54999999999995;12,22153123955867;293,7178944756665;0;0;0;8,948479033527967;2,823214251390805;1;1,9749710979999997;6,973507935527968;3,1696067803283654;5,951520966472078;1,925941952159719;1;1,365309282;4,586211684472078;3,090187095098137;10,601953742775404;3,462526164969635;1;1,631508204;8,970445538775405;3,061912961130903;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;22,04981780736837;0;30;17,719903071804907;23,849129302563806;4,2212958865537935;0;0;0;15;30,927835051546396;5,474226804123711;17,926622218947614;19,152374165542323;0;0;45;45;0;0
2023-12-18T14:00:00;74,9;154;236,769607763917;1,9856426699999998;330,54999999999995;1,4406076589999999;326,25;1,9237117380000002;329,75;14,147953629035529;294,2080359547696;0;0;0;8,948479033527967;2,840690293654954;1;1,9856426699999998;6,962836363527967;3,15010723045576;5,951520966472112;1,9093859456043074;1;1,4406076589999999;4,510913307472111;3,1169816558948726;10,601953742775404;3,4033950263569857;1;1,9237117380000002;8,678242004775404;3,1151111348140503;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;50,54761282558769;30;0;17,47554799012347;23,520253014971022;4,163084783649871;0;0;0;15;30,927835051546396;5,474226804123711;16,57097730062894;17,704035577595022;0;0;45;45;0;0
2023-12-18T15:00:00;81,1;154,4;242,008262572779;1,8011313580000001;326,95;1,403981839;325,45;1,808560048;327,54999999999995;8,494688557434129;291,3962321066931;0;0;0;8,948479033527931;2,8838972606826503;1;1,8011313580000001;7,147347675527931;3,102911867050953;5,951520966472078;1,9164859005304251;1;1,403981839;4,547539127472078;3,1054342559081065;10,601953742775404;3,429621756057622;1;1,808560048;8,793393694775403;3,0912895056282927;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;18,963610695884082;0;30;17,796816369667386;23,952646527143187;4,239618435304344;0;0;0;15;30,927835051546396;5,474226804123711;16,649708921085114;17,788150556714864;0;0;45;45;0;0
2023-12-18T16:00:00;89,11;157,1;252,611864053504;1,5544093140000002;323,75;1,1058647319999997;319,04999999999995;1,5274212049999998;322,65;6,114035414705475;289,74829904575586;0;0;0;8,948479033527928;2,920516659593156;1;1,5544093140000002;7,394069719527928;3,0640054745568546;5,951520966472112;1,9636834212223668;1;1,1058647319999997;4,845656234472112;3,0307945273415657;10,601953742775404;3,4805605683498384;1;1,5274212049999998;9,074532537775404;3,0460477657488014;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;47,46171433481451;30;0;18,362485910897487;24,71397834575705;4,374374167198997;0;0;0;15;30,927835051546396;5,474226804123711;18,78403937985499;20,068418140870712;0;0;45;45;0;0
2023-12-18T17:00:00;95,2;158,8;285,67554800793596;1,70637429;325,84999999999997;1,4749433159999996;323,95;2,008969596;328,45;5,8602100138870155;289,77970021605864;0;5,013704090365189;0;8,948479033527928;2,89780027655324;1;1,70637429;7,2421047435279275;3,088024770351533;5,951520966472078;1,92334659940802;1;1,4749433159999996;4,476577650472079;3,0943569756506055;10,601953742775404;3,4096875700993454;1;2,008969596;8,592984146775404;3,109362228887881;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;15,878020794960065;0;30;38,846525290752496;52,283344940447506;9,254152054459208;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T18:00:00;104,22;159,9;309,411219981681;2,22323484;325,45;1,777106331;326,04999999999995;2,251656924;328,75;10,287884893267572;291,7468656506784;0;5,34522623888332;0;8,948479033527937;2,8761691979356026;1;2,22323484;6,725244193527937;3,1112491712764294;5,951520966472074;1,8936421821621698;1;1,777106331;4,174414635472075;3,1428962781535628;10,601953742775404;3,391546677875162;1;2,251656924;8,350296818775403;3,1259937573430756;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;44,37643299288073;30;0;39,94652529075243;53,76382946265469;9,51619781488988;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T19:00:00;103,01;157,6;328,076113762226;2,1227082960000003;326,25;1,7775414199999997;327,15;2,210173776;329,95;11,392592513556385;292,4935504394423;0;4,819085789511229;0;8,948479033527928;2,8731192207165606;1;2,1227082960000003;6,825770737527927;3,114551936795774;5,951520966472112;1,8845602062579496;1;1,7775414199999997;4,173979546472112;3,1580423627269862;10,601953742775404;3,381905217651811;1;2,210173776;8,391779966775404;3,1349056405953193;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;12,793047981160125;0;30;37,64652529075249;50,668270916221395;8,968283952171186;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T20:00:00;96,18;157,4;331,09075384218;2,136088332;326,34999999999997;1,8456167600000002;327,54999999999995;2,20348096;329,95;12,101158843036862;292,77079503151964;0;4,779883128076515;0;8,94847903352793;2,8714377377413816;1;2,136088332;6,81239070152793;3,1163757848243065;5,951520966472078;1,8773391424429071;1;1,8456167600000002;4,105904206472077;3,1701895687998065;10,601953742775404;3,3823657421620723;1;2,20348096;8,398472782775404;3,1344788089056372;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;41,29176867636225;30;0;37,44652529075252;50,39909191218374;8,920639268456522;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-18T21:00:00;77,98;157,2;337,023176782836;2,271101625;326,45;1,8797663500000001;328,04999999999995;2,3143503110000005;330,25;16,84764065296658;295,0238115272848;0;0;0;8,948479033527928;2,863344859789006;1;2,271101625;6,677377408527928;3,125183822317275;5,951520966472078;1,8710172209926945;1;1,8797663500000001;4,071754616472077;3,18090122297988;10,601953742776082;3,371527658691103;1;2,3143503110000005;8,287603431776082;3,144554877207201;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;9,708692131073699;0;30;17,275813109192796;23,251430833368502;4,115503257506225;0;0;0;15;30,927835051546396;5,474226804123711;19,970712181559023;21,336230963204084;0;0;45;45;0;0
2023-12-18T22:00:00;71,09;155,9;350,832670192835;2,6099464200000004;330,34999999999997;1,99042725;328,15;2,63638752;332,15;17,14968485862694;295,0498282763318;0;0;0;8,948479033527931;2,7984136771361015;1;2,60994642;6,338532613527931;3,197697004785158;5,951520966472074;1,8634540770240324;1;1,99042725;3,9610937164720745;3,193811449315002;10,601953742775406;3,325785578234689;1;2,63638752;7,965566222775406;3,1878043527998194;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;38,20772126186022;30;0;16,77948740038622;22,58342853349424;3,9972668504284803;0;0;0;15;30,927835051546396;5,474226804123711;19,167037890366256;20,47760458372463;0;0;45;45;0;0
2023-12-18T23:00:00;62,98;146,4;339,32132210678503;2,30016585;327,04999999999995;1,85697664;327,15;2,3136871850000005;329,65;11,60233576474946;293,20886539248585;0;0;0;8,948479033527967;2,855421765337221;1;2,30016585;6,648313183527967;3,133855440256184;5,95152096647211;1,8801235513595804;1;1,85697664;4,09454432647211;3,1654946092071263;10,601953742775404;3,377991623036028;1;2,3136871850000005;8,288266557775403;3,138537606332699;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;6,624953121312981;0;30;17,30791406847736;23,294635354612865;4,123150457766477;0;0;0;15;30,927835051546396;5,474226804123711;9,138611222275074;9,76347352807166;0;0;45;45;0;0
2023-12-19T00:00:00;55,12;134,9;302,926817159896;2,1052907459999997;328,54999999999995;1,8961080690000003;329,84999999999997;2,2416051089999995;332,04999999999995;2,218562181702414;289,31122516863223;0;0;0;8,948479033527928;2,851595643442324;1;2,1052907459999997;6,843188287527928;3,1380602835841436;5,951520966472078;1,8542479984201874;1;1,8961080690000003;4,055412897472078;3,209668270664308;10,601953742775404;3,3579968038939993;1;2,2416051089999995;8,360348633775404;3,1572256800486436;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;35,12429062600085;30;0;13,986702727898146;18,82463355033398;3,3319601384091144;0,9598225628543505;2,059705070502898;0,7414938253810432;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T01:00:00;47,29;129,2;288,814503871952;2,002317351;328,04999999999995;1,8540695180000002;329,34999999999997;2,204337148;331,75;1,032504458;290,30499999999995;0;0;0;8,948479033527967;2,8626477632427534;1;2,002317351;6,946161682527967;3,125944850228901;5,951520966472078;1,861407700297894;1;1,8540695180000002;4,097451448472078;3,197322631425461;10,601953742775443;3,3639757152811787;1;2,204337148;8,397616594775442;3,151614232711331;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;3,5418308285171207;0;30;5,700063137010363;7,671686590861862;1,3578885265825495;3,5464621537394914;7,61043380630792;2,7397561702708515;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T02:00:00;46,49;130,6;299,581930372575;2,0406653400000003;327,65;1,7292983039999998;326,45;2,1530274240000002;329,95;0,717774679;290,0725;0;0;0;8,948479033527928;2,8641250147858806;1;2,0406653400000003;6,9078136935279275;3,124332557877858;5,95152096647208;1,892862830612382;1;1,7292983039999998;4,222222662472079;3,1441903080460585;10,601953742775404;3,385837388470198;1;2,1530274240000002;8,448926318775403;3,1312648914795105;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;32,04147664543425;30;0;7,6217067005556105;10,258017093614551;1,8156690255697754;3,0248185901968654;6,491027017589839;2,336769726332342;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T03:00:00;45,06;130,5;305,085529104709;2,0020081720000005;327,84999999999997;1,8658407040000002;329,54999999999995;2,1975491999999996;331,65;0,8139532370000001;290,565;0;0;0;8,948479033527928;2,864519843047659;1;2,0020081720000005;6,946470861527928;3,123901918587284;5,951520966472078;1,858904726525835;1;1,8658407040000002;4,085680262472078;3,2016277550679324;10,601953742775404;3,3655139083135475;1;2,1975491999999996;8,404404542775405;3,150173801566021;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;0,4593251293487519;0;30;7,577974566248804;10,199158231828807;1,805251007033699;2,9685507245037144;6,370280524686081;2,2933009888869895;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T04:00:00;55,72;135,7;300,838082251558;2,3953286280000006;328,84999999999997;1,946241234;329,75;2,4270789329999993;332,25;0,8629807240000001;291,255;0;0;0;8,948479033527928;2,830191707034358;1;2,3953286280000006;6,553150405527927;3,1617925426347435;5,951520966472078;1,8517213716879595;1;1,946241234;4,0052797324720775;3,2140477814148114;10,601953742775404;3,3411946757243736;1;2,4270789329999993;8,174874809775405;3,1731026688760338;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;28,959279196835972;30;0;15,219619870644173;20,484010593060802;3,6256698749717615;0,5269054201083244;1,1306983264127133;0,4070513975085768;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T05:00:00;58,95;146,4;274,982087684922;2,273296656;328,04999999999995;1,92419859;329,25;2,3720884399999997;331,95;0,8728451900000002;291,3225;0;0;0;8,948479033527928;2,8463836538540686;1;2,273296656;6,675182377527928;3,143806359838907;5,951520966472078;1,8576666724478805;1;1,92419859;4,027322376472078;3,20376150078079;10,601953742775443;3,3488476378955134;1;2,3720884399999997;8,229865302775442;3,1658513283207874;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;57,456383268916426;30;0;17,053367408465242;22,95204227249696;4,062511482231962;0;0;0;15;30,927835051546396;5,474226804123711;9,393157882287241;10,035425087913719;0;0;45;45;0;0
