timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-19T06:00:00;65,01;158,8;274,759299397239;2,4510200200000005;328,04999999999995;1,9597443820000002;329,04999999999995;2,4631353599999994;331,54999999999995;0,9807677039999999;291,35999999999996;0;0;0;8,948479033527928;2,8357167424712273;1;2,4510200200000005;6,497459013527927;3,155632189740377;5,951520966472078;1,8571487534071947;1;1,9597443820000002;3,9917765844720776;3,2046549612965545;10,601953742775404;3,346290661959829;1;2,4631353599999994;8,138818382775405;3,168270426504473;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;25,871690262168535;0;30;16,9956828766826;22,874404948428804;4,048769675871898;0;0;0;15;30,927835051546396;5,474226804123711;21,850842414069945;23,344917109049085;0;0;45;45;0;0
2023-12-19T07:00:00;79,69;172,3;264,72623721313397;1,5592946220000004;327,34999999999997;1,640319106;329,04999999999995;1,9407291739999997;331,45;1,1208268579999998;290,435;0;0;0;8,948479033527937;2,894291508780843;1;1,5592946220000004;7,389184411527936;3,09176840217359;5,951520966472112;1,8777986349359361;1;1,640319106;4,311201860472112;3,169413831571539;10,601953742775404;3,3869948645754957;1;1,9407291739999997;8,661224568775404;3,130194808873495;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;54,369103093142414;30;0;17,499113022937806;23,551969075286415;4,168698526325695;0;0;0;15;30,927835051546396;5,474226804123711;34,84741226781213;37,230141311765095;0;0;45;45;0;0
2023-12-19T08:00:00;93,67;174,2;270,748619909735;1,397343584;327,45;1,521303378;328,84999999999997;1,8051674729999996;331,45;1,3412921885555555;291,4640681315963;0;8,726177020354614;0;8,948479033527928;2,9028397902735246;1;1,397343584;7,551135449527928;3,082663763777588;5,951520966472112;1,8869001416426288;1;1,521303378;4,430217588472112;3,1541260902609576;10,601953742775413;3,3972622301846815;1;1,8051674729999996;8,796786269775414;3,1207345869791956;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;22,7847188144116;0;30;54,246525290752494;73,01012825134924;12,922792700488817;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T09:00:00;100,1;168,4;264,76445367109403;1,4081550560000002;327,54999999999995;1,504257962;328,45;1,7826030019999997;331,04999999999995;6,660828944887658;291,5150434818198;0;7,336879578833667;0;8,948479033527928;2,90156886032561;1;1,4081550560000002;7,540323977527928;3,084014015963675;5,951520966472078;1,8907703381417853;1;1,504257962;4,447263004472077;3,147669945108788;10,601953742775404;3,4022645774288094;1;1,7826030019999997;8,819350740775404;3,116146173084402;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;51,28244034252964;30;0;48,44652529075307;65,20393713425717;11,541096872763518;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T10:00:00;94,28;166,7;235,04157550954298;1,283227154;327,75;1,3199467070000002;327,84999999999997;1,5451493330000001;330,25;18,952606816043634;297,61243145822755;0;6,887552436539412;0;8,948479033527967;2,907589515783378;1;1,283227154;7,6652518795279665;3,0776280437636054;5,951520966472112;1,9058395031771989;1;1,3199467070000002;4,631574259472111;3,1227818274048853;10,601953742775404;3,4255220876550325;1;1,5451493330000001;9,056804409775404;3,0949891641285703;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;19,698364730074342;0;30;46,746525290752444;62,91591559993599;11,13611706118867;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T11:00:00;86,1;168,4;219,126187961992;1,286053134;328,04999999999995;1,3116940060000002;327,84999999999997;1,5560797200000003;330,34999999999997;16,755911874728437;296,1069979886655;0;0;0;8,948479033527928;2,905637760491718;1;1,286053134;7,6624258995279275;3,0796953272019656;5,951520966472078;1,9063271875915546;1;1,3116940060000002;4,639826960472078;3,121982944591586;10,601953742775404;3,4240356526208684;1;1,5560797200000003;9,045874022775404;3,096332754204917;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;48,19639489360134;30;0;17,821984690520775;23,986520444846267;4,245614118737789;0;0;0;15;30,927835051546396;5,474226804123711;30,624540600231754;32,71852628229888;0;0;45;45;0;0
2023-12-19T12:00:00;79,71;157,1;223,834531140008;1,2980621500000002;328,15;1,3676022429999999;329,04999999999995;1,594927152;330,84999999999997;15,447698346817557;295,4152116146223;0;0;0;8,948479033527928;2,904316151188658;1;1,2980621500000002;7,650416883527928;3,08109674281347;5,951520966472078;1,8954289583165855;1;1,3676022429999999;4,5839187234720775;3,139933543992009;10,601953742775443;3,417605910292634;1;1,594927152;9,007026590775443;3,102158066512603;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;16,612627885690927;0;30;17,74369859666003;23,881155580969082;4,2269645378315275;0;0;0;15;30,927835051546396;5,474226804123711;19,402826694092482;20,729515698816755;0;0;45;45;0;0
2023-12-19T13:00:00;76,5;150,8;241,853168900347;1,2975725;328,15;1,355675768;328,75;1,5912226;330,75;14,029796341234393;294,39408038039966;0;0;0;8,948479033527928;2,904345766501114;1;1,2975725;7,650906533527928;3,0810653251896465;5,951520966472078;1,8980814254305234;1;1,355675768;4,595845198472078;3,1355456550670118;10,601953742775404;3,418611387194793;1;1,5912226;9,010731142775404;3,101245664390956;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;45,11096662290252;30;0;17,75917801237253;23,901989249491965;4,230652097160077;0;0;0;15;30,927835051546396;5,474226804123711;13,087347278379987;13,982208630747849;0;0;45;45;0;0
2023-12-19T14:00:00;74,73;155,4;241,498171419306;1,280682373;328,04999999999995;1,3200530309999998;328,45;1,5450206249999996;330,65;13,036794450234998;292,9969370428516;0;0;0;8,948479033527931;2,9059601122093324;1;1,280682373;7,667796660527931;3,0793537034218326;5,951520966472112;1,9021672862829029;1;1,3200530309999998;4,631467935472112;3,1288104938983596;10,601953742775379;3,4226751735746186;1;1,5450206249999996;9,05693311777538;3,097563515413229;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;13,527508157819334;0;30;17,80016471720154;23,95715305141526;4,240416090100501;0;0;0;15;30,927835051546396;5,474226804123711;17,646360573550957;18,852949330716836;0;0;45;45;0;0
2023-12-19T15:00:00;80,66;143;241,648720918871;1,3126649120000002;327,84999999999997;1,3896602759999999;328,54999999999995;1,6041353699999998;330,15;22,978409842206332;296,27164219417557;0;0;0;8,948479033528482;2,9052558353067046;1;1,3126649120000002;7,635814121528481;3,0801001842179594;5,951520966472078;1,8972175634667072;1;1,3896602759999999;4,561860690472078;3,136973366194813;10,601953742775404;3,422122966384851;1;1,6041353699999998;8,997818372775404;3,0980633504164707;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;42,02615540700374;30;0;17,77411267351103;23,922089735546475;4,234209883191726;0;0;0;15;30,927835051546396;5,474226804123711;5,272412617240896;5,632919462864205;0;0;45;45;0;0
2023-12-19T16:00:00;84,42;142,5;228,48562073703;1,406939325;327,65;1,5028477700000002;328,65;1,7195654610000002;330,04999999999995;15,507244499481585;294,37318587058127;0;0;0;8,948479033527928;2,9009875611261977;1;1,406939325;7,541539708527928;3,0846319899606955;5,951520966472078;1,8894667812007966;1;1,5028477700000002;4,448673196472077;3,149841545607782;10,601953742775404;3,4148684857249045;1;1,7195654610000002;8,882388281775404;3,1046448163654046;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;10,443005423041818;0;30;17,693207373681133;23,813199695398566;4,214936346085546;0;0;0;15;30,927835051546396;5,474226804123711;4,853317917067905;5,185168714816138;0;0;45;45;0;0
2023-12-19T17:00:00;88,21;144,5;231,324585647488;1,7384071930000002;327,84999999999997;1,7141485330000001;329,04999999999995;1,9777243299999996;330,45;9,620650351654598;291,8417693890416;0;0;0;8,94847903352794;2,8800970569889035;1;1,7384071930000002;7,21007184052794;3,1070060683591807;5,951520966472112;1,8730257849599559;1;1,7141485330000001;4,237372433472111;3,1774901414928207;10,601953742775404;3,393329257526248;1;1,9777243299999996;8,624229412775405;3,1243516140559477;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;38,94196112249975;30;0;17,446083354853066;23,480596709088918;4,156065617508738;0;0;0;15;30,927835051546396;5,474226804123711;7,1004419358962;7,585942239205341;0;0;45;45;0;0
2023-12-19T18:00:00;91,81;144,7;238,961137096453;1,7058062960000004;327,75;1,6808649239999998;328,54999999999995;1,950510982;330,25;14,675204309053134;295,4093724444424;0;1,7266418211450487;0;8,948479033527967;2,8828132987038804;1;1,7058062960000004;7,2426727375279665;3,1040785879374235;5,951520966472079;1,879065681032601;1;1,6808649239999998;4,270656042472079;3,167276709136397;10,601953742775404;3,397067533659752;1;1,950510982;8,651442760775403;3,1209134460019508;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;7,359119557966391;0;30;24,746525290752434;33,30622515579063;5,895201852574941;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T19:00:00;91,74;139,7;238,862865567981;1,6535508480000003;327,34999999999997;1,6200252119999996;326,95;1,951136335;329,65;15,557797762569662;295,1330964131898;0;0;0;8,948479033527937;2,888939755900049;1;1,6535508480000003;7,294928185527937;3,0974958945587425;5,951520966472079;1,8948586888703716;1;1,6200252119999996;4,331495754472079;3,1408785264193524;10,601953742775404;3,4024354544421778;1;1,951136335;8,650817407775405;3,1159896740829054;4,451520966472074;1,483840322157358;1;0;4,451520966472074;3,0000000000000004;35,85838364601071;30;0;17,613077011378305;23,705352639809295;4,195847417246245;0;0;0;15;30,927835051546396;5,474226804123711;2,133448279374189;2,279325084801484;0;0;45;45;0;0
2023-12-19T20:00:00;90,8;137,6;226,220631598537;1,617501416;327,54999999999995;1,64451051;328,45;1,9357683199999998;330,75;17,528003441936203;294,9616960846748;0;0;0;8,94847903352793;2,889488543982511;1;1,617501416;7,33097761752793;3,09690760053835;5,951520966472079;1,8820927690477534;1;1,64451051;4,307010456472079;3,162182579067692;10,601953742775404;3,393629753511033;1;1,9357683199999998;8,666185422775404;3,1240749618624934;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;4,275850439224911;0;30;17,52482862338522;23,58657957386974;4,174824584574944;0;0;0;15;30,927835051546396;5,474226804123711;0,12169666736730989;0,1300178070163567;0;0;45;45;0;0
2023-12-19T21:00:00;85,02;134,9;243,011661287372;1,62365142;327,65;1,648673934;328,54999999999995;1,9487090699999998;330,95;7,2643009989217875;290,5419963562167;0;0;0;8,948479033527928;2,8883818617303088;1;1,62365142;7,324827613527928;3,0980941793365466;5,951520966472078;1,8810722666758268;1;1,648673934;4,302847032472078;3,163898097859591;10,601953742775404;3,390890880674207;1;1,9487090699999998;8,653244672775404;3,1265983235259487;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;32,77542285418109;30;0;13,806087007749243;18,581543752017822;3,2889332441071546;1,1404382830032915;2,4472924527967628;0,8810252830068346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T22:00:00;79,48;128,6;267,95202462635496;1,6799793569999997;327,45;1,677398202;328,54999999999995;1,976798192;330,75;6,713925961556495;290,74418327306586;0;0;0;8,948479033527967;2,8866611912196642;1;1,6799793569999997;7,268499676527967;3,0999408800542607;5,951520966472078;1,879281774871102;1;1,677398202;4,274122764472078;3,166912512031511;10,601953742775443;3,3906548414082467;1;1,976798192;8,625155550775442;3,1268159805886095;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;1,1931979434747648;0;30;4,704223331281964;6,331390755426601;1,1206561637105084;3,9423019594694013;8,459875449505152;3,045555161821855;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-19T23:00:00;75,68;120,6;254,04379943917698;1,5918297660000005;327,34999999999997;1,6339424640000002;328,34999999999997;1,9315601279999997;330,75;2,81522330673231;287,60839994660097;0;0;0;8,948479033527928;2,8924442032179263;1;1,5918297660000005;7,356649267527928;3,0937430093111185;2,6237802154449863;0,7742558503406116;1;1,6339424640000002;0,9898377514449862;3,388776738710763;10,601953742775406;3,393934872701064;1;1,9315601279999997;8,670393614775406;3,123794103431878;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;29,693078623680563;30;0;0;0;0;3,9742660417795856;8,528467900814562;3,070248444293242;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T00:00:00;59,83;112;257,147261047733;1,538992334;327,25;1,6294922450000002;328,65;1,9201526819999999;330,95;2,194302971093266;290,84081376033515;0;0;0;4,0637947728827495;1,2679289068094874;1;1,538992334;2,524802438882749;3,205065166554606;5,951520966472078;1,881513954715693;1;1,6294922450000002;4,322028721472078;3,16315536834346;10,601953742775404;3,3929877761459983;1;1,9201526819999999;8,681801060775404;3,1246660590147695;0;0;0;0;0;0;58,19010931581834;30;0;0;0;0;1,382730517869777;2,9672328709651867;1,0682038335474673;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T01:00:00;57,85;109,7;242,927982358446;1,680635488;327,75;1,7158119440000004;329,34999999999997;2,0278854749999997;331,65;1,223409022;291,33;0;0;0;5,384374851046815;1,6962543596272692;1;1,680635488;3,703739363046814;3,174273257125166;1,7854562899414983;0,48184924964911396;1;1,7158119440000004;0,06964434594149793;3,7054250706869007;10,601953742775443;3,3785208352431315;1;2,0278854749999997;8,574068267775443;3,1380459851485525;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;82,36111211932304;25,44928612045925;0;0;0;0;2,027408029304926;4,350661007092115;1,5662379625531615;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T02:00:00;50,48;107,5;233,218624767275;1,646382372;328,04999999999995;1,7278251569999998;330,04999999999995;2,043632619;332,45;1,005085596;291,9575;0;0;0;8,948479033527967;2,884010890710037;1;1,646382372;7,302096661527967;3,1027896123252408;5,951520966472078;1,8641520691897309;1;1,7278251569999998;4,223695809472078;3,192615594423558;10,601953742775413;3,3697665388045186;1;2,043632619;8,558321123775412;3,1461982961397186;0;0;0;0;0;0;100;18,575919991461983;0;0;0;0;3,4221262657626133;7,34361859605711;2,6437026945805595;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T03:00:00;48;110,6;267,40567267579604;1,9533215730000002;328,84999999999997;1,877098457;330,84999999999997;2,237781642;333,34999999999997;1,102748838;291,7025;0;0;0;3,194801731827427;0,9404647556540684;1;1,9533215730000002;1,241480158827427;3,397045676215189;5,95152096647211;1,8468721711054141;1;1,877098457;4,07442250947211;3,22248667752134;10,601953742775413;3,344873742628255;1;2,237781642;8,364172100775413;3,1696125350444055;0;0;0;0;0;0;68,41105263157891;0;30;0;0;0;0,851723558924741;1,8277329590659677;0,6579838652637484;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T04:00:00;39,98;113;291,116621056551;2,0137541760000004;328,84999999999997;1,902414761;330,84999999999997;2,267588736;333,34999999999997;0,9274178539999999;291,09749999999997;0;0;0;4,4764021727689;1,3638140287533105;1;2,0137541760000004;2,462647996768899;3,282267287469442;1,902414761;0,49532282212848056;1;1,902414761;0;3,8407573324100484;10,601953742775443;3,342354799569774;1;2,267588736;8,334365006775442;3,172001292065139;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;36,825264157894516;0;30;0;0;0;1,567708356983618;3,364181023569996;1,2111051684851986;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T05:00:00;31,51;127,1;305,779625912545;2,0087597460000004;328,84999999999997;1,896842544;330,75;2,264191964;333,25;0,8643745220000001;289,905;0;0;0;8,948479033527928;2,854824569712759;1;2,0087597460000004;6,939719287527927;3,1345110058473007;5,951520966472078;1,846307847251041;1;1,896842544;4,054678422472078;3,223471630331458;10,601953742775404;3,343686178489339;1;2,264191964;8,337761778775404;3,170738274117972;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;5,242634263057738;0;30;2,744646529481635;3,6940060962067762;0,6538390790285994;4,401878761270875;9,446091762383851;3,4005930344581863;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T06:00:00;40,02;133,2;324,69515378435096;1,9528221300000002;327,65;1,836754095;329,65;2,1663095299999995;331,65;1,1556598348987628;290,13985424240343;0;0;0;8,948479033527928;2,8692346746746367;1;1,9528221300000002;6,9956569035279275;3,1187686084069304;5,95152096647211;1,8600030523433957;1;1,836754095;4,11476687147211;3,1997372041803156;10,601953742775404;3,3679088345418497;1;2,1663095299999995;8,435644212775404;3,147933707124121;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;33,742109999631516;30;0;11,466416871167011;15,432593366308227;2,731569025836556;1,7801084195854286;3,8199751493249536;1,3751910537569834;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T07:00:00;46,72;147,6;326,624755744599;1,878207864;326,95;1,7909914059999998;329,04999999999995;2,1134609059999994;331,04999999999995;3,059971728971714;290,95099338428406;0;0;0;8,948479033527928;2,879663750400752;1;1,878207864;7,070271169527928;3,10747358342883;5,951520966472079;1,8680581247808639;1;1,7909914059999998;4,160529560472079;3,185939927415392;10,601953742775404;3,377816843287909;1;2,1134609059999994;8,488492836775404;3,138700004958127;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;62,238735788631615;30;0;17,358294416507707;23,362442014142275;4,135152236503182;0;0;0;15;30,927835051546396;5,474226804123711;10,28823087424476;10,991699651970897;0;0;45;45;0;0
2023-12-20T08:00:00;67,96;153,2;356,965723605158;1,9864932619999998;326,95;1,8290749840000002;328,95;2,1571600699999998;330,84999999999997;3,2420362551294257;290,1124096566793;0;0;0;8,948479033527928;2,873716058041523;1;1,9864932619999998;6,961985771527928;3,113905080666334;5,95152096647211;1,8664422303704948;1;1,8290749840000002;4,12244598247211;3,1886981925450293;10,601953742775413;3,3765808894942584;1;2,1571600699999998;8,444793672775413;3,1398488855285103;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;30,653564546631703;0;30;17,321356232109338;23,312727095705704;4,126352695939909;0;0;0;15;30,927835051546396;5,474226804123711;15,925169058643093;17,01406950709732;0;0;45;45;0;0
2023-12-20T09:00:00;72,93;156,7;329,98948484781397;1,7237246880000003;326,75;1,7064722199999998;328,65;1,9949446209999997;330,45;2,1516699351873276;288,78115800772474;0;0;0;8,948479033527928;2,889746007009481;1;1,7237246880000003;7,224754345527927;3,0966316803698826;5,951520966472078;1,8766798837149437;1;1,7064722199999998;4,245048746472078;3,171303224442767;10,601953742775404;3,392104554182669;1;1,9949446209999997;8,607009121775404;3,125479646463891;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;59,15049919017706;30;0;17,496785109971587;23,548835948817747;4,168143962940741;0;0;0;15;30,927835051546396;5,474226804123711;19,249740180780933;20,56596173160356;0;0;45;45;0;0
2023-12-20T10:00:00;70,54;152,4;318,71344978308;1,620418331;326,84999999999997;1,6704395760000001;328,75;1,9641232519999998;330,84999999999997;13,247208360826255;292,9442360713961;0;0;0;8,948479033527967;2,894573784445689;1;1,620418331;7,328060702527967;3,0914668963056338;5,951520966472112;1,8781697344932238;1;1,6704395760000001;4,281081390472111;3,168787600593499;10,601953742775443;3,3906664032017746;1;1,9641232519999998;8,637830490775443;3,1268053184955376;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;27,5656367718369;0;30;17,51726788728533;23,576403616803944;4,173023440174298;0;0;0;15;30,927835051546396;5,474226804123711;14,92925740346719;15,950061328490587;0;0;45;45;0;0
2023-12-20T11:00:00;67,93;145,6;282,409116573947;1,6414173209999998;327,04999999999995;1,6741329360000001;328,84999999999997;1,922960475;330,04999999999995;13,398877772615876;293,905805605985;0;0;0;8,948479033527928;2,891909386052682;1;1,6414173209999998;7,307061712527928;3,094315152710291;5,951520966472112;1,8771615680255862;1;1,6741329360000001;4,277388030472111;3,1704894601757534;10,601953742775416;3,400779100702726;1;1,922960475;8,678993267775416;3,1175073207738375;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;56,06288020815981;30;0;17,544301890401872;23,612788546974258;4,179463572814443;0;0;0;15;30,927835051546396;5,474226804123711;8,102223400348251;8,656221581568644;0;0;45;45;0;0
2023-12-20T12:00:00;62,36;135,1;267,001887145741;1,236748177;326,04999999999995;1,3600952090000002;327,25;1,566482684;328,45;10,345185871413827;291,75590898951975;0;0;0;8,948479033527928;2,920054419576113;1;1,236748177;7,711730856527928;3,0644905017992525;5,951520966472078;1,907245678889414;1;1,3600952090000002;4,591425757472077;3,120479460169829;10,601953742775404;3,437064689494602;1;1,566482684;9,035471058775403;3,0845953453190176;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;24,478326551717924;0;30;13,900576676827923;18,708716927090073;3,3114428960949427;1,2459486139246032;2,6737094719412084;0,9625354098988351;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T13:00:00;62;135,9;251,75943844297598;1,190739264;327,25;1,288697244;327,95;1,3889216040000003;330,25;8,684031681684123;290,54230077524636;0;0;0;8,948479033527928;2,9157690910555067;1;1,190739264;7,7577397695279275;3,0689944073344244;5,951520966472078;1,907089577134339;1;1,288697244;4,662823722472078;3,1207348820054097;10,601953742775404;3,4364885674918817;1;1,3889216040000003;9,213032138775404;3,085112472966331;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;52,97587871906275;30;0;15,06665018716726;20,278129457829422;3,589228914035808;0,8798751035852307;1,888143999109937;0,6797318396795773;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T14:00:00;60,59;133,4;262,84491790833;1,21403821;327,45;1,2958545279999998;328,45;1,435546077;330,45;14,986500581211299;293,8393820516159;0;0;0;8,948479033527967;2,9133325319349623;1;1,21403821;7,734440823527967;3,071561153914899;5,951520966472078;1,9036644724998197;1;1,2958545279999998;4,655666438472078;3,1263497598695884;10,601953742775404;3,4318888567377104;1;1,435546077;9,166407665775404;3,0892474043735274;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;21,39163376276974;0;30;11,471595783264528;15,439563638310267;2,732802763980917;1,9749295074850655;4,238046153401427;1,525696615224514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T15:00:00;66,8;129,8;289,39982011027297;1,2241152069999999;327,45;1,296058782;328,54999999999995;1,4529986019999999;330,54999999999995;9,564587722669167;292,09937855936;0;0;0;8,948479033527928;2,912755705822672;1;1,2241152069999999;7,724363826527928;3,0721694289842754;5,951520966472078;1,9030520971062415;1;1,296058782;4,655462184472078;3,127355775242249;10,601953742775404;3,4299761979942835;1;1,4529986019999999;9,148955140775405;3,090970062408892;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;49,889494599393515;30;0;6,272328666266134;8,441895916912697;1,4942155772935473;3,5741966244863788;7,6699498379536015;2,761181941663297;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T16:00:00;69,98;130,4;307,632019418797;1,2212360649999998;327,45;1,2914099049999999;328,45;1,4571844099999998;330,54999999999995;4,16490431565108;287,9941400649353;0;0;0;8,948479033527928;2,9129205132833227;1;1,2212360649999998;7,7272429685279285;3,0719956115251406;5,951520966472078;1,9039394658866022;1;1,2914099049999999;4,660111061472078;3,125898209006687;10,601953742775404;3,4296765699555913;1;1,4571844099999998;9,144769332775404;3,0912400999120107;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;18,30555828151253;0;30;7,138432295578497;9,607580478571327;1,700541744707125;3,308092995174028;7,098912006811219;2,5556083224520387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T17:00:00;73,49;129,6;345,365313878313;1,255596904;327,54999999999995;1,3173543600000002;328,54999999999995;1,5330521799999999;330,54999999999995;5,227553532665452;288,89032191191365;0;0;0;8,948479033527931;2,910372217292881;1;1,255596904;7,6928821295279315;3,074685423519975;5,951520966472078;1,9017246635268765;1;1,3173543600000002;4,6341666064720775;3,129538718520157;10,601953742775404;3,4242458117543046;1;1,5330521799999999;9,068901562775403;3,096142720356815;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;46,80372772568439;30;0;6,000828107990836;8,076484667551597;1,4295377861566325;3,645697182761671;7,8233845123641;2,816418424451076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T18:00:00;80,24;128,9;352,347421065411;1,228165312;327,54999999999995;1,283602086;328,25;1,4655560259999998;330,54999999999995;16,53944690740648;294,50107473965977;0;0;0;8,948479033527903;2,91195515529645;1;1,228165312;7,720313721527903;3,0730140253883502;5,951520966472074;1,9056106143492766;1;1,283602086;4,667918880472074;3,1231569144593507;10,601953742775406;3,4290773138782087;1;1,4655560259999998;9,136397716775406;3,091780316491271;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;15,220099984490865;0;30;4,969452705220565;6,688361649018257;1,1838400118762316;3,9770725855319733;8,534490526892647;3,0724165896813527;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T19:00:00;81,83;127,9;336,496168342847;1,2450092720000001;327,54999999999995;1,2914588700000003;328,25;1,495903134;330,54999999999995;26,037956712213628;297,8103316080477;0;0;0;8,948479033527967;2,91098317582059;1;1,2450092720000001;7,703469761527967;3,074040107086995;5,951520966472078;1,9051317791063822;1;1,2914588700000003;4,660062096472077;3,1239418877699303;10,601953742775404;3,426905010597693;1;1,495903134;9,106050608775403;3,093740185382698;4,451520966472076;1,4838403221573586;1;0;4,451520966472076;3;43,71857797449233;30;0;3,530380180813972;4,751521104729437;0,8410192355371103;4,41614510993854;9,476706244503305;3,41161424802119;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T20:00:00;81,84;123,8;296,037265697143;1,26089072;327,54999999999995;1,3191171000000002;328,15;1,5477025079999995;330,54999999999995;14,83601294158284;293,6650338487831;0;0;0;8,94847903352793;2,910066738029032;1;1,26089072;7,68758831352793;3,0750081833479435;4,798243816392608;1,519630953707947;1;1,3191171000000002;3,4791267163926083;3,1575059751742636;10,601953742775443;3,4231971136188966;1;1,5477025079999995;9,054251234775442;3,0970912252164733;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;12,13525874827381;0;30;0;0;0;4,99980244083202;10,729189787193175;3,862508323389543;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T21:00:00;77,99;118,5;249,422636195335;1,294644393;326,45;1,3669461119999997;326,75;1,6167179760000001;328,95;6,065846540044511;289,2919751777183;0;0;0;8,948479033527967;2,914715770963123;1;1,294644393;7,6538346405279665;3,0701034806461007;4,19590139187939;1,324819338212274;1;1,3669461119999997;2,8289552798793904;3,1671498678011347;10,601953742775413;3,4302164976042087;1;1,6167179760000001;8,985235766775412;3,0907535282919354;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;40,63404522239898;30;0;0;0;0;3,4182095418752687;7,335213609174396;2,6406768993027825;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T22:00:00;66,78;114,5;235,111117273556;1,27807044;326,25;1,3419739620000002;326,25;1,5972103199999996;328,65;10,56989342664574;292,9231009251106;0;0;0;5,7249803734866305;1,842272763747728;1;1,27807044;4,44690993348663;3,107563921121173;5,951520966472082;1,9144835933721547;1;1,3419739620000002;4,609547004472082;3,1086821464942016;10,601953742775404;3,4336854045482985;1;1,5972103199999996;9,004743422775404;3,0876310708989054;0;0;0;0;0;0;9,051034449455688;0;30;0;0;0;2,2215449172658945;4,767263770956855;1,7162149575444678;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-20T23:00:00;61,42;105,9;239,094271969124;1,27031998;326,34999999999997;1,338975905;326,65;1,584277964;328,75;5,967802817662789;291,0817441096336;0;0,41237278092581864;0;6,767892910695215;2,1897221118907333;1;1,27031998;5,497572930695215;3,0907542440859874;5,951520966472078;1,9121566143580437;1;1,338975905;4,612545061472078;3,1124652247536453;3,1805861228327235;0,959975296949116;1;1,584277964;1,5963081588327235;3,3131958009137312;0;0;0;0;0;0;37,55012934601074;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T00:00:00;48,88;94,3;230,067245248043;1,2535991320000002;326,34999999999997;1,3111483959999999;326,54999999999995;1,5588777200000001;328,75;0,8558303970000002;291,04249999999996;0;0;0;5,455359435421739;1,7530828799380056;1;1,2535991320000002;4,201760303421739;3,111866243092088;1,7854562899415674;0,5255656909781656;1;1,3111483959999999;0,47430789394156747;3,3972086089153475;3,1805861228325583;0,9615820947936857;1;1,5588777200000001;1,6217084028325583;3,3076594708379794;0;0;0;0;0;0;66,04637433307623;30;0;0;0;0;0;0;0;8,8785981518005;18,3063879418567;3,2402306657086357;0;0;0;0;45;45;0;0
2023-12-21T01:00:00;30,16;90,2;227,567997786245;1,2671582399999999;326,45;1,354514598;327,34999999999997;1,59099876;329,15;0,825304852;290,96;0;0;0;2,6845437100583784;0,8281833621344903;1;1,2671582399999999;1,4173854700583786;3,2414847155821396;1,7854562899416233;0,518244419461784;1;1,354514598;0,43094169194162335;3,4452011886512657;3,828051032157652;1,1724278211008303;1;1,59099876;2,237052272157652;3,265063284291029;0;0;0;0;0;0;34,46082232722165;0;30;0;0;0;0;0;0;6,901948967842118;14,230822614107462;2,5188556026970206;0;0;0;0;45;45;0;0
2023-12-21T02:00:00;25,08;88,4;223,044576237094;1,273680378;326,45;1,3683898800000003;327,34999999999997;1,6045970400000003;329,15;0,8004518230000002;290,52;0;0;0;3,855631373280591;1,2182027902268002;1;1,273680378;2,5819509952805912;3,165016041838785;5,951520966472078;1,9061448234818692;1;1,3683898800000003;4,583131086472077;3,1222816299974006;3,180586122832591;0,9557208069700973;1;1,6045970400000003;1,5759890828325909;3,3279448345547067;0;0;0;0;0;0;14,212730939647301;0;19,232413040074633;0;0;0;0;0;0;11,179848497340124;23,05123401513428;4,080068420678767;0;0;0;0;45;45;0;0
2023-12-21T03:00:00;20,9;88,1;219,22746517217;1,302737608;326,54999999999995;1,400936216;327,54999999999995;1,6373140540000002;329,34999999999997;1,011707282;290,085;0;0;0;2,6845437100583784;0,8257078823245542;1;1,302737608;1,3818061020583785;3,251202716511294;1,7854562899415305;0,5143111750959982;1;1,400936216;0,3845200739415304;3,4715486973586915;3,1805861228326204;0,9520760990872501;1;1,6373140540000002;1,5432720688326202;3,340684768666948;0;0;0;0;0;0;42,711309666553376;30;0;0;0;0;0;0;0;6,280599722634374;12,949690149761597;2,2920951565078025;0;0;0;0;44,168814154533095;44,168814154533095;0;0
2023-12-21T04:00:00;3,48;91;213,616648530635;1,6151399039999998;326,75;1,6067584949999998;327,65;1,8800125740000004;329,45;0,6961971710000001;289,995;0;0;0;3,833942371662606;1,190763981268844;1;1,6151399039999998;2,218802467662606;3,2197332401482845;1,785456289941568;0,5016902407698727;1;1,6067584949999998;0,17869779494156823;3,5588818455022806;3,18058612283254;0,9351801968368427;1;1,8800125740000004;1,3005735488325396;3,40104092621996;0;0;0;0;0;0;71,20703853558672;30;0;0;0;0;0;0;0;7,2000152155631945;14,845392197037516;2,62763441887564;0;0;0;0;45;45;0;0
2023-12-21T05:00:00;0,07;104;245,97185431427502;1,5624423719999996;325,54999999999995;1,5744346;326,25;1,845206853;327,84999999999997;0,7695341690000002;290,2475;0;0;0;2,6845437100582856;0,8191669993691207;1;1,5624423719999996;1,122101338058286;3,277162913210346;3,9344598742643666;1,2301157214181082;1;1,5744346;2,3600252742643666;3,198446947518582;10,601953742775416;3,424944083336454;1;1,845206853;8,756746889775416;3,095511484218856;0;0;0;0;0;0;43,01145186025753;0;26,779042672901966;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T06:00:00;0,33;115,9;274,74233878873497;1,5990919749999999;325,65;1,624315945;327,45;1,8660869279999999;328,54999999999995;0,8055214870000003;290,5075;0;0;0;8,948479033527967;2,904628760830147;1;1,5990919749999999;7,3493870585279675;3,080765140867943;1,7854562899416233;0,5021732209301295;1;1,624315945;0,16114034494162333;3,555458984122224;10,601953742775356;3,417664354714721;1;1,8660869279999999;8,735866814775356;3,102105017466035;1,9674029380519729;0,6558009793506576;1;0;1,9674029380519729;3;71,5071507150717;30;0;0;0;0;2,596707995703072;5,572334754727622;2,006040511701944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T07:00:00;23,85;126,3;275,087700068801;1,58135965;325,65;1,6062576530000001;327,25;1,856677254;328,54999999999995;0,9170715239999999;291,505;0;0;0;8,948479033527928;2,9054958935465085;1;1,58135965;7,367119383527928;3,0798456998007415;5,951520966472112;1,8933828813004183;1;1,6062576530000001;4,3452633134721115;3,143326701245166;10,601953742775404;3,4182508951335255;1;1,856677254;8,745276488775403;3,101572724772523;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;100;30;0;1,265470312321535;1,7031901915498453;0,3014646639043226;5,0810549784309735;10,903551455860457;3,925278524109765;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T08:00:00;45,12;133;280,231399844844;1,5693688209999996;325,45;1,61479575;327,34999999999997;1,8568647200000001;328,45;1,0802019502222224;290,4942041918008;0;0;0;8,948479033527931;2,90753767173482;1;1,5693688209999979;7,379110212527934;3,077682920678619;5,951520966472078;1,8921542004686256;1;1,61479575;4,336725216472078;3,145367837884501;10,601953742775379;3,4190984548914565;1;1,8568647200000001;8,745089022775378;3,1008038764159984;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;68,4110526315791;0;30;10,949580504874966;14,73698587466348;2,608446499815436;2,096944785877543;4,499881514758676;1,6199573453131233;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T09:00:00;48,96;137,1;282,18056814071;1,628479369;325,04999999999995;1,59776992;326,34999999999997;1,8902308700000001;327,75;2,2586470522222224;288,46139114748627;0;0;0;8,948479033527963;2,907723010755382;1;1,628479369;7,319999664527963;3,0774867483692283;5,951520966472082;1,9005229037442986;1;1,59776992;4,353751046472082;3,1315176232534454;10,601953742775404;3,42315854690974;1;1,8902308700000001;8,711722872775404;3,097126118317344;4,451520966472107;1,483840322157369;1;0;4,451520966472107;3;96,90421152631588;30;0;16,853971402956127;22,683676181636777;4,0150106841497095;0,29255388779746566;0,6277980424838318;0,22600729529417946;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T10:00:00;37,24;130,9;266,392710559079;1,62499446;325,54999999999995;1,612932282;326,95;1,8727797440000002;328,34999999999997;14,748097993444441;292,5247128550495;0;0;0;8,948479033527928;2,9041155696960357;1;1,62499446;7,323484573527928;3,081309548044101;5,951520966472078;1,8952482757061289;1;1,612932282;4,338588684472078;3,14023288809202;10,601953742775406;3,4189804456226187;1;1,8727797440000002;8,729173998775405;3,1009109035265983;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,31557373674211;0;30;7,914123011479649;10,651578750309083;1,8853294388047077;3,0324022792728726;6,507301028482559;2,3426283702537214;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T11:00:00;34,29;121,7;262,931253137009;1,6445594749999999;325,65;1,6396755660000006;327,34999999999997;1,8893634899999998;328,54999999999995;13,53677514677777;289,0175281473189;0;0;0;8,948479033527937;2,902405343608665;1;1,6445594749999999;7,303919558527937;3,083125192431589;5,951520966472078;1,8907415550381619;1;1,6396755660000006;4,311845400472077;3,147717862662597;10,601953742775404;3,4162134389419423;1;1,8893634899999998;8,712590252775405;3,103422526801781;1,8565157037635407;0,6188385679211802;1;0;1,8565157037635407;3;33,730094810947364;0;30;0;0;0;4,341530553461072;9,316589170517322;3,3539721013862356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T12:00:00;26,05;116;267,112011355605;1,532075678;325,34999999999997;1,558788184;325,95;1,840352323;327,84999999999997;27,86682282177778;293,55471158761503;0;0;0;6,509297700104345;2,096976811576212;1;1,532075678;4,977222022104345;3,1041343252677986;1,7854562899416233;0,5167574011098808;1;1,558788184;0,22666810594162334;3,4551150812873845;10,601953742775404;3,425230956521372;1;1,840352323;8,761601419775404;3,0952522260112456;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;62,22672180146627;30;0;0;0;0;2,65177130070655;5,690496353447532;2,0485786872411116;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T13:00:00;23,51;110,8;260,950666163216;1,619097675;325,65;1,6277141160000004;327,34999999999997;1,8850965400000002;328,75;28,381866675555557;294,07301400077426;0;0;0;3,1901026036157356;0,9841916472819559;1;1,619097675;1,5710049286157357;3,241342895386126;5,951520966472078;1,8914207114951158;1;1,6277141160000004;4,323806850472078;3,1465876049160766;10,601953742775404;3,4147349761819044;1;1,8850965400000002;8,716857202775405;3,104766201982005;0;0;0;0;0;0;30,641551760865028;0;30;0;0;0;1,056422687136759;2,2670014745424014;0,8161205308352645;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T14:00:00;11,56;110,3;244,543420703836;1,705483127;326,25;1,6564831519999998;327,54999999999995;1,9311166450000004;329,04999999999995;29,352832340888888;294,6624560750181;0;0;0;2,6845437100583194;0,8067040689442452;1;1,705483127;0,9790605830583194;3,3277924500512963;1,7854562899416706;0,49956485790481314;1;1,6564831519999998;0,12897313794167076;3,5740229955924376;10,488797695387635;3,371425026641842;1;1,9311166450000004;8,557681050387634;3,1110873332500466;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;59,138487605688795;30;0;0;0;0;0,889681338140168;1,909187420901648;0,6873074715245933;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T15:00:00;10,53;108,2;238,372731005347;1,69525224;326,15;1,6478289380000002;327,45;1,9270987169999998;329,04999999999995;24,61762311755555;292,986174607139;0;0;0;4,217875593022232;1,3191291734536859;1;1,69525224;2,5226233530222313;3,19746972313498;1,7854562899414754;0,5008272933347665;1;1,6478289380000002;0,13762735194147524;3,5650139553157865;10,601953742775404;3,4094034560419;1;1,9270987169999998;8,674855025775404;3,109621339764698;1,335456289941715;0,4451520966472383;1;0;1,335456289941715;3,0000000000000004;87,63257375692835;30;0;0;0;0;0,25925808431918923;0,5563478204274447;0,20028521535388008;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T16:00:00;16,8;106,4;232,208387146159;1,7244409759999997;325,95;1,6296950999999997;326,15;1,968807104;328,34999999999997;12,119860257555553;288,31272677203475;0;0;0;2,6845437100583784;0,808122184827837;1;1,7244409759999997;0,9601027340583788;3,321952744844266;4,009477870890649;1,2530210462433298;1;1,6296950999999997;2,379782770890649;3,1998487837945144;10,601953742775404;3,413083573052545;1;1,968807104;8,633146638775404;3,1062684273193404;0;0;0;0;0;0;56,98799505084162;0;29,10402467627556;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T17:00:00;16,95;110,2;242,587581914936;1,8703175040000002;328,34999999999997;1,6945135680000003;327,25;2,0695700790000005;330,04999999999995;7,930102586666666;286,24546168737305;0;0;0;2,684543710058313;0,7799949699110262;1;1,8703175040000002;0,8142262060583132;3,441744900437676;1,7854562899415576;0,4997244667321593;1;1,6945135680000003;0,09094272194155728;3,572881475300109;10,459695314257466;3,3432038241587567;1;2,0695700790000005;8,390125235257466;3,1286442180621212;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;85,48229625133654;30;0;0;0;0;0,818783719271438;1,7570466078786222;0,632536778836304;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T18:00:00;35,08;110,9;261,46523168586697;1,878308592;326,34999999999997;1,6980474419999996;326,95;2,004764202;328,84999999999997;21,29645125844444;294,29869660868053;0;0;0;6,115992723063791;1,9407178340263733;1;1,878308592;4,237684131063792;3,1514074925436475;1,7854562899416315;0,5018850081668914;1;1,6980474419999996;0,08740884794163192;3,5575007439710475;10,601953742775404;3,4062374093604024;1;2,004764202;8,597189540775403;3,1125116862497726;1,3354562899415496;0,4451520966471832;1;0;1,3354562899415496;3;53,89480065329031;0;30;0;0;0;1,06114095427763;2,277126511325386;0,819765544077139;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T19:00:00;39,34;106,6;243,655007248974;2,20699245;325,65;1,735681941;326,04999999999995;2,177742158;327,84999999999997;9,478078545333332;288,8426993591238;0;0;0;2,684543710058311;0,786923231422513;1;2,20699245;0,47755126005831094;3,4114429500390897;4,1103177653436935;1,2820103025318517;1;1,735681941;2,374635824343694;3,206150338438152;10,601953742775404;3,4052932701693233;1;2,177742158;8,424211584775403;3,1133746498868327;0;0;0;0;0;0;23,14921666604332;0;29,203184781822586;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T20:00:00;48,49;105;234,32602540095098;2,2630000159999994;325,45;1,773884434;326,04999999999995;2,2086292800000003;327,65;8,614170439999999;288,35166666666663;0;0;0;4,767025286288501;1,4804435933886184;1;2,2630000159999994;2,504025270288501;3,2199979165549677;5,951520966472078;1,8938057115535116;1;1,773884434;4,177636532472078;3,142624890274501;10,601953742775404;3,4055131322935335;1;2,2086292800000003;8,393324462775404;3,1131736484114616;0;0;0;0;0;0;0;0;21,989556657157884;0;0;0;1,689943347306027;3,6264878697554224;1,305535633111952;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-21T21:00:00;40,97;99,1;206,24850666158602;2,302717626;325,75;1,81748287;326,65;2,260789596;328,25;14,340114589999999;294,8083333333333;0;0;0;2,684543710058374;0,7811745094529654;1;2,302717626;0,3818260840583738;3,4365480152933876;1,81748287;0,5085264616792395;1;1,81748287;0;3,574018280186182;8,592997949660473;2,726547808743593;1;2,260789596;6,332208353660473;3,1516036220249406;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;11,00497547028114;22,69067107274462;4,016248779875798;0;0;0;0;45;45;0;0
2023-12-21T22:00:00;33,15;92,4;261,46331629075695;1,9148728560000003;325,25;1,6952900129999997;326,45;1,989871847;327,84999999999997;9,960476280666667;295,33;0;0;0;2,684543710058356;0,8047601481992577;1;1,9148728560000003;0,7696708540583552;3,3358308261975043;1,7854562899415574;0,5059637637451995;1;1,6952900129999997;0,09016627694155765;3,5288224530654397;5,04903461273367;1,5654222190785436;1;1,989871847;3,05916276573367;3,225350037324556;0;0;0;0;0;0;56,99714999999983;30;0;0;0;0;0;0;0;7,880965387266417;16,24941316962148;2,8761461310230017;0;0;0;0;45;45;0;0
2023-12-21T23:00:00;28,77;85,7;274,281846581566;1,844988609;325,84999999999997;1,709730491;327,45;1,985203384;328,75;0,735729652;288,06;0;0;0;2,6845437100583784;0,802914892074823;1;1,844988609;0,8395551010583784;3,343497220634697;1,7854562899415602;0,49728393293080564;1;1,709730491;0,07572579894156029;3,590416202306695;3,1805861228325547;0,9346130956760609;1;1,985203384;1,1953827388325546;3,4031045975573977;0;0;0;0;0;0;85,49145028499996;30;0;0;0;0;0;0;0;6,123637183790502;12,626056049052583;2,234811920682307;0;0;0;0;41,92577669337701;41,92577669337701;0;0
2023-12-22T00:00:00;6,05;80,3;230,699222092552;1,7736717860000002;325,75;1,694983632;327,54999999999995;1,9577354179999997;329,04999999999995;4,695015145999999;288,825;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,49734319053135373;1;1,694983632;0,09047265794162329;3,5899884102847968;3,1805861228325574;0,9336336789960888;1;1,9577354179999997;1,2228507048325579;3,4066745816759267;0;0;0;0;0;0;57,67982822163589;0;26,412919272418854;0;0;0;0;0;0;3,921038314806892;8,084615082076066;1,4309768695274636;0;0;0;0;45;45;0;0
2023-12-22T01:00:00;0,01;77,5;212,107784303334;1,74964536;325,54999999999995;1,6453918800000003;326,15;2,2257418479999997;333,54999999999995;5,909916689333333;289,21166666666664;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228325507;0,8700490234449394;1;2,2257418479999997;0,954844274832551;3,6556401273104036;0;0;0;0;0;0;86,17406023881372;30;0;0;0;0;0;0;0;2,384032634863316;4,915531205903744;0,8700490234449627;0;0;0;0;41,93538124230173;41,93538124230173;0;0
2023-12-22T02:00:00;-0,1;80,2;192,494852634667;1,7167352839999999;326,54999999999995;1,6305345;324,65;2,403041315;334,65;0;273,15;0;0;0;2,6845437100583784;0,803735838339253;1;1,7167352839999999;0,9678084260583786;3,3400821289808476;0;0;0;0;0;0;3,1805861228326204;0,8427166865076158;1;2,4030413149999954;0,777544807832625;3,774205701341452;0;0;0;0;0;0;60,03554366521561;0;24,82340420919551;0;0;0;0;0;0;4,511465957913737;9,30199166580152;1,6464525248468689;0;0;0;0;45;45;0;0
2023-12-22T03:00:00;-0,07;82,4;182,67352501507;1,939831016;328,45;1,7874183600000002;328,25;2,328864936;334,84999999999997;4,412409952666666;290,60166666666663;0;0;0;2,6845437100582936;0,7748285674324842;1;1,939831016;0,7447126940582933;3,464693769557245;0;0;0;0;0;0;3,1805861228325543;0,8472835139800885;1;2,328864936;0,8517211868325543;3,753862869220537;0;0;0;0;0;0;31,513645611335726;0;27,090099774537695;0;0;0;0;0;0;4,444770392571174;9,164475036229225;1,6221120814125727;0;0;0;0;45;45;0;0
2023-12-22T04:00:00;-0,18;83,2;183,374997141898;1,764094232;325,75;1,66210993;326,95;2,055925632;331,54999999999995;4,488008853999999;290,92999999999995;0;0;0;2,684543710058307;0,8077635920823143;1;1,764094232;0,9204494780583072;3,3234274685962095;1,7854562899416233;0,5038589148013928;1;1,66210993;0,12334635994162335;3,543563957075962;3,180586122832559;0,9035313333003713;1;2,055925632;1,124660490832559;3,520172467306345;0;0;0;0;0;0;5,742449978149253;0;24,479642055194077;0;0;0;0;0;0;6,069771821973443;12,514993447367925;2,2151538401841226;0;0;0;0;45;45;0;0
2023-12-22T05:00:00;-0,25;91,9;187,119654057833;1,51644605;325,75;1,543313845;326,65;1,978348284;332,75;2,276190724666666;290,6983333333333;0;0;0;2,6845437100583176;0,8199887164411226;1;1,51644605;1,1680976600583177;3,273878842759753;3,424561163494899;1,0588971992481024;1;1,543313845;1,881247318494899;3,2340827475288423;3,1805861228326124;0,8984845866606912;1;1,978348284;1,2022378388326125;3,5399451143102882;0;0;0;0;0;0;34,24187573315157;30;0;0;0;0;0;0;0;7,610309003614178;15,691358770338514;2,7773705023499167;0;0;0;0;45;45;0;0
2023-12-22T06:00:00;-0,08;93,2;202,844538740041;1,577151458;328,95;1,061814419;321,25;0,9920644759999999;326,95;0;273,15;0;0;0;2,6845437100583696;0,7936193734960348;1;1,577151458;1,1073922520583697;3,3826589920965207;1,7854562899416233;0,5649241604387398;1;1,061814419;0,7236418709416232;3,160523863158863;5,308299622758417;1,7149429954915385;1;0,9920644759999999;4,316235146758417;3,0953213236320707;0;0;0;0;0;0;2,659504177157345;0;30;0;0;0;0;0;0;8,421700377241594;17,364330674724936;3,0734865294263134;0;0;0;0;45;45;0;0
2023-12-22T07:00:00;0,81;104,3;213,704901194265;1,546546934;325,75;1,1895529119999997;323,54999999999995;0,21959963100000002;325,25;0;273,15;0;0;0;6,3720143675240095;2,0476596755453746;1;1,546546934;4,825467433524009;3,111852249484224;5,951520966472078;1,9372608490863963;1;1,1895529119999997;4,761968054472078;3,072131958522152;3,1805861228334202;1,0498640158655004;1;0,21959963100000002;2,9609864918334203;3,029521990246868;0;0;0;0;0;0;31,15923822673971;30;0;0;0;0;0;0;0;13,79587854317049;28,445110398289675;5,034784540497272;0;0;0;0;45;45;0;0
2023-12-22T08:00:00;31,68;108;221,76306808749698;1,353640223;321,45;1,045685348;319,95;0,14051555999999998;321,04999999999995;1,6002995888888885;289,4679280742459;0;0;0;2,684543710058391;0,8550530885545495;1;1,353640223;1,330903487058391;3,139622259708528;2,9632888305394145;0,9643200011374431;1;1,045685348;1,9176034825394148;3,072931005313724;10,601953742775443;3,5301150804597605;1;0,14051555999999998;10,461438182775442;3,0032884201029075;1,335456289941531;0,445152096647177;1;0;1,335456289941531;3;59,6561223029171;30;0;0;0;0;0,414757426685167;0,8900373963201008;0,3204134626752363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
