timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-22T09:00:00;39,73;112,5;170,730755595522;1,2094368989999997;318,45;0,981141084;318,34999999999997;0,14222234000000003;319,15;2,7882045295555558;289,5023247311361;0;0;0;4,147239444899789;1,3637498137851822;1;1,2094368989999997;2,937802545899789;3,041055920212255;5,951520966472078;1,969157222959858;1;0,981141084;4,970379882472078;3,0223696193878786;10,601953742775404;3,5313260002262763;1;0,14222234000000003;10,459731402775404;3,00225856862155;0;0;0;0;0;0;28,071209322265755;0;30;0;0;0;1,7992858458527337;3,8611284245766813;1,3900062328476053;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-22T10:00:00;35,64;108,6;164,91751950884;1,0975574700000001;316,15;0,9237345180000003;316,84999999999997;0,15468043499999995;317,45;1,1589752495555554;288,7770337139596;0;0;0;2,684543710058252;0,8896867005078111;1;1,0975574700000001;1,586986240058252;3,017403439352281;4,670038836636381;1,5493176913139726;1;0,9237345180000003;3,746304318636381;3,0142551542645415;10,601953742775443;3,532318841037386;1;0,15468043499999995;10,447273307775443;3,001414713645107;0;0;0;0;0;0;56,568402201333576;30;0;0;0;0;0,6434637105294065;1,3808234131532326;0,4970964287351638;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-22T11:00:00;26,45;104,1;149,17371363686;1,0164336569999999;314,45;0,8831705130000002;315,84999999999997;0,14284069800000002;316,25;0,49204845844444434;288,4263920754071;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,92749567434445;0,6395826379433186;1;0,8831705130000002;1,04432516134445;3,0136772951539523;10,601953742775443;3,533246193733701;1;0,14284069800000002;10,459113044775442;3,000626947982925;0;0;0;0;0;0;24,983797992692267;0;30;0;0;0;0;0;0;13,886006872821767;28,630942005818078;5,067676735029799;0;0;0;0;45;45;0;0
2023-12-22T12:00:00;26,23;100;144,33705156439;0,951224868;312,95;0,8349791599999999;314,65;0,12255239999999999;315,04999999999995;0,1693200444444445;288,78;0;0;0;5,778967625476063;1,9263225418253542;1;0;5,778967625476063;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;53,48129961289307;30;0;0;0;0;0;0;0;11,934055118110233;24,606299212598422;4,35531496062992;0;0;0;0;45;45;0;0
2023-12-22T13:00:00;26,73;102,9;110,672463340356;0,9097585079999999;311,95;0,7650739280000001;312,84999999999997;0,12400875900000001;313,25;1,9451516839999992;288,0186354813956;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;21,897004114510725;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0,5104773688448958;0,5453818043214699;0;0;45;45;1,9864806982109038;2,0065461598089938
2023-12-22T14:00:00;25,3;98,8;115,58701115225101;0,9096284010000002;311,84999999999997;0,7772844;313,15;0,11359879999999997;313,15;1,5894021493333335;287,9122287237275;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899434119;0,5951520966478039;1;0;1,7854562899434119;3,0000000000000004;7,968779527559053;2,656259842519684;1;0;7,968779527559053;3;0;0;0;0;0;0;50,394814414099294;30;0;0;0;0;0;0;0;11,361220472440944;23,4251968503937;4,146259842519685;0;0;0;0;45;45;0;0
2023-12-22T15:00:00;28,86;95,2;117,735145097298;0,6477342020000001;311,25;0,585973948;312,75;0,11246281199999997;312,95;1,054506526;287,9386379722401;0;0;0;2,684543710058379;0,894847903352793;1;0;2,684543710058379;3;0;0;0;0;0;0;7,872739754508553;2,6242465848361842;1;0;7,872739754508553;3;0;0;0;0;0;0;18,810827564236618;0;30;0;0;0;0;0;0;9,642716535433072;19,881889763779533;3,519094488188977;0;0;0;0;45;45;0;0
2023-12-22T16:00:00;34,17;93,9;136,522619845683;0;310,84999999999997;0,11748801999999997;312,15;0,15492526;312,75;1,7036866060000002;287,62694906922263;0;0;0;8,09239804076704;2,6974660135890134;1;0;8,09239804076704;3;1,7854562899416235;0,5951520966472078;1;0;1,7854562899416235;3;0;0;0;0;0;0;0;0;0;0;0;0;47,308946481480035;30;0;0;0;0;0;0;0;9,02214566929134;18,602362204724415;3,292618110236221;0;0;0;0;45;45;0;0
2023-12-22T17:00:00;42,41;92;158,39533222202002;0;310,84999999999997;0,11475297499999997;312,45;0,14958107999999998;312,95;1,5876905371111116;287,47989820316354;0;0;0;7,549386229743416;2,5164620765811385;1;0;7,549386229743416;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;15,725268218410605;0;30;0;0;0;0;0;0;8,11515748031496;16,732283464566926;2,961614173228346;0;0;0;0;45;45;0;0
2023-12-22T18:00:00;42,95;92,2;142,53932385885;0;310,75;0,10800279999999998;312,45;0,140118244;312,75;1,801336714222222;287,20781701396214;0;0;0;7,653913788798536;2,5513045962661787;1;0;7,653913788798536;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;44,22369569158856;30;0;0;0;0;0;0;0;8,210629921259843;16,92913385826772;2,996456692913386;0;0;0;0;45;45;0;0
2023-12-22T19:00:00;50,36;90,7;127,753589940368;0;310,45;0,112762198;312,25;0,14316806399999998;312,34999999999997;0,9931439502222221;287,5144929268547;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,520869675768395;1,8402898919227983;1;0;5,520869675768395;3;0;0;0;0;0;0;0;0;0;0;0;0;12,640325953598179;0;30;0;0;0;0;0;0;7,494586614172687;15,452755905510696;2,735137795275393;0;0;0;0;45;45;0;0
2023-12-22T20:00:00;40,49;90,9;119,85788621131701;0;310,15;0,10752294300000002;311,84999999999997;0,13545117999999998;311,95;0,20763837599999999;286,63666666666666;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,625397234823515;1,8751324116078383;1;0;5,625397234823515;3;0;0;0;0;0;0;0;0;0;0;0;0;41,13906192100378;30;0;0;0;0;0;0;0;7,59005905511785;15,649606299212062;2,769980314960535;0;0;0;0;45;45;0;0
2023-12-22T21:00:00;24,66;90;151,24884759778402;0;309,95;0,11650312400000001;312,25;0,14649768399999996;311,95;0,3801923586666667;286,21999999999997;0;0;0;0;0;0;0;0;0;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;6,054110639192236;2,018036879730745;1;0;6,054110639192236;3;0;0;0;0;0;0;9,556000646390459;0;30;0;0;0;0;0;0;7,160433070866142;14,763779527559056;2,6131889763779528;0;0;0;0;45;45;0;0
2023-12-22T22:00:00;25,53;83,9;188,258748791651;0;309,45;0,11443959899999999;311,45;0,14385917000000004;311,34999999999997;1,2408062379999998;286,0533333333333;0;0;0;0;0;0;0;0;0;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;38,055045046325645;30;0;0;0;0;0;0;0;4,248523622047247;8,759842519685046;1,550492125984253;0;0;0;0;45;45;0;0
2023-12-22T23:00:00;30,41;77,1;217,930473329069;0;309,34999999999997;0,119033915;311,84999999999997;0,15022462000000006;311,34999999999997;0,49335206;285,96999999999997;0;0;0;0;0;0;0;0;0;1,7854562899416258;0,5951520966472086;1;0;1,7854562899416258;3;0;0;0;0;0;0;0;0;0;0;0;0;6,472292173400106;0;30;0;0;0;0;0;0;1,6307839936378314;3,362441223995529;0,5951520966472086;0;0;0;0;43,68375971642054;43,68375971642054;0;0
2023-12-23T00:00:00;12;71;209,681409076517;0;309,04999999999995;0,11136739499999998;311,45;0,137211122;310,95;1,209425125333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,97164494418287;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41;41;0;0
2023-12-23T01:00:00;0,04;68,1;195,962132140858;0;308,84999999999997;0,11496142600000002;311,25;0,14305614400000002;310,75;0,9349523439999999;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;63,46814777968854;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,1;38,1;0;0
2023-12-23T02:00:00;-0,01;68;186,129186353182;0;308,54999999999995;0,12186409199999998;311,45;0,148119125;310,65;1,493762469333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,25127464912088;0;23;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-23T03:00:00;-0,01;65,9;188,30562277625302;0;308,15;0,11572528000000001;310,75;0,14555196;310,15;1,480031394666667;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,74734952165619;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,9;35,9;0;0
2023-12-23T04:00:00;-0,02;66,7;191,102397595101;0;308,04999999999995;0,11305039200000004;311,34999999999997;0,13523293600000003;310,34999999999997;0,8567794026666666;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,89846952354584;0;21,7;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-23T05:00:00;-0,01;73,3;186,84989513854399;0;307,75;0,10674370000000001;310,65;0,12865763600000002;309,75;1,413532345333333;285,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,39397967659369;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,3;43,3;0;0
2023-12-23T06:00:00;0;84,5;199,396132948954;0;307,75;0,11130444;311,15;0,13240136;310,04999999999995;1,372711984;285,75333333333333;0;0;0;4,965059055118111;1,6550196850393704;1;0;4,965059055118111;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,80769291020506;0;30;0;0;0;0;0;0;4,534940944883948;9,350393700791646;1,6550196850401213;0;0;0;0;45;45;0;0
2023-12-23T07:00:00;0,1;95,2;242,91440927164;0;307,45;0,105635692;310,34999999999997;0,12564838699999997;309,45;0,6565547413333334;285,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,221827174625307;3,073942391541769;1;0;9,221827174625307;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;10,224564772492883;0;30;0;0;0;0;0;0;9,64271653543307;19,88188976377953;3,5190944881889763;0;0;0;0;45;45;0;0
2023-12-23T08:00:00;7,43;96,7;240,795597773714;0;307,34999999999997;0,101508642;310,54999999999995;0,12063157299999999;309,45;0,5884175786666666;285,71;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;6,871240157480964;2,2904133858269877;1;0;6,871240157480964;3;0;0;0;0;0;0;38,72354231601579;30;0;0;0;0;0;0;0;10,358759842519687;21,35826771653544;3,7804133858267726;0;0;0;0;45;45;0;0
2023-12-23T09:00:00;20;102,1;256,83463283140003;0;307,25;0,109449366;310,84999999999997;0,127107544;309,54999999999995;0,9251695999999999;285,71;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;3,8795489284989513;1,293182976166317;1;0;3,8795489284989513;3,0000000000000004;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;7,140722593362675;0;30;0;0;0;0;0;0;12,936515748031495;26,673228346456693;4,7211614173228345;0;0;0;0;45;45;0;0
2023-12-23T10:00:00;42,08;99,1;233,952910838129;0;306,95;0,11963408599999999;310,04999999999995;0,14235104799999998;308,95;0;273,15;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;8,125570866142501;2,7085236220475;1;0;8,125570866142501;3,0000000000000004;0;0;0;0;0;0;35,64000852110343;30;0;0;0;0;0;0;0;11,504429133858265;23,720472440944878;4,198523622047243;0;0;0;0;45;45;0;0
2023-12-23T11:00:00;41,64;90,7;230,534470748646;0,000574989;306,84999999999997;0,13563305;310,65;0,16059540700000002;309,25;0;273,15;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;5,520869675768868;1,8402898919229558;1;0;5,520869675768868;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;4,057497151830525;0;30;0;0;0;0;0;0;7,49458661417323;15,452755905511815;2,735137795275591;0;0;0;0;45;45;0;0
2023-12-23T12:00:00;45,9;87,8;187,311257930598;0,0009373299999999999;306,54999999999995;0,14114511000000002;310,25;0,16539117900000005;308,84999999999997;0;273,15;0;0;0;4,904307489585934;1,6347691631953112;1;0;4,904307489585934;3;1,7854562899416235;0,5951520966472078;1;0;1,7854562899416235;3;0;0;0;0;0;0;0;0;0;0;0;0;32,55709140211544;30;0;0;0;0;0;0;0;6,110236220472439;12,59842519685039;2,229921259842519;0;0;0;0;45;45;0;0
2023-12-23T13:00:00;47,36;86,6;169,998516842813;0;306,25;0,13550714000000003;309,84999999999997;0,157706472;308,54999999999995;0;273,15;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,378054715138469;1,1260182383794897;1;0;3,378054715138469;3;0;0;0;0;0;0;0;0;0;0;0;0;61,05383569297517;30;0;0;0;0;0;0;0;5,537401574803147;11,417322834645665;2,0208661417322826;0;0;0;0;45;45;0;0
2023-12-23T14:00:00;49,81;82,7;145,117504176593;0,000183269;306,25;0,132388769;310,45;0,15155367000000003;308,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;4,024311023622049;1,3414370078740163;1;0;4,024311023622049;3;0;0;0;0;0;0;0;0;0;0;0;0;29,468782940984703;0;30;0;0;0;0;0;0;3,6756889763779537;7,5787401574803175;1,341437007874016;0;0;0;0;45;45;0;0
2023-12-23T15:00:00;52,3;80,6;131,08132220763798;0;306,04999999999995;0,123416982;310,04999999999995;0,14234125499999997;308,45;0,9527304266666666;285,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;57,965836062690755;30;0;0;0;0;0;0;0;4,11371794677612;8,481892673765197;1,5012950032564396;0;0;0;0;45;45;1,4862820532238752;1,5012950032564396
2023-12-23T16:00:00;53,77;83,2;145,77919072193802;0;306,04999999999995;0,126580121;310,45;0,143768235;308,65;0,25975168533333326;285,71;0;0;0;4,285629921259844;1,4285433070866145;1;0;4,285629921259844;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,381092110663268;0;30;0;0;0;0;0;0;3,9143700787401587;8,070866141732287;1,4285433070866147;0;0;0;0;45;45;0;0
2023-12-23T17:00:00;58,05;85,9;151,51459749610498;0;305,75;0,11151009299999998;309,45;0,12464530399999996;307,95;0;273,15;0;0;0;8,278827636778892;2,7596092122596305;1;0;8,278827636778892;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,059531301379696;0;0;0;0;0;0;7,561641061841409;15,591012498642081;2,7596092122596483;0;0;0;0;45;45;0;0
2023-12-23T18:00:00;68,12;83,7;162,956445874867;0;305,95;0,11956133799999999;310,45;0,13142205999999998;308,54999999999995;0;273,15;0;3,1750515463910034;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;8,7;17,938144329896915;3,1750515463917535;0;0;0;0;45;45;0;0
2023-12-23T19:00:00;66,45;81;143,82549913384602;0;305,65;0,11424653699999997;309,45;0,12565398300000002;307,84999999999997;0;273,15;0;2,1896907216495736;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997149999999934;30;0;0;0;0;0;0;0;6;12,371134020618559;2,1896907216494848;0;0;0;0;45;45;0;0
2023-12-23T20:00:00;61,55;76,8;139,60035659584298;0;305,75;0,12632970000000002;310,34999999999997;0,13822120000000002;308,34999999999997;0,1957182933333333;285,71;0;0,6569072164948443;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578774;0;30;0;0;0;0;0;0;1,8;3,7113402061855614;0,6569072164948443;0;0;0;0;45;45;0;0
2023-12-23T21:00:00;53,7;74,5;119,195751910927;0;305,45;0,10991383399999999;309,45;0,12153113000000001;307,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,90996166628719;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,5;44,5;0;0
2023-12-23T22:00:00;41,56;73,1;118,254089427038;0;305,65;0,11392056999999998;310,15;0,11856525;308,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699565;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,1;43,1;0;0
2023-12-23T23:00:00;20,29;70,6;113,98987196038401;0;305,34999999999997;0,113562426;309,45;0,12272727500000001;307,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,82339073936946;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6;40,6;0;0
2023-12-24T00:00:00;7,74;64,8;113,45595036131;0;305,45;0,11046503999999999;309,95;0,11739848399999998;307,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;19,23936103187447;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,8;34,8;0;0
2023-12-24T01:00:00;0;62,1;114,38717494070701;0;305,25;0,10697313600000001;309,34999999999997;0,11603305999999997;307,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,73743709577129;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0
2023-12-24T02:00:00;-0,03;62,8;111,37664998035301;0;305,34999999999997;0,10396668500000003;309,84999999999997;0,10817347800000003;307,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;18,53364589390937;0;27,73906658524473;0;0;0;0;0;0;0;0;0;0;0;0;0;35,06093341475527;35,06093341475527;0;0
2023-12-24T03:00:00;-0,29;63,1;116,70266046589201;0;305,25;0,09972072000000001;309,34999999999997;0,105830153;307,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,03179252931997;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,1;33,1;0;0
2023-12-24T04:00:00;-0,97;63,3;113,050360885214;0;305,25;0,110108295;309,65;0,12009016000000002;307,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;27,76393145533356;0;18,3;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-24T05:00:00;-3,74;68,4;116,727192949514;0;304,95;0,11652690699999999;309,45;0,12237332800000003;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,26115506218802;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0
2023-12-24T06:00:00;-4,97;75,3;120,92619015790599;0;304,95;0,11059934400000002;309,34999999999997;0,11681090400000002;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;24,67658157826075;0;30;0;0;0;0;0;0;0,22037774714871883;0,45438710752313166;0,0804265180315943;0;0;0;0;45;45;0,0796222528512829;0,08042651803159889
2023-12-24T07:00:00;-4,22;78,1;124,45898734919;0;304,84999999999997;0,116782924;309,54999999999995;0,12336661800000004;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,180586122832622;1,0601953742775407;1;0;3,180586122832622;3;0;0;0;0;0;0;53,174113920102926;30;0;0;0;0;0;0;0;2,9050551216079508;5,989804374449383;1,0601953742775407;0;0;0;0;42,01435875555942;42,01435875555942;0;0
2023-12-24T08:00:00;-2,91;81,1;114,988696829565;0;304,75;0,118338612;309,04999999999995;0,127566416;307,04999999999995;0;273,15;0;0;0;3,1880905511810997;1,0626968503936998;1;0;3,1880905511810997;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,589849140289864;0;30;0;0;0;0;0;0;2,9119094488188946;6,00393700787401;1,0626968503936998;0;0;0;0;45;45;0;0
2023-12-24T09:00:00;-2,93;83,2;110,359613674743;0;304,75;0,12052944600000003;309,75;0,125750514;307,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,087690155375846;30;0;0;0;0;0;0;0;6,02365842206503;12,419914272299032;2,1983248261969286;0;0;0;0;45;45;2,1763415779349593;2,1983248261969286
2023-12-24T10:00:00;-3,13;85,1;112,56076269910099;0;304,65;0,10764745399999999;308,95;0,11506495199999998;306,95;0;273,15;0;0;0;0;0;0;0;0;0;2,09805560945084;0,6993518698169466;1;0;2,09805560945084;3;3,180586122832622;1,0601953742775407;1;0;3,180586122832622;3;0;0;0;0;0;0;18,50373401793926;0;30;0;0;0;0;0;0;4,8213582677165325;9,94094488188976;1,7595472440944873;0;0;0;0;45;45;0;0
2023-12-24T11:00:00;-5,15;85,3;110,856568731627;0;304,65;0,11380025599999999;309,54999999999995;0,1184953;307,15;0;273,15;0;0;0;5,383169291338581;1,794389763779527;1;0;5,383169291338581;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,00188364453748;30;0;0;0;0;0;0;0;4,916830708661416;10,137795275590548;1,794389763779527;0;0;0;0;45;45;0;0
2023-12-24T12:00:00;-3,57;82,6;108,60210559297701;0;304,45;0,11179828700000001;308,84999999999997;0,11891500000000002;306,75;0;273,15;0;0;0;0;0;0;0;0;0;3,9720472440944845;1,3240157480314947;1;0;3,9720472440944845;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;15,418236087751964;0;30;0;0;0;0;0;0;3,627952755905511;7,48031496062992;1,3240157480314958;0;0;0;0;45;45;0;0
2023-12-24T13:00:00;-2,95;77,3;107,87182028736001;0;304,54999999999995;0,11170455400000001;309,75;0,11203192;307,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,91669426414302;30;0;0;0;0;0;0;0;1,689562728140172;3,483634491010664;0,6166033049088875;0;0;0;0;45;45;0,6104372718597986;0,6166033049088875
2023-12-24T14:00:00;-3,77;76,9;108,62042351116;0;304,45;0,09974869999999998;308,65;0,10236483;306,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,33335522629568;0;30;0;0;0;0;0;0;1,3957257319419032;2,8777850143132024;0,5093679475334368;0;0;0;0;45;45;0,5042742680581024;0,5093679475334367
2023-12-24T15:00:00;-2,19;75,8;110,563751103624;0;304,54999999999995;0,106595406;309,75;0,10730889600000003;307,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,8321218907731;30;0;0;0;0;0;0;0;0,587673992396587;1,2116989533950249;0,2144707147509194;0;0;0;0;45;45;0,21232600760341022;0,21447071475091942
2023-12-24T16:00:00;-2,26;77,7;112,913172035933;0;304,34999999999997;0,10039783599999998;308,54999999999995;0,10456965399999997;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,249091310162969;0;30;0;0;0;0;0;0;1,9833997243384902;4,089483967708228;0,7238386622843562;0;0;0;0;45;45;0,7166002756615127;0,7238386622843563
2023-12-24T17:00:00;-2,05;79,7;112,619514138073;0;304,54999999999995;0,10396668500000003;309,84999999999997;0,10592808300000002;307,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,748166401032044;30;0;0;0;0;0;0;0;3,45258470532989;7,11873135119565;1,26001544916163;0;0;0;0;45;45;1,2474152946700137;1,26001544916163
2023-12-24T18:00:00;-2,36;80,1;115,059725655569;0;304,15;0,10745159399999996;308,45;0,11412482400000001;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,165444215970892;0;30;0;0;0;0;0;0;3,7464217015294676;7,72458082789581;1,3672508065375584;0;0;0;0;45;45;1,3535782984717393;1,3672508065371105
2023-12-24T19:00:00;-5,58;78,6;121,80392048873;0;304,25;0,12192285000000001;309,75;0,128538721;307,04999999999995;0;273,15;0;0;0;2,6845437100583798;0,8948479033527932;1;0;2,6845437100583798;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,66482767154916;30;0;0;0;0;0;0;0;2,4519843679440942;5,0556378720496795;0,8948479033527932;0;0;0;0;43,46347192199764;43,46347192199764;0;0
2023-12-24T20:00:00;-9,07;77,9;129,166529505926;0;303,95;0,11686966199999999;308,45;0,12425638200000001;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,082413820360955;0;30;0;0;0;0;0;0;2,130318222437644;4,392408706056998;0,7774563409720886;0;0;0;0;45;45;0,7696817775623677;0,7774563409720886
2023-12-24T21:00:00;-6,49;75,6;130,444964920149;0;304,25;0,11845193100000002;309,84999999999997;0,122121508;307,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;31,58210557897901;30;0;0;0;0;0;0;0;0,4407554942974321;0,9087742150462519;0,16085303606318657;0;0;0;0;45;45;0,15924450570255047;0,1608530360631823
2023-12-24T22:00:00;-3,18;75,2;130,841600144789;0;303,84999999999997;0,1124796;308,15;0,119291331;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;30;0;0;0;0;0;0;0,14691849809914936;0,3029247383487616;0,0536176786877308;0;0;0;0;45;45;0,05308150190085349;0,053617678687730805
2023-12-24T23:00:00;-3;71,7;144,438736150524;0;304,04999999999995;0,116571675;309,65;0,11748941900000001;306,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,7;41,7;0;0
2023-12-25T00:00:00;-6,09;66,7;144,14567616016;0;303,84999999999997;0,10568605600000001;308,34999999999997;0,10810212899999999;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,99715000000012;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,7;36,7;0;0
2023-12-25T01:00:00;-3,98;64,7;147,398826576842;0;304,04999999999995;0,116110005;309,65;0,11872473600000001;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,41250291657891;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0
2023-12-25T02:00:00;-10,12;67;149,39777349394402;0;303,75;0,092289232;308,34999999999997;0,09384492;306,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37;37;0;0
2023-12-25T03:00:00;-10,81;67,4;145,403452579484;0;304,15;0,09292157999999999;309,54999999999995;0,08969828400000002;306,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,1604107779199;0;27,30695189759074;0;0;0;0;0;0;0;0;0;0;0;0;0;40,09304810240927;40,09304810240927;0;0
2023-12-25T04:00:00;-12,49;68,9;142,655208622053;0;303,84999999999997;0,08289075;308,15;0,08165683199999997;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;23,9;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-25T05:00:00;-13,37;72,4;145,258047308312;0;304,15;0,092462708;309,54999999999995;0,090565664;306,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,03;27,4;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-25T06:00:00;-10,14;79,3;147,98814646809;0;303,84999999999997;0,08238711;308,25;0,07968703999999997;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;54,52739699999999;30;0;0;0;0;0;0;0;3,1587477091313514;6,512881874497633;1,1527800917860809;0;0;0;0;45;45;1,141252290868333;1,152780091786195
2023-12-25T07:00:00;-7,6;80,2;157,502660007735;0;304,04999999999995;0,091898911;309,45;0,09027747;306,65;0;273,15;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,942996891878934;0;30;0;0;0;0;0;0;2,4822834645669305;5,118110236220475;0,9059055118110241;0;0;0;0;45;45;0;0
2023-12-25T08:00:00;-5,48;82,3;148,299497991587;0;303,75;0,086973032;308,34999999999997;0,08470105599999998;305,95;0,16388995555555558;288,66999999999996;0;0;0;0;0;0;0;0;0;3,8152559055118096;1,2717519685039365;1;0;3,8152559055118096;3;0;0;0;0;0;0;0;0;0;0;0;0;51,44070259218975;30;0;0;0;0;0;0;0;3,4847440944881876;7,185039370078737;1,2717519685039365;0;0;0;0;45;45;0;0
2023-12-25T09:00:00;-0,11;84,1;143,546132509306;0;304,04999999999995;0,09224166600000003;309,34999999999997;0,08979621399999999;306,54999999999995;0,19548320000000002;289,31;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,756003937007871;1,5853346456692903;1;0;4,756003937007871;3;0;0;0;0;0;0;79,93555852193055;30;0;0;0;0;0;0;0;4,343996062992123;8,95669291338582;1,5853346456692903;0;0;0;0;45;45;0;0
2023-12-25T10:00:00;-0,97;82,9;155,25065155931;0;303,75;0,086973032;308,34999999999997;0,08452198399999997;305,95;0,16487724444444438;288,69;0;0;0;8,765221712585586;2,9217405708618616;1;0;8,765221712585586;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;21,12887898307542;0;0;0;0;0;0;0;8,005899304339867;16,50700887492756;2,921740570862178;0;0;0;0;45;45;0;0
2023-12-25T11:00:00;-0,97;78,8;158,938216197403;0;303,95;0,09178839000000001;309,34999999999997;0,08529702999999998;306,54999999999995;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157894;0;30;0;0;0;0;0;0;2,791451463883797;5,755570028626386;1,0187358950668703;0;0;0;0;45;45;1,0085485361162025;1,0187358950668712
2023-12-25T12:00:00;-0,08;73,5;148,32926977942202;0;303,54999999999995;0,09107489999999999;308,15;0,089723466;305,75;0,1963470777777778;289,3275;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631578;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,5;43,5;0;0
2023-12-25T13:00:00;-0,02;68;139,92777047034699;0;303,75;0,09580352;309,15;0,09210316499999999;306,45;0,16586453333333342;288,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674184;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38;38;0;0
2023-12-25T14:00:00;0;64,1;144,405750438039;0;303,45;0,09781808000000002;308,34999999999997;0,09612109300000003;305,84999999999997;0,16586453333333342;288,71;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,54041486884823;26,559339673137117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,54066032686288;37,54066032686288;0;0
2023-12-25T15:00:00;0,01;62,1;141,713469972448;0;303,75;0,08796912000000001;309,15;0,07977657600000002;306,34999999999997;0,1879551222222223;289,15749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;58,952413458940164;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;32,1;32,1;0;0
2023-12-25T16:00:00;2,48;62,9;135,919559499967;0;303,54999999999995;0,0831006;308,15;0,07642037499999998;305,65;0,1824016222222223;289,04499999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,95151821759409;17,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-25T17:00:00;11,9;67,2;137,223175009241;0;303,84999999999997;0,08317614600000002;309,34999999999997;0,07070545999999998;306,45;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,36497569735125;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;37,2;37,2;0;0
2023-12-25T18:00:00;20,02;71,8;151,157010424903;0;303,54999999999995;0,07743465;308,15;0,067689216;305,75;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;12,781591831360464;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,8;41,8;0;0
2023-12-25T19:00:00;18,68;74,5;132,004992057643;0;303,95;0,08226959400000002;309,34999999999997;0,06884478999999999;306,45;0,1984450666666667;289,37;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,80531367217727;29,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-25T20:00:00;14,31;76,6;132,035587726394;0;303,54999999999995;0,07647213800000001;308,25;0,06345864000000001;305,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,30123314081015;30;0;0;0;0;0;0;0;1,175347984793174;2,4233979067900497;0,4289414295018388;0;0;0;0;45;45;0,42465201520682044;0,42894142950183883
2023-12-25T21:00:00;9,92;76;120,3607704903;0;303,95;0,08118117199999998;309,45;0,06493738299999999;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,79430301749619;30;0;0;0;0;0;0;0;0,7345924904957364;1,5146236917437865;0,2680883934386502;0;0;0;0;45;45;0,2654075095042637;0,2680883934386502
2023-12-25T22:00:00;3,51;75,3;120,220761344536;0;303,54999999999995;0,075667713;308,04999999999995;0,06349221599999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,20557621877357;0;30;0;0;0;0;0;0;0,22037774714872324;0,45438710752314077;0,08042651803159591;0;0;0;0;45;45;0,07962225285128292;0,08042651803159892
2023-12-25T23:00:00;5;72,5;123,458187662291;0;303,84999999999997;0,080725098;309,45;0,06493738299999999;306,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;92,32395566115173;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-26T00:00:00;0,08;69,7;128,26559681110498;0;303,45;0,07391756399999998;307,95;0,06331873999999998;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;60,73577589716421;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;39,7;39,7;0;0
2023-12-26T01:00:00;0;68,3;153,330861880669;0;303,75;0,08589580200000002;309,34999999999997;0,07460587200000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,86470231957483;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-26T02:00:00;-0,02;66,5;144,132069449332;0;303,45;0,07308935599999998;307,95;0,06227788399999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;51,277468480922074;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;36,5;36,5;0;0
2023-12-26T03:00:00;-0,11;68,3;133,647923790105;0;303,65;0,08770890600000002;309,34999999999997;0,07626788400000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,40734073407418;23,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-26T04:00:00;-2,67;73;127,09673918771;0;303,34999999999997;0,07629726300000002;307,84999999999997;0,06573341399999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-26T05:00:00;-3,69;79,2;130,83371432514;0;303,65;0,08612244000000002;309,34999999999997;0,07294386000000001;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157908;0;30;0;0;0;0;0;0;3,085288460082107;6,361419505323933;1,125971252442336;0;0;0;0;45;45;1,1147115399179126;1,125971252442336
2023-12-26T06:00:00;-1,85;84,6;138,49894800726102;0;303,25;0,07753118100000003;307,84999999999997;0,06521718299999998;305,45;0;273,15;0;0;0;5,017322834645666;1,6724409448818887;1;0;5,017322834645666;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789458;0;30;0;0;0;0;0;0;4,582677165354328;9,448818897637791;1,6724409448818889;0;0;0;0;45;45;0;0
2023-12-26T07:00:00;-1,34;84,3;147,102227104988;0;303,54999999999995;0,085365581;309,25;0,070741834;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;65,32158163147896;30;0;0;0;0;0;0;0;4,640774066530646;9,568606322743602;1,6936433191256173;0;0;0;0;45;45;0,20770496699823116;0,20980299696791027
2023-12-26T08:00:00;-0,92;83,9;147,824066836029;0;303,25;0,08033617599999998;307,95;0,06973735199999999;305,54999999999995;0,16487724444444438;288,69;0;0;0;4,651476377952759;1,5504921259842528;1;0;4,651476377952759;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,81504947331591;30;0;0;0;0;0;0;0;4,248523622047247;8,759842519685046;1,550492125984253;0;0;0;0;45;45;0;0
2023-12-26T09:00:00;-1,05;84,7;140,405711645712;0;303,34999999999997;0,08796912000000001;309,15;0,07602166;306,15;0,16487724444444438;288,69;0;0;0;0;0;0;0;0;0;5,930099980533243;1,976699993511081;1;0;5,930099980533243;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;63,95985883014243;0;28,353518681314927;0;0;0;0;0;0;5,416381338151832;11,167796573508932;1,976699993511081;0;0;0;0;45;45;0;0
2023-12-26T10:00:00;-0,08;82;140,07060463425998;0;303,15;0,08530542399999999;307,95;0,07829503499999997;305,45;0,20362833333333338;289,47499999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,02899996005738;0;19,87823973999194;0;0;0;0;0;0;8,173281226480311;16,85212624016559;2,9828263445093093;0;0;0;0;45;45;0;0
2023-12-26T11:00:00;-0,06;79,2;136,885886145836;0;303,25;0,09164569199999999;309,04999999999995;0,08409948599999999;306,04999999999995;0,4214332908888889;287,7645330340138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;11,44574969164032;0;30;0;0;0;0;0;0;3,085288460082095;6,361419505323908;1,1259712524423315;0;0;0;0;45;45;1,1147115399179082;1,1259712524423315
2023-12-26T12:00:00;-0,05;76,1;144,097433369294;0;303,15;0,08468426799999997;307,95;0,07623011099999998;305,45;0,1668518222222223;288,72999999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,94460511667116;30;0;0;0;0;0;0;0;0,808051739545304;1,6660860609181527;0,294897232782513;0;0;0;0;45;45;0,29194826045468786;0,294897232782513
2023-12-26T13:00:00;-0,04;78,3;138,76107819746;0;303,15;0,09290898900000003;308,84999999999997;0,083150964;305,84999999999997;0,1862273666666667;289,1225;0;0;0;2,6845437100583798;0,8948479033527932;1;0;2,6845437100583798;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,361663287738438;0;30;0;0;0;0;0;0;2,4519843679440942;5,0556378720496795;0,8948479033527932;0;0;0;0;43,16347192199753;43,16347192199753;0;0
2023-12-26T14:00:00;0;81,2;148,45802651303399;0;303,15;0,08358885099999998;308,04999999999995;0,07528858399999998;305,54999999999995;0,16833275555555552;288,76;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,860827121409685;30;0;0;0;0;0;0;0;4,554473441073567;9,390666888811479;1,6621480393196317;0;0;0;0;45;45;1,6455265589264354;1,6621480393196317
2023-12-26T15:00:00;0,56;82,1;153,761327002864;0;303,25;0,08573072;309,15;0,073090755;306,04999999999995;0,16833275555555552;288,76;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,827414996600254;0;19,978239739992244;0;0;0;0;0;0;8,17328122648034;16,85212624016565;2,98282634450932;0;0;0;0;45;45;0;0
2023-12-26T16:00:00;10,03;83,3;151,096930822593;0;303,25;0,08100769599999999;308,54999999999995;0,07089152700000001;305,84999999999997;0,18425278888888888;289,0825;0;0;0;4,3378937007874;1,4459645669291332;1;0;4,3378937007874;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,32583225510077;30;0;0;0;0;0;0;0;3,9621062992125973;8,169291338582676;1,4459645669291334;0;0;0;0;45;45;0;0
2023-12-26T17:00:00;47,34;85,5;166,498377137757;0;303,15;0,07932329999999999;308,15;0,06917495399999997;305,45;0,1698136888888889;288,78999999999996;0;0;0;0;0;0;0;0;0;5,487696850393701;1,829232283464567;1;0;5,487696850393701;3;0;0;0;0;0;0;0;0;0;0;0;0;72,82139967187551;30;0;0;0;0;0;0;0;5,012303149606299;10,334645669291339;1,829232283464567;0;0;0;0;45;45;0;0
2023-12-26T18:00:00;52,99;84,7;191,88664765333698;0;303,34999999999997;0,080169695;308,84999999999997;0,06840550399999998;305,95;0,1698136888888889;288,78999999999996;0;0;0;0;0;0;0;0;0;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;43,011451860257395;0;28,312532388068497;0;0;0;0;0;0;5,435946645459071;11,208137413317672;1,9838403221572278;0;0;0;0;45;45;0;0
2023-12-26T19:00:00;53,66;84;203,892220454599;0;303,15;0,07562714200000001;308,25;0,06160356599999998;305,45;0,1698136888888889;288,78999999999996;0;0;0;4,703740157480315;1,5679133858267715;1;0;4,703740157480315;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;71,5071507150715;30;0;0;0;0;0;0;0;4,296259842519689;8,858267716535442;1,567913385826773;0;0;0;0;45;45;0;0
2023-12-26T20:00:00;53,05;81,4;199,845578449752;0;303,34999999999997;0,08038933800000002;308,84999999999997;0,06643571199999998;305,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,344881889763753;1,114960629921251;1;0;3,344881889763753;3;0;0;0;0;0;0;100;30;0;0;0;0;0;0;0;3,055118110236196;6,299212598425147;1,114960629921251;0;0;0;0;45;45;0;0
2023-12-26T21:00:00;49,32;79,9;205,486017226705;0;303,04999999999995;0,079743;308,15;0,06831456899999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157895;0;30;0;0;0;0;0;0;3,599503203429112;7,421656089544562;1,3136331278493873;0;0;0;0;45;45;1,3004967965708933;1,3136331278493873
2023-12-26T22:00:00;43,95;81,9;225,144795316975;0;303,25;0,08038933800000002;308,84999999999997;0,066094356;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631579;30;0;0;0;0;0;0;0;5,068688184420582;10,450903473032128;1,8498099147266864;0;0;0;0;45;45;1,8313118155794195;1,8498099147266864
2023-12-26T23:00:00;46,63;81,3;248,66548029555898;0;303,04999999999995;0,0772248;308,15;0,06349641299999997;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,292618110236224;1,0975393700787412;1;0;3,292618110236224;3,0000000000000004;0;0;0;0;0;0;65,31557373674211;0;30;0;0;0;0;0;0;3,0073818897637725;6,2007874015747895;1,0975393700787377;0;0;0;0;45;45;0;0
2023-12-27T00:00:00;53,28;74,3;252,21080432523502;0;303,25;0,08045928799999999;308,95;0,06467297200000001;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,80904217936845;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,3;44,3;0;0
2023-12-27T01:00:00;41,35;72,5;259,05649448248505;0;303,75;0,08589580200000002;309,34999999999997;0,07460587200000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;64,8522928540977;0;27,5;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-27T02:00:00;52,07;73,4;237,238840660802;0;303,45;0,07308935599999998;307,95;0,06227788399999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,95107078270703;0;28,4;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-27T03:00:00;57,63;74,5;220,355075974133;0;303,65;0,08770890600000002;309,34999999999997;0,07626788400000002;306,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,171453913436444;0;27,337315674082703;0;0;0;0;0;0;1,5886916651325422;3,2756529177990563;0,5797905664504329;0;0;0;0;45;45;0,5739926607856172;0,5797905664501184
2023-12-27T04:00:00;51,65;80,5;207,97865625938599;0;303,34999999999997;0,07629726300000002;307,84999999999997;0,06573341399999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,6708367680451;30;0;0;0;0;0;0;0;4,040258697726557;8,33043030459084;1,4744861639125786;0;0;0;0;45;45;1,4597413022734527;1,4744861639125786
2023-12-27T05:00:00;49,77;91,9;193,073495245055;0;303,65;0,08612244000000002;309,34999999999997;0,07294386000000001;306,34999999999997;0;273,15;0;0;0;7,047122450215861;2,3490408167386203;1;0;7,047122450215861;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;63,16736968436813;30;0;0;0;0;0;0;0;8,067421259842522;16,633858267716544;2,944192913385828;0;0;0;0;45;45;0;0
2023-12-27T06:00:00;55,98;108,6;162,72722536153898;0;303,25;0,07753118100000003;307,84999999999997;0,06521718299999998;305,45;0;273,15;0;0;0;2,6845437100590086;0,8948479033530028;1;0;2,6845437100590086;3,0000000000000004;4,6572082859533745;1,552402761984458;1;0;4,6572082859533745;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;31,582105578978812;0;30;0;0;0;0,6562942612128392;1,408356783718539;0,507008442138674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T07:00:00;65,06;110,3;167,502483063781;0;303,54999999999995;0,085365581;309,25;0,070741834;306,25;0;273,15;0;0;0;7,193876559886432;2,397958853295477;1;0;7,193876559886432;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;0;0;30;0;0;0;1,168713407396539;2,5079686854002983;0,9028687267441073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T08:00:00;77,44;117,4;176,161481107882;0;303,25;0,08033617599999998;307,95;0,06973735199999999;305,54999999999995;0,1625324333333334;288,6425;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,205294033473646;1,0684313444912152;1;0;3,205294033473646;3;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;28,5;30;0;0;0;0;3,3088169002814065;7,100465451247652;2,556167562449155;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T09:00:00;82,73;117,5;172,066592797487;0;303,34999999999997;0,08796912000000001;309,15;0,07602166;306,15;0,1594471555555556;288,58;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,2751517307544007;1,0917172435848002;1;0;3,2751517307544007;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415607;0,4451520966471869;1;0;1,3354562899415607;3;56,997149999999976;30;0;0;0;0;3,338959202998093;7,165148504287752;2,579453461543591;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T10:00:00;80,56;114,3;155,566925507246;0;303,15;0,08530542399999999;307,95;0,07829503499999997;305,45;0,18141433333333332;289,025;0;0;0;5,372119774688395;1,7907065915627982;1;0;5,372119774688395;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;85,49145028500001;30;0;0;0;0;2,374405516064073;5,0952908070044485;1,8343046905216014;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T11:00:00;75,19;113;136,133260885337;0;303,25;0,09164569199999999;309,04999999999995;0,08409948599999999;306,04999999999995;0,1599408;288,59;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;1,4670116429508897;0,4890038809836299;1;0;1,4670116429508897;3;53,90395377155046;0;30;0;0;0;1,982555580747123;4,254411117483095;1,5315880022939146;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T12:00:00;74,71;103,7;126,217313771515;0;303,15;0,08468426799999997;307,95;0,07623011099999998;305,45;0,1599408;288,59;0;0,9075601374570428;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;4,751520966472045;1,5838403221573483;1;0;4,751520966472045;3;0;0;0;0;0;0;0;0;0;0;0;0;82,39856337617334;30;0;0;0;0;0;0;0;15;30,92783505154639;5,4742268041237105;0;0;0;0;45;45;0;0
2023-12-27T13:00:00;73,79;100;127,980091202651;0;303,15;0,09290898900000003;308,84999999999997;0,083150964;305,84999999999997;0,1788227;288,97249999999997;0;2,1408934707901075;0;0;0;0;0;0;0;1,7854562899415374;0,595152096647179;1;0;1,7854562899415374;3,0000000000000004;8,214543710059774;2,738181236686591;1;0;8,214543710059774;3;0;0;0;0;0;0;50,81137615141465;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T14:00:00;71,88;97,4;134,862138381629;0;303,15;0,08358885099999998;308,04999999999995;0,07528858399999998;305,54999999999995;0,160928088888889;288,60999999999996;0;3,00756013745721;0;5,614543710058382;1,8715145700194606;1;0;5,614543710058382;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;79,30629501379951;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T15:00:00;73,64;93,3;134,515018795476;0;303,25;0,08573072;309,15;0,073090755;306,04999999999995;0,160928088888889;288,60999999999996;0;4,374226804123751;0;3,3;1,0999999999999999;1;0;3,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,71941701587696;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T16:00:00;79,95;95,3;138,44525591742902;0;303,25;0,08100769599999999;308,54999999999995;0,07089152700000001;305,84999999999997;0,5151708093333334;287,73818909959783;0;3,7075601374570493;0;5,3;1,7666666666666666;1;0;5,3;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;76,21464507417538;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T17:00:00;79,77;99,6;142,51326457409;0;303,15;0,07932329999999999;308,15;0,06917495399999997;305,45;0,1775885888888889;288,9475;0;2,274226804123713;0;8,264543710058792;2,7548479033529305;1;0;8,264543710058792;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899415532;0,44515209664718436;1;0;1,3354562899415532;3,0000000000000004;44,6280762412469;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T18:00:00;80,32;104,6;147,351089192371;0;303,34999999999997;0,080169695;308,84999999999997;0,06840550399999998;305,95;0,16191537777777779;288,63;0;0,607560137457047;0;7,31302274358675;2,4376742478622497;1;0;7,31302274358675;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;73,12361343362255;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T19:00:00;74,35;104,5;134,099766064655;0;303,15;0,07562714200000001;308,25;0,06160356599999998;305,45;0,16191537777777779;288,63;0;0,6408934707903784;0;3,898046257224596;1,2993487524081986;1;0;3,898046257224596;3,0000000000000004;0;0;0;0;0;0;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;0;0;0;0;0;0;41,537353703858315;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-27T20:00:00;64,85;103,6;121,19719271244401;0;303,34999999999997;0,08038933800000002;308,84999999999997;0,06643571199999998;305,95;0;273,15;0;0,94089347079038;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;4,6515209664720665;1,5505069888240222;1;0;4,6515209664720665;3;0;0;0;0;0;0;70,0331999684881;30;0;0;0;0;0;0;0;15;30,92783505154636;5,474226804123705;0;0;0;0;45;45;0;0
2023-12-27T21:00:00;54,73;101,6;131,277312449053;0;303,04999999999995;0,079743;308,15;0,06831456899999998;305,45;0;273,15;0;0;0;2,6845437100582785;0,8948479033527594;1;0;2,6845437100582785;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;9,432165354330705;3,1440551181102347;1;0;9,432165354330705;3;0;0;0;0;0;0;38,447249280070004;0;30;0;0;0;0;0;0;12,697834645669289;26,181102362204722;4,634055118110235;0;0;0;0;45;45;0;0
2023-12-27T22:00:00;24,74;101,3;134,584954169458;0;303,25;0,08038933800000002;308,84999999999997;0,066094356;305,84999999999997;0;273,15;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;4,796894982220347;1,598964994073449;1;0;4,796894982220347;3;0;0;0;0;0;0;0;0;0;0;0;0;66,94340455514221;30;0;0;0;0;0;0;0;12,554625984251967;25,88582677165354;4,5817913385826765;0;0;0;0;45;45;0;0
2023-12-27T23:00:00;16,99;97,7;146,668770959194;0;303,04999999999995;0,0772248;308,15;0,06349641299999997;305,45;0;273,15;0;0;0;8,948479033527933;2,982826344509311;1;0;8,948479033527933;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;35,35776284626564;0;30;0;0;0;0;0;0;12,271014249663148;25,301060308583814;4,4782876746193345;0;0;0;0;45;45;1,4805067168089228;1,495461330110023
