timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW
2023-12-28T00:00:00;0,01;91,1;178,73102150717497;0;303,25;0,08045928799999999;308,95;0,06467297200000001;305,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;3,9629475374648977;1,3209825124882992;1;0;3,9629475374648977;3;0;0;0;0;0;0;4,451520966472105;1,4838403221573684;1;0;4,451520966472105;3;63,85422706998102;30;0;0;0;0;0;0;0;7,685531496062988;15,846456692913378;2,804822834645668;0;0;0;0;45;45;0;0
2023-12-28T01:00:00;-0,02;86,7;168,64167274867302;0;302,95;0,07525081099999999;308,04999999999995;0,060263324000000014;305,25;0;273,15;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;3,430318494666033;1,1434394982220109;1;0;3,430318494666033;3;0;0;0;0;0;0;0;0;0;0;0;0;32,268894278852976;0;30;0;0;0;0;0;0;5,585137795275592;11,515748031496067;2,0382874015748036;0;0;0;0;45;45;0;0
2023-12-28T02:00:00;-0,78;88,8;172,036100778124;0;303,25;0,08023824599999997;308,95;0,06413995300000001;305,84999999999997;0;273,15;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;4,52785786474477;1,5092859549149233;1;0;4,52785786474477;3;0;0;0;0;0;0;0;0;0;0;0;0;60,765667389425204;30;0;0;0;0;0;0;0;6,58759842519685;13,58267716535433;2,4041338582677163;0;0;0;0;45;45;0;0
2023-12-28T03:00:00;-1,43;90,5;178,06540370612;0;302,95;0,07515987599999997;307,95;0,05992476600000001;305,25;0;273,15;0;0;0;8,100885826771655;2,700295275590552;1;0;8,100885826771655;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29,180643454265077;0;30;0;0;0;0;0;0;7,399114173228345;15,255905511811022;2,700295275590551;0;0;0;0;45;45;0;0
2023-12-28T04:00:00;-1,39;93,6;171,40549881228802;0;303,25;0,07935407799999998;308,95;0,06147485800000001;305,84999999999997;0;273,15;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;0;0;0;0;0;0;0;0;0;0;0;0;2,424214103348263;0,8080713677827542;1;0;2,424214103348263;3,0000000000000004;54,675553232268086;26,839818781419563;0;0;0;0;0;0;0;10,387488081704243;21,41750119939019;3,7908977122920637;0;0;0;0;45;45;0;0
2023-12-28T05:00:00;-1,42;98,1;187,80858339502802;0;302,95;0,07525081099999999;308,04999999999995;0,05992476600000001;305,25;0;273,15;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;3,1244540373382117;1,0414846791127372;1;0;3,1244540373382117;3;23,091138308523668;0;30;0;0;0;0;0;0;11,027066929135115;22,736220472443538;4,024311023622506;0;0;0;0;45;45;0;0
2023-12-28T06:00:00;-0,27;106,4;192,600455490117;0;303,25;0,08007875999999998;309,04999999999995;0,06200787700000002;305,84999999999997;0;273,15;0;0;0;4,035270379654107;1,3450901265513688;1;0;4,035270379654107;3,0000000000000004;1,7854562899414084;0,5951520966471361;1;0;1,7854562899414084;3;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;51,56728280294058;29,97731958762922;0;0;0;0;0;0;0;15;30,927835051546047;5,47422680412365;0;0;0;0;45;45;0;0
2023-12-28T07:00:00;0,02;113,5;218,66827612690602;0;302,95;0,07412461599999999;307,95;0,058590120000000016;305,15;0;273,15;0;0;0;4,813258196422513;1,6044193988075044;1;0;4,813258196422513;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,60195374277541;3,5339845809251362;1;0;10,60195374277541;3;0;0;0;0;0;0;19,983178706239237;0;30;0;0;0;2,133267094330564;4,577826382683613;1,6480174977661006;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-28T08:00:00;16,06;113,9;230,742226987139;0;303,25;0,078690952;308,95;0,061872174;305,75;0,1579662222222223;288,54999999999995;0;0;0;7,923297372144111;2,641099124048037;1;0;7,923297372144111;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;10,601953742775404;3,5339845809251345;1;0;10,601953742775404;3;1,3354562899415536;0,4451520966471845;1;0;1,3354562899415536;3;48,481180388368614;30;0;0;0;0;2,25383630519732;4,836558594844034;1,7411610941438522;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-28T09:00:00;38,2;118,1;232,322171236096;0;302,95;0,075459262;308,04999999999995;0,06094044000000001;305,25;0,1579662222222223;288,54999999999995;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;3,694297914456789;1,231432638152263;1;0;3,694297914456789;3,0000000000000004;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;1,3354562899415243;0,44515209664717476;1;0;1,3354562899415243;3;16,89738490190858;0;30;0;0;0;3,5198130192981774;7,553246822528277;2,71916885611018;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-28T10:00:00;38,75;115,6;247,104797527809;0;303,15;0,07965905999999999;308,75;0,064692558;305,75;0,1841293777777778;289,08;0;0;0;6,280269839371466;2,0934232797904886;1;0;6,280269839371466;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;10,601953742775413;3,5339845809251376;1;0;10,601953742775413;3;0;0;0;0;0;0;45,395695163418466;30;0;0;0;0;2,7662554513810176;5,936170496525788;2,1370213787492838;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0
2023-12-28T11:00:00;29,27;105,2;254,46320547240902;0;302,84999999999997;0,0747066;308,15;0,0595974;305,15;0,1599408;288,59;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472078;1,9838403221573593;1;0;5,951520966472078;3;0;0;0;0;0;0;0;0;0;0;0;0;73,89115559390216;30;0;0;0;0;0;0;0;14,851256380352302;30,621147175984127;5,4199430501491905;0;0;0;0;45;45;0,4487436196476967;0,45327638348252197
2023-12-28T12:00:00;13,95;101;257,74337176333603;0;303,04999999999995;0,076821888;308,75;0,06036964799999999;305,54999999999995;0,1599408;288,59;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;100;27,490772128060254;0;0;0;0;0;0;0;13,609227871939707;28,060263653483936;4,966666666666667;0;0;0;0;45;45;0;0
2023-12-28T13:00:00;9,27;94,8;269,966428803356;0;302,84999999999997;0,072124046;308,04999999999995;0,05527169199999999;305,04999999999995;0,2006664666666667;289,41499999999996;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;1,3997493129287644;0,4665831043095881;1;0;1,3997493129287644;3;68,41105263157891;0;30;0;0;0;0;0;0;9,451771653543306;19,488188976377952;3,4494094488188973;0;0;0;0;45;45;0;0
2023-12-28T14:00:00;5,76;90;284,291979137822;0;303,04999999999995;0,072561933;308,45;0,05427560400000001;305,34999999999997;0,1604344444444444;288,59999999999997;0;0;0;7,839566929133858;2,6131889763779528;1;0;7,839566929133858;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;96,90421152631586;30;0;0;0;0;0;0;0;7,160433070866053;14,763779527558873;2,6131889763779204;0;0;0;0;45;45;0;0
2023-12-28T15:00:00;14,38;88,6;275,614417401078;0;302,95;0,072643075;308,65;0,052568824000000014;305,34999999999997;0,1604344444444444;288,59999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472075;1,4838403221573584;1;0;4,451520966472075;3;65,31557373674218;0;30;0;0;0;0;0;0;7,799521775661356;16,08148819723991;2,846423410911464;0;0;0;0;45;45;1,3489572578665645;1,3625830887541057
2023-12-28T16:00:00;15,66;86,4;248,507860738634;0;303,04999999999995;0,07217440999999998;308,54999999999995;0,05342221400000001;305,34999999999997;0,17623106666666669;288,91999999999996;0;0;0;0;0;0;0;0;0;4,622614576200039;1,540871525400013;1;0;4,622614576200039;3,0000000000000004;0;0;0;0;0;0;1,3354562899416222;0,4451520966472074;1;0;1,3354562899416222;3;33,7300948109473;0;30;0;0;0;0;0;0;5,441929133858203;11,220472440944748;1,9860236220472203;0;0;0;0;45;45;0;0
2023-12-28T17:00:00;40,34;89,5;267,44539041765404;0;302,75;0,07336356000000001;308,34999999999997;0,056200628;305,25;0,160928088888889;288,60999999999996;0;0;0;4,3976619086634425;1,465887302887814;1;0;4,3976619086634425;3;0;0;0;0;0;0;3,180586122832621;1,0601953742775403;1;0;3,180586122832621;3;0;0;0;0;0;0;62,226721801466375;30;0;0;0;0;0;0;0;6,921751968503938;14,271653543307089;2,5260826771653546;0;0;0;0;45;45;0;0
2023-12-28T18:00:00;46,83;97,1;254,5628014936;0;302,84999999999997;0,07676313;308,65;0,05953864199999998;305,45;0,160928088888889;288,60999999999996;0;0;0;5,59877430911847;1,86625810303949;1;0;5,59877430911847;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;30,641551760865;0;30;0;0;0;0;0;0;10,54970472441148;21,7519685039412;3,850098425197592;0;0;0;0;45;45;0;0
2023-12-28T19:00:00;45,9;97,3;252,40954073501499;0;302,65;0,07441700699999998;308,04999999999995;0,057768906999999994;305,04999999999995;0,2019005777777778;289,44;0;0;0;2,6845437100583784;0,8948479033527927;1;0;2,6845437100583784;3,0000000000000004;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;7,184822834645667;2,394940944881889;1;0;7,184822834645667;3;0;0;0;0;0;0;59,13848760568899;30;0;0;0;0;0;0;0;10,64517716535433;21,948818897637796;3,8849409448818895;0;0;0;0;45;45;0;0
2023-12-28T20:00:00;38,55;98,7;261,439190067857;0;302,84999999999997;0,08052364199999999;309,04999999999995;0,061695900000000005;305,75;0;273,15;0;0;0;5,099538491617797;1,699846163872599;1;0;5,099538491617797;3;5,951520966472077;1,9838403221573588;1;0;5,951520966472077;3,0000000000000004;0;0;0;0;0;0;1,3354562899416274;0,4451520966472091;1;0;1,3354562899416274;3;27,553626388507283;0;30;0;0;0;0;0;0;11,313484251968509;23,326771653543318;4,128838582677167;0;0;0;0;45;45;0;0
2023-12-28T21:00:00;19,98;97,7;261,19904030414096;0;302,45;0,07342091899999999;307,45;0,058434831;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;1,7854562899421165;0,5951520966473721;1;0;1,7854562899421165;3;10,078421662814284;3,359473887604761;1;0;10,078421662814284;3;0;0;0;0;0;0;56,050871025868545;30;0;0;0;0;0;0;0;10,836122047244094;22,342519685039374;3,954625984251969;0;0;0;0;45;45;0;0
2023-12-28T22:00:00;13,75;91;268,173944359903;0;302,75;0,08355387599999999;308,95;0,0650535;305,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,362204724409448;2,787401574803149;1;0;8,362204724409448;3,0000000000000004;0;0;0;0;0;0;24,466318570345496;0;30;0;0;0;0;0;0;7,637795275590209;15,748031496062287;2,7874015748030248;0;0;0;0;45;45;0;0
2023-12-28T23:00:00;17,72;85,2;254,451668374639;0;302,65;0,07971501999999998;307,95;0,06362652;305,15;0;273,15;0;0;0;5,330905511811026;1,7769685039370087;1;0;5,330905511811026;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,96387193848831;30;0;0;0;0;0;0;0;4,869094488188977;10,03937007874016;1,7769685039370082;0;0;0;0;45;45;0;0
2023-12-29T00:00:00;1;78,5;236,26476206348502;0;302,65;0,08273126399999998;308,54999999999995;0,06451628400000001;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,37962818287313;0;30;0;0;0;0;0;0;2,5710737167350826;5,301182921103264;0,9383093770352776;0;0;0;0;45;45;0,9289262832656024;0,9383093770359622
2023-12-29T01:00:00;0;75,9;222,068701501389;0;302,54999999999995;0,08314536800000003;308,34999999999997;0,06673509800000002;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,87749022005471;30;0;0;0;0;0;0;0;0,6611332414474761;1,3631613225721158;0,24127955409526447;0;0;0;0;45;45;0,2388667585538407;0,2412795540947886
2023-12-29T02:00:00;-0,08;77,4;234,29176912029502;0;302,45;0,08178553999999999;307,95;0,06859017199999998;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899415896;0,4451520966471965;1;0;1,3354562899415896;3;18,293555102611588;0;30;0;0;0;0;0;0;1,219767044485286;2,5149835968768786;0,44515209664720745;0;0;0;0;44,844776665574024;44,844776665574024;0;0
2023-12-29T03:00:00;-0,28;81,4;233,582335329197;0;302,54999999999995;0,083587452;308,75;0,06678825999999999;305,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;3,344881889763783;1,1149606299212609;1;0;3,344881889763783;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;46,79172574710144;30;0;0;0;0;0;0;0;3,055118110235841;6,299212598424416;1,1149606299211214;0;0;0;0;45;45;0;0
2023-12-29T04:00:00;-0,93;81,8;232,344334381312;0;302,25;0,074563902;307,25;0,062262495;304,65;0;273,15;0;0;0;3,5539370078740142;1,184645669291338;1;0;3,5539370078740142;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;15,208099206105459;0;30;0;0;0;0;0;0;3,2460629921259865;6,692913385826777;1,1846456692913394;0;0;0;0;45;45;0;0
2023-12-29T05:00:00;-0,95;85,4;226,150349582188;0;302,65;0,08488012799999997;308,95;0,06956387599999998;305,54999999999995;0;273,15;0;0;0;4,560136401105508;1,5200454670351693;1;0;4,560136401105508;3;0;0;0;0;0;0;3,1805861228333434;1,060195374277781;1;0;3,1805861228333434;3,0000000000000004;0;0;0;0;0;0;39,51624811350119;25,58912601822766;0;0;0;0;0;0;0;7,07015145783426;14,577631871823218;2,5802408413127096;0;0;0;0;45;45;0;0
2023-12-29T06:00:00;-0,26;90,3;222,273850064309;0;302,45;0,076799504;307,75;0,063061324;304,95;0;273,15;0;0;0;8,948479033527937;2,982826344509312;1;0;8,948479033527937;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;66,28162424168201;28,178239739991753;0;0;0;0;0;0;0;8,173281226480311;16,85212624016559;2,9828263445093093;0;0;0;0;45;45;0;0
2023-12-29T07:00:00;-0,07;93,5;236,45999442458702;0;302,54999999999995;0,082496232;308,75;0,06693795299999998;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;10,601953742775436;3,533984580925145;1;0;10,601953742775436;3;0;0;0;0;0;0;93,07879880519607;28,214529185198096;0;0;0;0;0;0;0;9,683517072026499;19,966014581497937;3,5339845809251345;0;0;0;0;45;45;0;0
2023-12-29T08:00:00;-0,01;93,5;252,38609510558103;0;302,45;0,083865853;308,25;0,07168476;305,15;0,165370888888889;288,7;0;0;0;8,333342922656803;2,777780974218934;1;0;8,333342922656803;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;1,3354562899416225;0,44515209664720745;1;0;1,3354562899416225;3,0000000000000004;61,490543556894465;0;30;0;0;0;0;0;0;8,831200787401574;18,208661417322833;3,2229330708661412;0;0;0;0;45;45;0;0
2023-12-29T09:00:00;4,44;94,5;250,948961321175;0;302,34999999999997;0,07681629199999998;307,95;0,061708491;304,84999999999997;0,165370888888889;288,7;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,94847903352793;2,9828263445093097;1;0;8,94847903352793;3;4,451520966472077;1,4838403221573588;1;0;4,451520966472077;3,0000000000000004;84,1521816965124;23,8608286252354;0;0;0;0;0;0;0;12,239171374764595;25,235404896421848;4,466666666666667;0;0;0;0;45;45;0;0
2023-12-29T10:00:00;1,09;90,2;238,64900887291702;0;302,54999999999995;0,080532036;308,75;0,06418472099999999;305,45;0,2033815111111111;289,46999999999997;0;0;0;8,948479033527928;2,9828263445093093;1;0;8,948479033527928;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;100;16,690772128060306;0;0;0;0;0;0;0;13,60922787193974;28,060263653484004;4,966666666666667;0;0;0;0;45;45;0;0
2023-12-29T11:00:00;0,05;87,7;220,932984313192;0;302,15;0,07476116100000002;307,25;0,06172108199999999;304,54999999999995;0,1663581777777778;288,71999999999997;0;0;0;2,684543710058321;0,8948479033527736;1;0;2,684543710058321;3,0000000000000004;3,952956289941623;1,3176520966472076;1;0;3,952956289941623;3;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157911;0;30;0;0;0;0;0;0;6,062499999999441;12,5;2,212499999999796;0;0;0;0;45;45;0;0
2023-12-29T12:00:00;-0,01;86,5;203,240904919689;0;302,54999999999995;0,081487553;308,84999999999997;0,06384056699999999;305,45;0,15710234444444449;288,53249999999997;0;0;0;2,684543710058345;0,8948479033527816;1;0;2,684543710058345;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;3,3257909356109483;1,1085969785369827;1;0;3,3257909356109483;3;96,90421152631609;30;0;0;0;0;0;0;0;5,489665354330709;11,318897637795278;2,003444881889764;0;0;0;0;45;45;0;0
2023-12-29T13:00:00;0,6;81,3;200,872212336834;0;302,34999999999997;0,07594891200000001;307,54999999999995;0,061779839999999996;304,65;0,19202768888888888;289,23999999999995;0;0;0;0;0;0;0;0;0;3,2926181102362198;1,09753937007874;1;0;3,2926181102362198;3;0;0;0;0;0;0;0;0;0;0;0;0;65,31557373674292;0;30;0;0;0;0;0;0;3,0073818897637774;6,200787401574799;1,0975393700787395;0;0;0;0;45;45;0;0
2023-12-29T14:00:00;0,99;80;196,738971158156;0;302,54999999999995;0,08559082;309,25;0,068026375;305,65;0,1550043555555556;288,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;93,8090421793691;30;0;0;0;0;0;0;0;3,672962452478682;7,573118458718933;1,340441967193251;0;0;0;0;45;45;1,3270375475213185;1,340441967193251
2023-12-29T15:00:00;2,23;80,6;204,782962713454;0;302,54999999999995;0,079284128;308,54999999999995;0,061956114000000014;305,34999999999997;0,1550043555555556;288,48999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,22071390672979;0;30;0;0;0;0;0;0;4,11371794677613;8,481892673765218;1,5012950032564434;0;0;0;0;45;45;1,486282053223879;1,5012950032564434
2023-12-29T16:00:00;9,99;81,7;207,07144635865498;0;302,04999999999995;0,07292287499999998;307,04999999999995;0,059698127999999996;304,34999999999997;0,1643836;288,67999999999995;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;90,71449183533889;30;0;0;0;0;0;0;0;4,92176968632144;10,147978734683381;1,7961922360389584;0;0;0;0;45;45;1,7782303136786752;1,796192236039066
2023-12-29T17:00:00;10,02;81,2;225,219497511584;0;302,54999999999995;0,08430513899999999;309,04999999999995;0,06765563999999999;305,54999999999995;0,1747501333333333;288,89;0;0;0;0;0;0;0;0;0;3,2403543307086635;1,0801181102362212;1;0;3,2403543307086635;3;0;0;0;0;0;0;0;0;0;0;0;0;59,126473017734156;0;30;0;0;0;0;0;0;2,9596456692913398;6,102362204724413;1,080118110236221;0;0;0;0;45;45;0;0
2023-12-29T18:00:00;25,12;82,6;245,558754285622;0;302,65;0,076034251;307,04999999999995;0,064589032;304,75;0,1559916444444444;288,51;0;0;0;0;0;0;0;0;0;3,972047244094485;1,324015748031495;1;0;3,972047244094485;3;0;0;0;0;0;0;0;0;0;0;0;0;87,62056037043224;30;0;0;0;0;0;0;0;3,627952755906081;7,4803149606310955;1,3240157480317039;0;0;0;0;45;45;0;0
2023-12-29T19:00:00;26,59;80,7;217,563031691933;0;302,45;0,08532221199999998;308,95;0,06782911599999998;305,54999999999995;0,1559916444444444;288,51;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,03285094597398;0;30;0;0;0;0;0;0;4,187177195825682;8,633355042939552;1,5281038426003006;0;0;0;0;45;45;1,5128228041742975;1,5281038426003006
2023-12-29T20:00:00;17,17;80,1;208,189478007752;0;302,04999999999995;0,07655327999999999;307,54999999999995;0,06329076;304,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,52724766087994;30;0;0;0;0;0;0;0;3,746421701527823;7,72458082789242;1,3672508065369582;0;0;0;0;45;45;1,3535782984715885;1,3672508065369582
2023-12-29T21:00:00;10,1;77,9;208,485677937262;0;302,15;0,084846552;308,34999999999997;0,06950231999999999;305,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;3,1805861228326218;1,0601953742775405;1;0;3,1805861228326218;3;0;0;0;0;0;0;52,939847567692794;0;30;0;0;0;0;0;0;2,90505512160795;5,989804374449382;1,0601953742775405;0;0;0;0;41,81435875555943;41,81435875555943;0;0
2023-12-29T22:00:00;5,04;75;217,26131890247498;0;302,15;0,083171949;308,04999999999995;0,06759128599999997;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,355606214514985;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-29T23:00:00;22,9;70,6;205,524099573661;0;302,04999999999995;0,08116438399999998;307,95;0,065145834;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,85347065389367;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,6;40,6;0;0
2023-12-30T00:00:00;18,89;67,9;187,859276533871;0;302,15;0,08365460400000001;308,25;0,06825720999999998;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,11372366850401;29,752882485974617;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,147117514025396;38,147117514025396;0;0
2023-12-30T01:00:00;5,89;68,4;190,489617151418;0;302,04999999999995;0,08296349799999998;308,04999999999995;0,068255811;304,84999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,52696492771588;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,4;38,4;0;0
2023-12-30T02:00:00;2,77;73;186,807872426518;0;302,25;0,08873577200000002;308,84999999999997;0,07399310999999997;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;73,12231223122312;28;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-30T03:00:00;8,88;73,3;179,868740966403;0;301,65;0,07648333000000002;307,34999999999997;0,062359026;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;100;28,3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-30T04:00:00;5,6;75,1;175,297179749001;0;302,04999999999995;0,08205135;308,15;0,066362964;304,95;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;68,41105263157883;0;30;0;0;0;0;0;0;0,07345924904956948;0,15146236917437006;0,0268088393438635;0;0;0;0;45;45;0,026540750950424866;0,0268088393438635
2023-12-30T05:00:00;5,74;82,2;189,401997936921;0;301,95;0,08498925;308,15;0,071420349;305,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;36,82526415789461;0;30;0;0;0;0;0;0;5,289065931569293;10,905290580555244;1,930236432758278;0;0;0;0;45;45;1,910934068430695;1,930236432758278
2023-12-30T06:00:00;7,51;90,9;196,957943857749;0;301,75;0,082395504;307,54999999999995;0,06953589599999999;304,54999999999995;0;273,15;0;0;0;8,30994094488186;2,76998031496062;1;0;8,30994094488186;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,32158163147895;30;0;0;0;0;0;0;0;7,5900590551180835;15,649606299212545;2,76998031496062;0;0;0;0;45;45;0;0
2023-12-30T07:00:00;5,77;99,3;163,631391305025;0;301,95;0,08893582900000002;308,25;0,07591533599999997;305,04999999999995;0;273,15;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;3,751619391668922;1,250539797222974;1;0;3,751619391668922;3;0;0;0;0;0;0;93,8150494733159;30;0;0;0;0;0;0;0;11,599901574803148;23,917322834645667;4,233366141732283;0;0;0;0;45;45;0;0
2023-12-30T08:00:00;20,86;104;160,980565312347;0;301,75;0,08621337500000001;307,65;0,07497241;304,65;0;273,15;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;3,0274309066315443;1,0091436355438481;1;0;3,0274309066315443;3;3,180586122832622;1,0601953742775407;1;0;3,180586122832622;3;0;0;0;0;0;0;62,226720599947335;0;30;0;0;0;0;0;0;13,843503937007872;28,543307086614174;5,052165354330708;0;0;0;0;45;45;0;0
2023-12-30T09:00:00;27,53;104;161,234631742874;0;301,95;0,09264177999999998;308,54999999999995;0,08158408400000002;305,34999999999997;0;273,15;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;5,951520966472108;1,9838403221573693;1;0;5,951520966472108;3;0;0;0;0;0;0;0;0;0;0;0;0;30,64155055946612;0;30;0;0;0;0;0;0;13,969745391758604;28,80359874589403;5,098236978023243;0;0;0;0;45;45;0,13025460824257942;0,13157031135614083
2023-12-30T10:00:00;27,92;103,5;144,397287933475;0;301,75;0,08359584599999999;306,95;0,077936891;304,45;0;273,15;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;4,451520966472078;1,4838403221573593;1;0;4,451520966472078;3;59,13848640441036;30;0;0;0;0;0;0;0;14,340714599457764;29,568483710222196;5,233621616709328;0;0;0;0;45;45;0,7592854005416453;0,766954950042066
2023-12-30T11:00:00;23,91;97,9;137,810894616237;0;302,04999999999995;0,095809116;308,75;0,08672680799999997;305,45;0;273,15;0;0;0;8,94847903352796;2,98282634450932;1;0;8,94847903352796;3;0;0;0;0;0;0;0;0;0;0;0;0;3,0199264782830997;1,0066421594276997;1;0;3,0199264782830997;3,0000000000000004;27,55362518734887;0;30;0;0;0;0;0;0;10,931594488188981;22,53937007874017;3,98946850393701;0;0;0;0;45;45;0;0
2023-12-30T12:00:00;19,89;90,2;136,291824672063;0;302,04999999999995;0,08743190399999999;307,54999999999995;0,079356876;304,75;0;273,15;0;0;0;6,158638198247357;2,0528793994157857;1;0;6,158638198247357;3;1,7854562899416233;0,5951520966472077;1;0;1,7854562899416233;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;56,050869824830215;30;0;0;0;0;0;0;0;7,255905511811026;14,960629921259848;2,648031496062993;0;0;0;0;45;45;0;0
2023-12-30T13:00:00;20,02;86,1;127,67117151115501;0;302,25;0,10117567999999999;309,15;0,08937091800000001;305,75;0;273,15;0;0;0;5,8012795275590525;1,933759842519684;1;0;5,8012795275590525;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;84,54526473784784;30;0;0;0;0;0;0;0;5,298720472440948;10,925196850393709;1,9337598425196862;0;0;0;0;45;45;0;0
2023-12-30T14:00:00;23,84;81,4;122,072572192367;0;302,04999999999995;0,09204020999999997;308,45;0,08018788199999999;305,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;52,957862842952814;0;30;0;0;0;0;0;0;4,701391939172488;9,693591627159769;1,7157657180072792;0;0;0;0;45;45;1,6986080608272889;1,7157657180073627
2023-12-30T15:00:00;42,04;78,6;136,679578265585;0;301,65;0,08184010100000001;306,84999999999997;0,07129304;304,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,37361968824733;0;30;0;0;0;0;0;0;2,644532965784647;5,452645290277623;0,9651182163791392;0;0;0;0;45;45;0,9554670342150366;0,965118216378825
2023-12-30T16:00:00;56,25;80,2;163,902699820892;0;302,34999999999997;0,09173242999999998;308,95;0,07799424999999999;305,65;0;273,15;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;49,87148232627857;30;0;0;0;0;0;0;0;2,4822834645669305;5,118110236220476;0,9059055118110242;0;0;0;0;45;45;0;0
2023-12-30T17:00:00;69,99;81,5;182,262214913913;0;301,95;0,07873572;307,15;0,06634617599999999;304,54999999999995;0;273,15;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;78,36649517804594;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;45;45;0;0
2023-12-30T18:00:00;80,14;83,8;181,244527399636;0;302,25;0,084896916;308,75;0,06797041499999998;305,45;0;273,15;0;3,211546391752576;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;46,77971116010668;0;30;0;0;0;0;0;0;8,8;18,144329896907212;3,2115463917525764;0;0;0;0;45;45;0;0
2023-12-30T19:00:00;79,99;84,5;180,877683563933;0;302,04999999999995;0,07937366400000001;307,54999999999995;0,06572502000000001;304,75;0;273,15;0;3,46701030927835;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,27503318899089;30;0;0;0;0;0;0;0;9,5;19,58762886597938;3,46701030927835;0;0;0;0;45;45;0;0
2023-12-30T20:00:00;71,09;83,5;175,41474687688;0;302,15;0,08797471599999998;308,95;0,07123987799999998;305,45;0;273,15;0;3,1020618556701027;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;43,68855831725108;0;30;0;0;0;0;0;0;8,5;17,52577319587629;3,102061855670103;0;0;0;0;45;45;0;0
2023-12-30T21:00:00;62,01;80,8;162,47886914197602;0;302,45;0,08513334700000001;308,25;0,07219679400000002;305,34999999999997;0;273,15;0;2,116701030927834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,18418946141956;30;0;0;0;0;0;0;0;5,8;11,958762886597933;2,116701030927834;0;0;0;0;45;45;0;0
2023-12-30T22:00:00;56,36;77,2;144,89827773816899;0;302,15;0,08245146399999999;307,04999999999995;0,072885102;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,59802367405236;0;30;0;0;0;0;0;0;1,616103479090622;3,3321721218363343;0,5897944655650311;0;0;0;0;45;45;0,5838965209093809;0,5897944655650312
2023-12-30T23:00:00;50,1;71,6;132,96065545899899;0;302,04999999999995;0,088979198;308,54999999999995;0,075498434;305,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,09396387168495;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,6;41,6;0;0
2023-12-31T00:00:00;43,23;63,6;129,88055384042198;0;301,75;0,079661858;307,34999999999997;0,06698412;304,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;97,58705447529778;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;33,6;33,6;0;0
2023-12-31T01:00:00;36,54;58,3;141,931497254859;0;302,15;0,08456955;308,65;0,06912459000000001;305,34999999999997;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;65,99834840142958;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;28,3;28,3;0;0
2023-12-31T02:00:00;13,27;55,7;151,45968874251102;0;302,34999999999997;0,09511661099999999;310,45;0,07605663500000001;306,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;94,49174856658925;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,7;25,7;0;0
2023-12-31T03:00:00;4;56,7;137,511583555277;0;304,04999999999995;0,13494614100000002;316,84999999999997;0,10298038999999999;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;62,90335202331129;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0
2023-12-31T04:00:00;0,31;58,5;131,62889521657002;0;304,25;0,14257209;316,84999999999997;0,11399471699999997;310,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;91,39706168810909;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;28,5;0;0
2023-12-31T05:00:00;0,58;65,6;127,467578875578;0;303,95;0,146300425;316,65;0,11650452300000003;310,25;0,18349691999999998;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;59,80897461351912;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;35,6;35,6;0;0
2023-12-31T06:00:00;1,28;64,7;123,333274238523;0;304,15;0,14511267399999997;317,04999999999995;0,112706238;310,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;88,30299371605778;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;34,7;34,7;0;0
2023-12-31T07:00:00;0,36;64,4;120,140459758089;0;303,95;0,14016580999999997;316,45;0,11035311999999999;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,71521604826512;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,4;34,4;0;0
2023-12-31T08:00:00;-0,03;67,1;124,740394986978;0;304,15;0,134046584;316,34999999999997;0,10179124000000002;310,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;85,20954452666035;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;37,1;37,1;0;0
2023-12-31T09:00:00;2,98;68,2;119,286167470774;0;303,54999999999995;0,123347032;314,54999999999995;0,093870102;309,04999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,62207620378574;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;38,2;38,2;0;0
2023-12-31T10:00:00;9,1;70,2;128,54480408751502;0;303,25;0,11943402899999998;313,04999999999995;0,09464234999999997;308,15;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;82,11671399616534;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;40,2;40,2;0;0
2023-12-31T11:00:00;14;71,2;117,335601416133;0;301,95;0,08560481;307,65;0,07156724400000002;304,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;50,52955495634468;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;41,2;41,2;0;0
2023-12-31T12:00:00;10,51;69,8;110,099765898917;0;301,34999999999997;0,07511231;306,15;0,06346983200000002;303,75;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;79,02450200084905;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,8;39,8;0;0
2023-12-31T13:00:00;10,73;64,3;102,26030427275;0;301,25;0,07449395199999997;305,95;0,064193115;303,65;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;47,43765218222792;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;34,3;34,3;0;0
2023-12-31T14:00:00;5,75;59;113,559370852743;0;301,25;0,07337894900000001;305,84999999999997;0,06241778399999999;303,54999999999995;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;75,9329084170097;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;29;29;0;0
2023-12-31T15:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,34636775774695;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0
2023-12-31T16:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;72,84193312097116;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0
2023-12-31T17:00:00;8,98;56,7;135,247187776734;0;301,25;0,06945195600000001;305,75;0,057638800000000004;303,45;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;41,25570155923802;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;26,7;26,7;0;0
2023-12-31T18:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;69,7515759890821;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0
2023-12-31T19:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;38,78049081783918;0;29,415904512961816;0;0;0;0;0;0;0;0;0;0;0;0;0;40,18409548703818;40,18409548703818;0;0
2023-12-31T20:00:00;26;69,6;161,441097187139;0;301,15;0,06470095199999998;305,45;0,05256322800000001;303,25;0;273,15;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;67,27661276875739;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;39,6;39,6;0;0
2023-12-31T21:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,84883247590158;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-31T22:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,42329496107505;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
2023-12-31T23:00:00;7,95;66,3;129,46588771132699;0;301,04999999999995;0,0646338;305,15;0,05290738199999998;303,04999999999995;0,41509474799999996;285,21;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;21,3;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0
