timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-01T00:00:00;-5,17;72,3;192,281483779071;0;310,15;0;316,15;0;311,65;0,09278694999999999;285,0333333333333;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;28,5;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;42,3;42,3;0;0;192,281483779071;0;0;0;0;0;0;0;0;0
2023-01-01T01:00:00;-1,07;74,6;192,331850982904;0;310,25;0;316,34999999999997;0;311,75;0,1094112;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;56,997150000000005;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,6;44,6;0;0;192,331850982904;0;0;0;0;0;0;0;0;0
2023-01-01T02:00:00;-1,47;75,2;193,129596165323;0;310,15;0;316,15;0;311,54999999999995;0,117305725;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;25,412502916578955;0;30;0;0;0;0;0;0;0,14691849809915045;0,3029247383487638;0,05361767868773119;0;0;0;0;45;45;0,05308150190085461;0,05361767868773193;193,129596165323;0;0;0;0;0;0;0;0;0
2023-01-01T03:00:00;-5,08;76,6;199,926837573661;0;310,04999999999995;0;316,15;0;311,54999999999995;0,10635315;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;53,9099616662873;30;0;0;0;0;0;0;0;1,175347984793174;2,4233979067900497;0,4289414295018388;0;0;0;0;45;45;0,4246520152068204;0,4289414295018388;199,926837573661;0;0;0;0;0;0;0;0;0
2023-01-01T04:00:00;-4,49;83,1;196,49135635468602;0;310,15;0;316,25;0;311,65;0,10678235;284,95;0;0;0;4,23336614173228;1,4111220472440933;1;0;4,23336614173228;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;22,325623301699626;0;30;0;0;0;0;0;0;3,866633858267714;7,9724409448818845;1,4111220472440935;0;0;0;0;45;45;0;0;196,49135635468602;0;0;0;0;0;0;0;0;0
2023-01-01T05:00:00;-5,4;90,6;196,307888076285;0;310,04999999999995;0;316,25;0;311,54999999999995;0,117775525;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,153149606299195;2,717716535433065;1;0;8,153149606299195;3;50,82339073936946;30;0;0;0;0;0;0;0;7,446850393700771;15,354330708661385;2,717716535433065;0;0;0;0;45;45;0;0;196,307888076285;0;0;0;0;0;0;0;0;0
2023-01-01T06:00:00;-5,02;96,4;195,05014641664602;0;310,04999999999995;0;316,15;0;311,54999999999995;0,11032325;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;79,31830840029552;30;0;0;0;0;0;0;0;10,975515040144682;22,629927917824087;4,005497241454863;0;0;0;0;45;45;0,7841227347582954;0,7920431664225207;195,05014641664602;0;0;0;0;0;0;0;0;0
2023-01-01T07:00:00;-1,3;100,7;204,267560049023;0;310,15;0;316,34999999999997;0;311,75;0,10173925;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;47,731429201034445;0;30;0;0;0;0;0;0;14,134262749276346;29,142809792322364;5,158277333241058;0;0;0;0;45;45;1,925375025626628;1,9448232582087153;204,267560049023;0;0;0;0;0;0;0;0;0
2023-01-01T08:00:00;-1,44;105,1;195,38230767169;0;310,04999999999995;0;316,04999999999995;0;311,54999999999995;0,10420135;284,95;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,37438816242782;2,1247960541426067;1;0;6,37438816242782;3;76,22665605811434;30;0;0;0;0;0;0;0;14,368602362204719;29,625984251968497;5,243799212598423;0;0;0;0;45;45;0;0;195,38230767169;0;0;0;0;0;0;0;0;0
2023-01-01T09:00:00;-1,09;101,3;184,117974340659;0;310,04999999999995;0;316,15;0;311,45;0,11824315;285,0125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,388364540380578;1,4627881801268592;1;0;4,388364540380578;3;44,64008602408748;0;30;0;0;0;0;0;0;12,554625984251967;25,88582677165354;4,5817913385826765;0;0;0;0;45;45;0;0;184,117974340659;0;0;0;0;0;0;0;0;0
2023-01-01T10:00:00;-1,07;91,4;178,506404473512;0;308,65;0;313,65;0;310,15;0,10458415;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,571259842519702;2,857086614173234;1;0;8,571259842519702;3;73,13562201548507;30;0;0;0;0;0;0;0;7,8287401574803175;16,141732283464574;2,8570866141732294;0;0;0;0;45;45;0;0;178,506404473512;0;0;0;0;0;0;0;0;0
2023-01-01T11:00:00;-1,07;84,7;182,891652360396;0;306,75;0;311,04999999999995;0;308,15;0,1047016;284,95;0;0;0;0;0;0;0;0;0;5,06958661417323;1,6898622047244098;1;0;5,06958661417323;3;0;0;0;0;0;0;0;0;0;0;0;0;101,62830845328352;30;0;0;0;0;0;0;0;4,630413385826773;9,547244094488192;1,68986220472441;0;0;0;0;45;45;0;0;182,891652360396;0;0;0;0;0;0;0;0;0
2023-01-01T12:00:00;-0,79;78,4;184,75673070697601;0;306,45;0;310,45;0;307,65;0,10541500000000001;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;130,1181456224382;30;0;0;0;0;0;0;0;2,4976144676855156;5,149720551928898;0,911500537691415;0;0;0;0;45;45;0,9023855323145008;0,911500537691415;184,75673070697601;0;0;0;0;0;0;0;0;0
2023-01-01T13:00:00;-0,27;77,5;166,482607495619;0;306,15;0;310,04999999999995;0;307,25;0,09899005;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;158,60513380787594;30;0;0;0;0;0;0;0;1,836481226239341;3,7865592293594665;0,6702209835966255;0;0;0;0;45;45;0,6635187737606593;0,6702209835966255;166,482607495619;0;0;0;0;0;0;0;0;0
2023-01-01T14:00:00;0,85;74,9;162,68211043997798;0;306,84999999999997;0;311,04999999999995;0;307,65;0,10589205;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;187,08927329449517;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,9;44,9;0;0;162,68211043997798;0;0;0;0;0;0;0;0;0
2023-01-01T15:00:00;23,53;75,5;206,593952905852;0;307,54999999999995;0;312,04999999999995;0;308,34999999999997;0,10058215;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;155,4916169987447;0;30;0;0;0;0;0;0;0,3672962452478714;0,7573118458718999;0,13404419671932627;0;0;0;0;45;45;0,13270375475213525;0,13404419671932855;206,593952905852;0;0;0;0;0;0;0;0;0
2023-01-01T16:00:00;36,54;80,2;179,505459590122;0;307,65;0;312,15;0;308,45;0,1323821;285,075;0;0;0;0;0;0;0;0;0;2,7177165354330723;0,9059055118110241;1;0;2,7177165354330723;3;0;0;0;0;0;0;0;0;0;0;0;0;183,9760678370448;30;0;0;0;0;0;0;0;2,4822834645669305;5,118110236220475;0,9059055118110241;0;0;0;0;45;45;0;0;179,505459590122;0;0;0;0;0;0;0;0;0
2023-01-01T17:00:00;46,03;86,7;206,925873559283;0;307,54999999999995;0;312,15;0;308,45;0,12229648;285,015;0;0;0;0;0;0;0;0;0;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;3,934125461306186;1,3113751537687286;1;0;3,934125461306186;3;0;0;0;0;0;0;152,37872286184006;0;30;0;0;0;0;0;0;5,585137795275592;11,515748031496067;2,0382874015748036;0;0;0;0;45;45;0;0;206,925873559283;0;0;0;0;0;0;0;0;0
2023-01-01T18:00:00;55,57;90,8;212,01363892734602;0;307,45;0;312,04999999999995;0;308,54999999999995;0,1005227;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,25767716535432;2,7525590551181063;1;0;8,25767716535432;3,0000000000000004;180,86348498955388;30;0;0;0;0;0;0;0;7,542322834645668;15,551181102362204;2,75255905511811;0;0;0;0;45;45;0;0;212,01363892734602;0;0;0;0;0;0;0;0;0
2023-01-01T19:00:00;54,95;92,5;178,1971338565;0;304,65;0;307,04999999999995;0;305,45;0,12201262800000001;285,015;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;4,162415158380464;1,3874717194601545;1;0;4,162415158380464;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;209,34539864105494;30;0;0;0;0;0;0;0;8,353838582677165;17,224409448818896;3,0487204724409445;0;0;0;0;45;45;0;0;178,1971338565;0;0;0;0;0;0;0;0;0
2023-01-01T20:00:00;49,23;92;129,77527630639;0;304,34999999999997;0;306,95;0;305,15;0,1007025;284,95;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,884842519685039;2,9616141732283463;1;0;8,884842519685039;3;177,7455167327698;0;30;0;0;0;0;0;0;8,11515748031496;16,73228346456693;2,9616141732283463;0;0;0;0;45;45;0;0;129,77527630639;0;0;0;0;0;0;0;0;0
2023-01-01T21:00:00;44,99;91,5;134,05886425595102;0;304,65;0;307,65;0;305,54999999999995;0,10833095;285,0125;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,62352362204725;2,87450787401575;1;0;8,62352362204725;3;206,22774218109652;30;0;0;0;0;0;0;0;7,8764763779527565;16,240157480314963;2,874507874015748;0;0;0;0;45;45;0;0;134,05886425595102;0;0;0;0;0;0;0;0;0
2023-01-01T22:00:00;45,96;90,1;130,446348416527;0;305,25;0;308,65;0;306,25;0,118243875;285,0125;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;2,9039911226329536;0,9679970408776511;1;0;2,9039911226329536;3;0;0;0;0;0;0;174,62817203845736;0;30;0;0;0;0;0;0;7,208169291338579;14,862204724409443;2,630610236220471;0;0;0;0;45;45;0;0;130,446348416527;0;0;0;0;0;0;0;0;0
2023-01-01T23:00:00;35;83,8;120,287097851137;0;305,34999999999997;0;308,84999999999997;0;306,45;0,11798650000000001;285,0125;0;0;0;4,599212598425195;1,5330708661417316;1;0;4,599212598425195;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;203,11070922125353;30;0;0;0;0;0;0;0;4,200787401574802;8,661417322834643;1,5330708661417318;0;0;0;0;45;45;0;0;120,287097851137;0;0;0;0;0;0;0;0;0
2023-01-02T00:00:00;57,91;82,7;122,984264830657;0;304,15;0;306,34999999999997;0;304,84999999999997;0,1032545;284,95;0;0;0;0;0;0;0;0;0;4,024311023622049;1,3414370078740163;1;0;4,024311023622049;3;0;0;0;0;0;0;0;0;0;0;0;0;231,5903981503314;30;0;0;0;0;0;0;0;3,6756889763779537;7,5787401574803175;1,341437007874016;0;0;0;0;45;45;0;0;122,984264830657;0;0;0;0;0;0;0;0;0
2023-01-02T01:00:00;51,67;85,8;127,159356273504;0;303,54999999999995;0;305,54999999999995;0;304,15;0,13588472;285,0825;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;2,8373853463661414;0,9457951154553804;1;0;2,8373853463661414;3;0;0;0;0;0;0;0;0;0;0;0;0;199,98829174209533;0;30;0;0;0;0;0;0;5,15551181102362;10,629921259842519;1,8814960629921256;0;0;0;0;45;45;0;0;127,159356273504;0;0;0;0;0;0;0;0;0
2023-01-02T02:00:00;52,93;89;120,658823107628;0;303,54999999999995;0;305,54999999999995;0;304,15;0,10665512699999999;284,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;228,46829291292113;30;0;0;0;0;0;0;0;6,713315672128767;13,841887983770654;2,4500141731274057;0;0;0;0;45;45;0,031206273430782656;0,031521488313921875;120,658823107628;0;0;0;0;0;0;0;0;0
2023-01-02T03:00:00;44,09;88,3;122,17456957149001;0;303,45;0;305,45;0;304,04999999999995;0,10434492899999999;284,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,951082677165352;2,3170275590551173;1;0;6,951082677165352;3;256,9454460836298;30;0;0;0;0;0;0;0;6,348917322834644;13,090551181102358;2,3170275590551173;0;0;0;0;45;45;0;0;122,17456957149001;0;0;0;0;0;0;0;0;0
2023-01-02T04:00:00;50,08;95,3;125,632939851442;0;303,34999999999997;0;305,25;0;303,95;0,102991644;284,96;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;225,3408041706004;0;30;0;0;0;0;0;0;10,167463300599366;20,96384185690591;3,710600008672346;0;0;0;0;45;45;0,49217447430360317;0,49714593364000326;125,632939851442;0;0;0;0;0;0;0;0;0
2023-01-02T05:00:00;69,72;103,8;138,109007006969;0;303,34999999999997;0;305,25;0;303,95;0,1252468819999999;285,03;0;0,8742268041237127;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,442990524632545;1,4809968415441817;1;0;4,442990524632545;3,0000000000000004;253,81827009018335;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;138,109007006969;0;0;0;0;0;0;0;0;0
2023-01-02T06:00:00;105,08;108,2;150,083908938418;0;304,75;0;308,15;0;305,65;0,1088006919999999;284,96999999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;222,21394089475328;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,6420923357081072;0,6859960851582342;0;0;45;45;0;0;150,083908938418;0,31793716711580045;0;0,17964035634790043;0;0;0,1382968107679;0;0;0,31793716711580045
2023-01-02T07:00:00;140,64;107,2;159,798829453859;0;307,54999999999995;0;312,04999999999995;0;308,15;0,1275338219999999;285,09999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,608688501453346;2,5362295004844486;1;0;7,608688501453346;3;250,6917195006638;30;0;0;0;0;0,2343020231792064;0,5027940411570953;0,1810058548165543;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;159,798829453859;0,10136327869727041;0;0;0,10136327869727041;0;0;0;0;0,10136327869727041
2023-01-02T08:00:00;145,98;108,8;173,392128352252;0;306,54999999999995;0;309,95;0;307,15;0,1259718819999999;285,04249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,726411657986331;2,9088038859954435;1;0;8,726411657986331;3;219,0877029602927;0;30;0;0;0;0,7165788666462164;1,5377228897987476;0,5535802403275492;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;173,392128352252;0,3100049345834275;0;0;0,3100049345834275;0;0;0;0;0,3100049345834275
2023-01-02T09:00:00;147,05;106,8;193,726858766257;0;303,95;0;306,15;0;304,34999999999997;0,09601969599999988;284,97749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,329257712320095;2,443085904106698;1;0;7,329257712320095;3,0000000000000004;247,56579418999667;30;0;0;0;0;0,1137328123124513;0,24406182899667658;0,08786225843880358;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;193,726858766257;0,049202864725729996;0;0;0,049202864725729996;0;0;0;0;0,049202864725729996
2023-01-02T10:00:00;145,61;96,4;198,083823060577;0;305,54999999999995;0;307,95;0;305,54999999999995;0,1018031949999999;284,97999999999996;0;3,340893470790378;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,4;2,1333333333333333;1;0;6,4;3;276,04103761057763;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;198,083823060577;0;0;0;0;0;0;0;0;0
2023-01-02T11:00:00;143,35;91,2;190,060714920085;0;305,84999999999997;0;307,54999999999995;0;305,45;0,13212779899999982;285,10999999999996;0;4,538525856586967;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,51343350681657;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,39289715738977;43,39289715738977;0;0;190,060714920085;0;0;0;0;0;0;0;0;0
2023-01-02T12:00:00;144,38;81,7;184,555233933712;0;306,15;0;307,65;0;305,65;0,13155287399999988;285,17749999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;272,9040347950448;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,7;36,7;0;0;184,555233933712;0;0;0;0;0;0;0;0;0
2023-01-02T13:00:00;143,76;77,3;185,77508797707102;0;306,84999999999997;0;309,25;0;306,95;0,1380330689999999;285,23249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;301,3767443915653;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,3;32,3;0;0;185,77508797707102;0;0;0;0;0;0;0;0;0
2023-01-02T14:00:00;148,2;77,1;193,889697170972;0;309,65;0;313,45;0;310,84999999999997;0,1106492389999999;285,04249999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;329,8466067171261;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;32,1;32,1;0;0;193,889697170972;0;0;0;0;0;0;0;0;0
2023-01-02T15:00:00;155,34;79,5;200,96752874225803;0;312,45;0;315,04999999999995;0;314,75;0,10648997199999989;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;298,23467468803335;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,5;34,5;0;0;200,96752874225803;0;0;0;0;0;0;0;0;0
2023-01-02T16:00:00;162,89;83,5;250,59023646858503;0;315,84999999999997;0;316,04999999999995;0;318,15;0,1149530999999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;326,70485122056454;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;250,59023646858503;0;0;0;0;0;0;0;0;0
2023-01-02T17:00:00;170;85;281,828180065074;0;318,95;0;317,75;0;320,65;0,1133127439999998;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,1721807354425;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;40;40;0;0;281,828180065074;0;0;0;0;0;0;0;0;0
2023-01-02T18:00:00;174,74;83,6;281,659621788268;0;321,84999999999997;0;319,95;0;323,45;0,1007395909999999;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;323,5577161489479;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;38,6;38,6;0;0;281,659621788268;0;0;0;0;0;0;0;0;0
2023-01-02T19:00:00;164,46;86;276,394449176509;0;314,34999999999997;0;307,34999999999997;0;313,75;0,1026470079999999;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,025360377333;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41;41;0;0;276,394449176509;0;0;0;0;0;0;0;0;0
2023-01-02T20:00:00;153;86,6;273,909845097351;0;319,34999999999997;0;312,95;0;319,75;0,09340656399999987;284,97999999999996;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,41121047287425;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;273,909845097351;0;0;0;0;0;0;0;0;0
2023-01-02T21:00:00;141,67;84,2;287,747076499769;0;318,65;0;312,45;0;318,95;0,1102328569999998;285,04999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;288,80022198340595;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,2;39,2;0;0;287,747076499769;0;0;0;0;0;0;0;0;0
2023-01-02T22:00:00;134,91;79,2;317,58278243872303;0;318,45;0;312,04999999999995;0;318,75;0,08633253599999985;284,92499999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;317,2713419612076;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;34,2;34,2;0;0;317,58278243872303;0;0;0;0;0;0;0;0;0
2023-01-02T23:00:00;124,22;74,6;317,391151812424;0;320,15;0;315,04999999999995;0;320,84999999999997;0,09986147099999985;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,7396148270115;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;29,6;29,6;0;0;317,391151812424;0;0;0;0;0;0;0;0;0
2023-01-03T00:00:00;130,01;72;353,22048865901303;0;314,34999999999997;0;307,75;0;314,25;0,1119610249999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;314,1260934971078;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;27;27;0;0;353,22048865901303;0;0;0;0;0;0;0;0;0
2023-01-03T01:00:00;120;71,1;310,291936767358;0;318,04999999999995;0;312,65;0;318,34999999999997;0,09473203799999985;284,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,59468088775805;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;26,1;26,1;0;0;310,291936767358;0;0;0;0;0;0;0;0;0
2023-01-03T02:00:00;118,76;73,2;292,746626596969;0;318,95;0;313,84999999999997;0;319,45;0,09724859999999984;284,98999999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,0604214196693;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;28,2;28,2;0;0;292,746626596969;0;0;0;0;0;0;0;0;0
2023-01-03T03:00:00;115;76,3;273,551603843402;0;319,45;0;313,65;0;319,25;0,1095370309999998;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;339,4443680091063;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,3;31,3;0;0;273,551603843402;0;0;0;0;0;0;0;0;0
2023-01-03T04:00:00;113,63;84,9;310,022727593638;0;321,95;0;316,54999999999995;0;321,25;0,1017855339999999;285,05249999999995;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;367,91042357230543;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;39,9;39,9;0;0;310,022727593638;0;0;0;0;0;0;0;0;0
2023-01-03T05:00:00;116,27;95;338,95865021778496;0;323,34999999999997;0;318,45;0;320,54999999999995;0,09835262999999983;284,98999999999995;0;6,665343896990468;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,2946851615272;0;30;5;6,7294751009421265;1,1911170928667563;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;338,95865021778496;1,3566621803499326;0;1,3566621803499326;0;0;0;0;0;1,3566621803499326
2023-01-03T06:00:00;138,92;104,1;374,330773759095;0;329,25;0;321,04999999999995;0;325,65;0,09483852599999984;284,98999999999995;0;0,7742268041237135;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,742990524632543;1,5809968415441809;1;0;4,742990524632543;3;304,68210832459;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,330773759095;0;0;0;0;0;0;0;0;0
2023-01-03T07:00:00;159,92;104,2;394,203620682573;0;326,25;0;316,54999999999995;0;323,84999999999997;0,09727174199999986;285,05249999999995;0;16,444183885668778;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,15164011375754;30;0;0;0;0;14,2;30,47210300429185;10,969957081545067;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,203620682573;6,143175965665237;0;0;6,143175965665237;0;0;0;0;6,143175965665237
2023-01-03T08:00:00;169,17;104,9;411,332796342178;0;329,45;0;324,15;0;328,65;0,2544251557567556;285,47397355887665;0;16,98495641785762;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,6183249497462;30;0;0;0;0;14,9;31,974248927038637;11,51072961373391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,332796342178;6,44600858369099;0;0;6,44600858369099;0;0;0;0;6,44600858369099
2023-01-03T09:00:00;171,18;106,6;394,893986996276;0;327,84999999999997;0;327,54999999999995;0;329,75;0,1019992639999998;285,1225;0;18,298261138887653;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;330,00321574883014;0;30;0;0;0;16,6;35,62231759656651;12,824034334763944;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,893986996276;7,181459227467808;0;0;7,181459227467808;0;0;0;0;7,181459227467808
2023-01-03T10:00:00;168,57;105;391,487121524337;0;327,65;0;327,54999999999995;0;329,45;0,23716773997627746;285,3485197071069;0;17,062209636741734;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;358,47021542725525;30;0;0;0;0;15;32,188841201716734;11,587982832618025;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,487121524337;6,489270386266094;0;0;6,489270386266094;0;0;0;0;6,489270386266094
2023-01-03T11:00:00;169,49;99,4;371,211572016793;0;328,34999999999997;0;329,95;0;331,15;0,08481455999999986;284,98999999999995;0;12,736029379231011;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;386,9343684057125;30;0;0;0;0;9,4;20,171673819742498;7,2618025751073;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;371,211572016793;4,066609442060088;0;0;4,066609442060088;0;0;0;0;4,066609442060088
2023-01-03T12:00:00;164,5;96,2;374,63630014883;0;328,45;0;329,95;0;330,25;0,08276481099999984;284,9975;0;10,263926374939164;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;355,3167276004509;0;30;0;0;0;6,2;13,304721030042924;4,789699570815452;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,63630014883;2,682231759656653;0;0;2,682231759656653;0;0;0;0;2,682231759656653
2023-01-03T13:00:00;160,91;96,5;385,38346071059595;0;327,45;0;328,54999999999995;0;328,54999999999995;0,1016763199999998;285,0625;0;10,495686031591521;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;383,7811959276909;30;0;0;0;0;6,5;13,948497854077251;5,021459227467811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;385,38346071059595;2,8120171673819736;0;0;2,8120171673819736;0;0;0;0;2,8120171673819736
2023-01-03T14:00:00;163,06;95,1;392,518688670536;0;327,45;0;327,65;0;328,15;0,08179478999999984;285;0;9,414140967213836;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,16387043967705;0;30;0;0;0;5,1;10,944206008583677;3,939914163090124;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,518688670536;2,2063519313304694;0;0;2,2063519313304694;0;0;0;0;2,2063519313304694
2023-01-03T15:00:00;167,73;94,5;392,474989208308;0;328,25;0;329,25;0;329,54999999999995;0,054693564999999826;284,8125;0;8,950621653909119;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;320,549706684212;0;30;0;0;0;4,5;9,65665236051502;3,4763948497854074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,474989208308;1,9467811158798278;0;0;1,9467811158798278;0;0;0;0;1,9467811158798278
2023-01-03T16:00:00;166,61;96,4;402,427345631515;0;328,45;0;329,45;0;330,04999999999995;0,05869162099999984;284,8075;0;10,418432812707406;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,0176517135436;30;0;0;0;0;6,4;13,733905579399153;4,944206008583695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,427345631515;2,7687553648068692;0;0;2,7687553648068692;0;0;0;0;2,7687553648068692
2023-01-03T17:00:00;170,72;96,7;398,380303933315;0;328,54999999999995;0;329,65;0;330,15;0,060155279999999846;284,80499999999995;0;10,650192469359766;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,48274994837226;30;0;0;0;0;6,7;14,377682403433482;5,1759656652360535;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,380303933315;2,89854077253219;0;0;2,89854077253219;0;0;0;0;2,89854077253219
2023-01-03T18:00:00;168,93;95;389,146529914771;0;328,45;0;329,54999999999995;0;330,04999999999995;0,08338369999999981;284,9375;0;9,336887748329719;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;345,8660543049564;0;30;0;0;0;5;10,729613733905579;3,8626609442060085;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,146529914771;2,1630901287553645;0;0;2,1630901287553645;0;0;0;0;2,1630901287553645
2023-01-03T19:00:00;160,99;94,1;404,06926081736697;0;328,45;0;329,34999999999997;0;329,84999999999997;0,09928410999999981;285,0625;0;8,641608778372634;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;374,3314676995259;30;0;0;0;0;4,1;8,798283261802563;3,1673819742489226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,06926081736697;1,7737339055793966;0;0;1,7737339055793966;0;0;0;0;1,7737339055793966
2023-01-03T20:00:00;149,62;90;354,44921013817196;0;328,65;0;329,75;0;330,34999999999997;0,1025644449999998;285,0625;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;342,7150871843349;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,44921013817196;0;0;0;0;0;0;0;0;0
2023-01-03T21:00:00;130,99;88,6;315,15074731245903;0;329,15;0;330,04999999999995;0;330,34999999999997;0,09775641899999978;285,075;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;371,1808156756165;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;43,6;43,6;0;0;315,15074731245903;0;0;0;0;0;0;0;0;0
2023-01-03T22:00:00;114,27;81,2;327,09715400227503;0;329,04999999999995;0;329,84999999999997;0;330,25;0,08160060599999978;284,95;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;399,64369759404894;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;36,2;36,2;0;0;327,09715400227503;0;0;0;0;0;0;0;0;0
2023-01-03T23:00:00;93,66;76,8;315,394021831386;0;329,25;0;329,75;0;330,45;0,08545789599999974;284,9575;0;5,474226804123711;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;368,0247858558685;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;31,8;31,8;0;0;315,394021831386;0;0;0;0;0;0;0;0;0
2023-01-04T00:00:00;80,89;73,6;303,495303699533;0;328,95;0;329,25;0;329,95;0,07464901599999989;284,9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;336,4090360088619;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;43,6;43,6;0;0;303,495303699533;0;0;0;0;0;0;0;0;0
2023-01-04T01:00:00;70,67;74,8;306,73685103686597;0;328,95;0;329,65;0;330,25;0,071436802;284,905;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;304,79644773684;0;30;0;0;0;0;0;0;0;0;0;0;0;0;0;44,8;44,8;0;0;306,73685103686597;0;0;0;0;0;0;0;0;0
2023-01-04T02:00:00;40;74,1;296,269035321984;0;328,45;0;329,34999999999997;0;329,65;0,058120524000000014;284,78;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;333,2659680920663;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;44,1;44,1;0;0;296,269035321984;0;0;0;0;0;0;0;0;0
2023-01-04T03:00:00;8,68;75,5;276,710499828861;0;327,04999999999995;0;327,84999999999997;0;328,54999999999995;0,064944862;284,8425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,7326414952571;30;0;0;0;0;0;0;0;0,36729624524787413;0,7573118458719055;0,13404419671932727;0;0;0;0;45;45;0,13270375475213841;0,13404419671933174;276,710499828861;0;0;0;0;0;0;0;0;0
2023-01-04T04:00:00;0,85;86,9;289,193705087472;0;327,04999999999995;0;327,65;0;328,25;0,07785931599999987;284,9;0;0;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;3,4122869211692954;1,1374289737230985;1;0;3,4122869211692954;3;0;0;0;0;0;0;0;0;0;0;0;0;390,1964682311076;30;0;0;0;0;0;0;0;5,680610236220475;11,712598425196855;2,0731299212598433;0;0;0;0;45;45;0;0;289,193705087472;0;0;0;0;0;0;0;0;0
2023-01-04T05:00:00;11,02;94,2;315,23645182710203;0;327,04999999999995;0;327,15;0;327,95;0,08028713799999994;284,9025;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;358,57850121586347;0;30;0;0;0;0;0;0;9,35941156105406;19,29775579598775;3,415702775889832;0;0;0;0;45;45;0,20022621384891445;0,20224870085748936;315,23645182710203;0;0;0;0;0;0;0;0;0
2023-01-04T06:00:00;61,02;98,7;334,72937373000997;0;326,95;0;327,34999999999997;0;328,04999999999995;0,06776592400000002;284,8425;0;2,57422680412371;0;5,807891332470895;1,9359637774902982;1;0;5,807891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;387,04264336574187;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;334,72937373000997;0;0;0;0;0;0;0;0;0
2023-01-04T07:00:00;79,2;102,2;380,192476951521;0;326,95;0;327,45;0;328,04999999999995;0,09074047800000001;284,9675;0;1,4075601374570432;0;9,307891332470895;3,102630444156965;1;0;9,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;415,5039391014053;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,192476951521;0;0;0;0;0;0;0;0;0
2023-01-04T08:00:00;84,2;104,8;381,71760098810995;0;327,04999999999995;0;327,75;0;328,25;0,06648409499999998;284,84749999999997;0;0,5408934707903792;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;5,442990524632545;1,8143301748775151;1;0;5,442990524632545;3;0;0;0;0;0;0;443,96238870749517;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,71760098810995;0;0;0;0;0;0;0;0;0
2023-01-04T09:00:00;83,32;103,3;347,317546926654;0;325,84999999999997;0;325,65;0;326,65;0,1139422469999999;285,15;0;1,0408934707903794;0;3,6596377749029685;1,2198792583009894;1;0;3,6596377749029685;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;412,3390451002034;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;347,317546926654;0;0;0;0;0;0;0;0;0
2023-01-04T10:00:00;70,07;94,9;344,678982268649;0;326,65;0;326,54999999999995;0;327,75;0,15067422699999988;285,505;0;3,8408934707903764;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;380,71886382727234;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;344,678982268649;0;0;0;0;0;0;0;0;0
2023-01-04T11:00:00;79,74;90,5;316,566902255414;0;327,15;0;326,84999999999997;0;327,75;0,25332677399999987;286,10999999999996;0;4,969176299073206;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;349,10184457246856;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0,5;0,5050505050505051;316,566902255414;0;0;0;0;0;0;0;0;0
2023-01-04T12:00:00;80,89;81,5;275,50894344530803;0;327,54999999999995;0;327,65;0;328,04999999999995;0,30288867299999994;286,3175;0;2,3721649484536083;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;377,5669343880113;30;0;0;0;0;0;0;0;6,5;13,402061855670103;2,3721649484536083;0;0;0;0;45;45;0;0;275,50894344530803;0;0;0;0;0;0;0;0;0
2023-01-04T13:00:00;79,72;75;257,873398467147;0;327,65;0;327,95;0;328,34999999999997;0,1728938529999999;285,4575;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,0291776945725;30;0;0;0;0;0;0;0;0;0;0;0;0;0;0;45;45;0;0;257,873398467147;0;0;0;0;0;0;0;0;0
2023-01-04T14:00:00;80,22;78,3;261,960697355417;0;328,45;0;329,25;0;329,65;0,2654717419999999;286,085;0;1,2043298969072154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;434,4885747768031;30;0;0;0;0;0;0;0;3,3;6,804123711340201;1,2043298969072154;0;0;0;0;45;45;0;0;261,960697355417;0;0;0;0;0;0;0;0;0
2023-01-04T15:00:00;79,74;88,2;323,195950714353;0;328,25;0;329,34999999999997;0;330,04999999999995;0,2213581309999999;285,745;0;4,817319587628867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,9451259193254;30;0;0;0;0;0;0;0;13,2;27,21649484536083;4,817319587628867;0;0;0;0;45;45;0;0;323,195950714353;0;0;0;0;0;0;0;0;0
2023-01-04T16:00:00;80,82;94,9;394,163007674513;0;327,95;0;328,84999999999997;0;330,04999999999995;0,1278234739999999;285,23249999999996;0;3,8408934707903883;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,9;1,6333333333333333;1;0;4,9;3,0000000000000004;431,3198840383124;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;394,163007674513;0;0;0;0;0;0;0;0;0
2023-01-04T17:00:00;86,16;94,5;379,982918949282;0;327,84999999999997;0;328,65;0;329,84999999999997;0,2728632329999998;286,03499999999997;0;3,9742268041237105;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;4,5;1,5;1;0;4,5;3;399,6978046814875;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;379,982918949282;0;0;0;0;0;0;0;0;0
2023-01-04T18:00:00;72,28;94,6;383,484930945053;0;327,25;0;321,25;0;326,15;0,16818489099999992;285,4575;0;3,94089347079038;0;4,6;1,5333333333333332;1;0;4,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;428,1578349010194;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,484930945053;0;0;0;0;0;0;0;0;0
2023-01-04T19:00:00;66,61;97,6;381,073258221791;0;328,04999999999995;0;322,95;0;328,84999999999997;0,1599257199999999;285,375;0;2,94089347079038;0;7,6;2,533333333333333;1;0;7,6;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;396,53607174910826;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,073258221791;0;0;0;0;0;0;0;0;0
2023-01-04T20:00:00;43,2;93,6;381,53688227904496;0;325,45;0;318,84999999999997;0;325,25;0,17382167899999978;285,4675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;364,9174707735123;0;30;0;0;0;0;0;0;8,918656066756611;18,38898158094147;3,2548497398266396;0;0;0;0;45;45;0,040981708146354046;0,041395664794297016;381,53688227904496;0;0;0;0;0;0;0;0;0
2023-01-04T21:00:00;31,25;96,7;371,03517111051696;0;327,34999999999997;0;321,95;0;326,34999999999997;0,16790147399999988;285,4425;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;333,30203165801396;0;30;0;0;0;0;0;0;11,195892787293399;23,084315025347216;4,085923759486457;0;0;0;0;45;45;0,8637449876095732;0,8724696844541144;371,03517111051696;0;0;0;0;0;0;0;0;0
2023-01-04T22:00:00;34,96;94,9;346,655569077463;0;325,15;0;325,54999999999995;0;327,84999999999997;0,11734049599999981;285,1875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;361,76870145484816;30;0;0;0;0;0;0;0;10,013086001816564;20,645538148075392;3,654260252209344;0;0;0;0;45;45;0,5299045228159915;0,5352570937535268;346,655569077463;0;0;0;0;0;0;0;0;0
2023-01-04T23:00:00;9,09;90,8;384,04418679478096;0;326,84999999999997;0;326,54999999999995;0;327,75;0,2716976069999999;286,005;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,25767716535432;2,7525590551181063;1;0;8,25767716535432;3,0000000000000004;330,15357721628163;0;30;0;0;0;0;0;0;7,542322834645668;15,551181102362204;2,75255905511811;0;0;0;0;45;45;0;0;384,04418679478096;0;0;0;0;0;0;0;0;0
2023-01-05T00:00:00;0,05;85,3;405,824826428897;0;327,15;0;326,54999999999995;0;328,15;0,1749523019999999;285,4675;0;0;0;0;0;0;0;0;0;3,206525875006446;1,068841958335482;1;0;3,206525875006446;3;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;0;0;0;0;0;0;358,62056185856;30;0;0;0;0;0;0;0;4,916830708661416;10,137795275590548;1,794389763779527;0;0;0;0;45;45;0;0;405,824826428897;0;0;0;0;0;0;0;0;0
2023-01-05T01:00:00;0,07;89,4;385,503695262282;0;324,04999999999995;0;325,15;0;326,54999999999995;0,2214444929999999;285,67499999999995;0;0;0;7,525984251968508;2,508661417322836;1;0;7,525984251968508;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;327,0057524339531;0;30;0;0;0;0;0;0;6,874015748031498;14,173228346456698;2,5086614173228354;0;0;0;0;45;45;0;0;385,503695262282;0;0;0;0;0;0;0;0;0
2023-01-05T02:00:00;0,07;94,4;382,424567785798;0;329,65;0;324,45;0;326,84999999999997;0,2015373559999999;285,5675;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;355,4730518587097;30;0;0;0;0;0;0;0;9,506330059153209;19,600680534336515;3,469320454577563;0;0;0;0;45;45;0,25330771574976807;0,2558663795452203;382,424567785798;0;0;0;0;0;0;0;0;0
2023-01-05T03:00:00;0,12;95,5;403,028138651304;0;332,75;0;328,34999999999997;0;331,04999999999995;0,1798876379999999;285,53499999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;383,93750455352387;30;0;0;0;0;0;0;0;10,314381798698514;21,26676659525467;3,7642176873600763;0;0;0;0;45;45;0,5452559762044563;0,5507636123277337;403,028138651304;0;0;0;0;0;0;0;0;0
2023-01-05T04:00:00;2,23;105,4;428,34379320364303;0;328,54999999999995;0;325,65;0;329,15;0,10797546799999991;285,0625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;6,531179501010503;2,1770598336701674;1;0;6,531179501010503;3,0000000000000004;352,3201634346475;0;30;0;0;0;0;0;0;14,511811023622046;29,921259842519685;5,296062992125984;0;0;0;0;45;45;0;0;428,34379320364303;0;0;0;0;0;0;0;0;0
2023-01-05T05:00:00;10,07;116,2;468,253639058062;0;325,65;0;320,65;0;325,75;0,1319062679999999;285,23999999999995;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,728290199817653;2,9094300666058843;1;0;8,728290199817653;3;320,705984049883;0;30;0;0;0;2,9471092676811463;6,324268814766408;2,276736773315907;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;468,253639058062;1,274972593056908;0;0;1,274972593056908;0;0;0;0;1,274972593056908
2023-01-05T06:00:00;61,04;123,6;446,616877384925;0;322,84999999999997;0;317,75;0;323,45;0,1555877549999999;285,37;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,540750323415269;1,5135834411384228;1;0;4,540750323415269;3,0000000000000004;349,17391345147803;30;0;0;0;0;5,177639668716074;11,110814739734062;3,9998933063042625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;446,616877384925;2,239940251530387;0;0;2,239940251530387;0;0;0;0;2,239940251530387
2023-01-05T07:00:00;87,19;124,8;455,539496474061;0;321,95;0;317,54999999999995;0;322,54999999999995;0,2858266099999998;286,0825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,0078029437787337;1,0026009812595778;1;0;3,0078029437787337;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;317,56004869171187;0;30;0;0;0;5,539347301316332;11,887011376215304;4,279324095437509;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;455,539496474061;2,396421493445005;0;0;2,396421493445005;0;0;0;0;2,396421493445005
2023-01-05T08:00:00;95,84;129,9;447,471786359316;0;320,04999999999995;0;315,34999999999997;0;320,34999999999997;0,1583665059999998;285,42999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,941785252263918;2,9805950840879722;1;0;8,941785252263918;3,0000000000000004;346,0282926868427;30;0;0;0;0;7,0766047398674345;15,185847081260588;5,466904949253812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,471786359316;3,061466771582135;0;0;3,061466771582135;0;0;0;0;3,061466771582135
2023-01-05T09:00:00;125,55;130,8;430,7789325846;0;319,15;0;314,84999999999997;0;319,34999999999997;0,1247630459999999;285,1875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,185620357157151;2,39520678571905;1;0;7,185620357157151;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;374,493689857574;30;0;0;0;0;7,347885464317631;15,767994558621526;5,676478041103749;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;430,7789325846;3,1788277030180994;0;0;3,1788277030180994;0;0;0;0;3,1788277030180994
2023-01-05T10:00:00;131,92;132,8;416,680999898726;0;318,54999999999995;0;314,45;0;318,45;0,23526742999999978;286,05499999999995;0;1,4678111587982965;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;402,95624048858826;30;0;0;0;0;9,278027767034331;19,909930830545775;7,167575098996479;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,680999898726;4,013842055438028;0;0;4,013842055438028;0;0;0;0;4,013842055438028
2023-01-05T11:00:00;143,07;133,2;403,08537830853504;0;314,45;0;308,34999999999997;0;314,04999999999995;0,3247525659690437;285,75490456099163;0;1,7768240343347594;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;431,4159448645394;30;0;0;0;0;9,678027767034308;20,76829992925817;7,476587974532942;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;403,08537830853504;4,186889265738447;0;0;4,186889265738447;0;0;0;0;4,186889265738447
2023-01-05T12:00:00;140,91;129,7;420,606709986924;0;313,84999999999997;0;308,04999999999995;0;313,15;0,25696842672991127;285,54149003797954;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,802069857697283;2,9340232858990944;1;0;8,802069857697283;3;399,79385590163196;0;30;0;0;0;7,0163201344340544;15,056480975180373;5,420333151064934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;420,606709986924;3,035386564596363;0;0;3,035386564596363;0;0;0;0;3,035386564596363
2023-01-05T13:00:00;142,58;128,9;436,056433456697;0;321,34999999999997;0;319,95;0;324,25;0,1329895339999999;285,385;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,2432082794308;2,7477360931435997;1;0;8,2432082794308;3;428,25387651604177;30;0;0;0;0;6,775181712700552;14,539016550859552;5,234045958309439;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;436,056433456697;2,9310657366532853;0;0;2,9310657366532853;0;0;0;0;2,9310657366532853
2023-01-05T14:00:00;151,03;135,3;431,382924831806;0;324,84999999999997;0;324,25;0;326,45;0,1755959279999998;285,6325;0;3,3991416309013003;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,7110511283902;30;0;0;0;0;11,778027767034331;25,274737697498562;9,098905571099483;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;431,382924831806;5,09538711981571;0;0;5,09538711981571;0;0;0;0;5,09538711981571
2023-01-05T15:00:00;159,48;142,9;428,083292654774;0;326,04999999999995;0;324,25;0;326,45;0,14153309948753565;285,19276288942945;0;33,51313953659867;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,2429905246325568;0,7476635082108523;1;0;2,2429905246325568;3;0;0;0;0;0;0;0;0;0;0;0;0;425,0864326548563;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;428,083292654774;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-05T16:00:00;172,73;144,9;450,890065325289;0;326,54999999999995;0;324,95;0;327,15;0,17091480599999992;285,585;0;32,846472869932;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,242990524632557;1,4143301748775188;1;0;4,242990524632557;3,0000000000000004;453,54392401159083;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;450,890065325289;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-05T17:00:00;194,7;137,9;459,36955924824304;0;326,54999999999995;0;323,65;0;325,65;0,1483047819999999;285,385;0;38,95208076584946;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;421,9196222507686;0;30;6,6;8,882907133243618;1,5722745625841203;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,36955924824304;19,657918541581225;0;1,7907940780619134;17,86712446351931;0;0;0;0;19,657918541581225
2023-01-05T18:00:00;194,67;133,9;472,716555319665;0;327,54999999999995;0;326,45;0;328,15;0,179893061;285,585;0;37,99918709155605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;390,2984829201225;0;30;2,6;3,4993270524899174;0,6193808882907154;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;472,716555319665;18,57258879730128;0;0,7054643337819673;17,86712446351931;0;0;0;0;18,57258879730128
2023-01-05T19:00:00;177,98;129,6;493,960891737853;0;327,84999999999997;0;328,15;0;329,34999999999997;0,07490088099999995;284,905;0;36,066501482235296;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;418,75945307183054;30;0;0;0;0;39,6;84,97854077253217;30,592274678111583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;493,960891737853;17,131673819742485;0;0;17,131673819742485;0;0;0;0;17,131673819742485
2023-01-05T20:00:00;163,99;124,9;492,067941465202;0;328,54999999999995;0;329,04999999999995;0;330,54999999999995;0,1519345379999999;285,375;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;447,21757712652334;30;0;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;492,067941465202;15,098369098712448;0;0;15,098369098712448;0;0;0;0;15,098369098712448
2023-01-05T21:00:00;152;118,1;458,12215704423;0;329,15;0;329,04999999999995;0;330,45;0,2672913179999999;286,0575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;415,59390800038966;0;30;1,4458534686861555;1,945966983426858;0,34443615606655387;2,772536523445187;5,94964919194246;2,141873709099286;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,12215704423;1,5917562209544545;0;0,3923069438588546;1,1994492770955998;0;0;0;0;1,5917562209544545
2023-01-05T22:00:00;144,64;111,3;360,012372917025;0;329,25;0;329,25;0;330,65;0,07572796099999989;284,91999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;444,0523486095896;30;0;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,012372917025;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
