timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-05T23:00:00;127;108,6;325,53838090385;0;329,25;0;329,15;0;330,54999999999995;0,05712704199999989;284,79249999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;412,4289960063076;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,0420923357080987;1,1133465125086524;0;0;45;45;0;0;325,53838090385;0,4040910132696447;0;0,17964035634790043;0;0;0,2244506569217443;0;0;0,4040910132696447
2023-01-06T00:00:00;107,21;106,1;329,206338803417;0;329,15;0;328,95;0;330,45;0,1333631989999999;285,245;0;0,10756013745704696;0;6,459637774902966;2,153212591634322;1;0;6,459637774902966;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,887753106707;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;329,206338803417;0;0;0;0;0;0;0;0;0
2023-01-06T01:00:00;101,1;108;311,200900699061;0;329,25;0;329,25;0;330,54999999999995;0,1716340929999999;285,47249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;469,3436643313963;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;0,44209233570810436;0,4723208714830175;0;0;45;45;0;0;311,200900699061;0,27486024403887677;0;0,17964035634790043;0;0;0,09521988769097632;0;0;0,27486024403887677
2023-01-06T02:00:00;96,73;107,5;268,272845268494;0;329,25;0;329,15;0;330,54999999999995;0,1596959239999998;285,395;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,818261593303279;2,6060871977677595;1;0;7,818261593303279;3;437,7177825965422;0;30;0;0;0;0,32472893132927;0,6968432002774033;0,2508635520998652;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,272845268494;0,1404835891759245;0;0;0,1404835891759245;0;0;0;0;0,1404835891759245
2023-01-06T03:00:00;82,34;108,8;256,80593051939996;0;329,25;0;328,95;0;330,45;0,3052205629999999;286,27;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,726411657986331;2,9088038859954435;1;0;8,726411657986331;3;466,1740108182825;30;0;0;0;0;0,7165788666462164;1,5377228897987476;0,5535802403275492;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;256,80593051939996;0,3100049345834275;0;0;0,3100049345834275;0;0;0;0;0,3100049345834275
2023-01-06T04:00:00;81,93;119,6;256,657984736257;0;329,34999999999997;0;328,84999999999997;0;330,34999999999997;0,17678518899999981;285,53499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,001920486523248;3,000640162174416;1;0;9,001920486523248;3,0000000000000004;434,5484460487796;0;30;0;0;0;3,9719475600485437;8,523492618129922;3,068457342526772;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;256,657984736257;1,7183361118149922;0;0;1,7183361118149922;0;0;0;0;1,7183361118149922
2023-01-06T05:00:00;84,03;123,3;288,72030426918;0;329,45;0;329,84999999999997;0;330,84999999999997;0,2599341339999998;286,0025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,419562966207861;3,139854322069287;1;0;9,419562966207861;3;402,9260438357537;0;30;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,72030426918;2,200819941051732;0;0;2,200819941051732;0;0;0;0;2,200819941051732
2023-01-06T06:00:00;97,25;131,6;341,49767354947704;0;329,45;0;329,75;0;330,84999999999997;0,13835047399999978;285,24249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;431,38575123137014;30;0;1,0120974280803026;1,3621768883987921;0,24110530924658619;7,065930338954011;15,162940641532211;5,4586586309515965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;341,49767354947704;3,3314636940340905;0;0,2746148607011965;3,056848833332894;0;0;0;0;3,3314636940340905
2023-01-06T07:00:00;106,51;139,3;398,345302445468;0;329,15;0;329,75;0;330,54999999999995;0,33995099199999995;286,38;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;459,842612656247;30;0;12,14516913696366;16,346122660785543;2,893263710959041;3,6328586300706665;7,795833970108725;2,806500229239141;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;398,345302445468;4,867018456788284;0;3,2953783284143654;1,571640128373919;0;0;0;0;4,867018456788284
2023-01-06T08:00:00;120,7;140,8;380,35081728389804;0;329,15;0;329,84999999999997;0;330,84999999999997;0,2092595919999998;285,72999999999996;0;7,64806866952791;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;488,2966283949814;30;0;0;0;0;17,27802776703433;37,0773128047947;13,347832609726092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;380,35081728389804;7,474786261446611;0;0;7,474786261446611;0;0;0;0;7,474786261446611
2023-01-06T09:00:00;116,86;139,8;355,597582614511;0;329,04999999999995;0;329,95;0;331,25;0,3563234059999999;286,53;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,6688513637209;0;30;12,868095871306732;17,319106152498968;3,065481788992317;3,409931895727593;7,317450420016293;2,6342821512058654;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;355,597582614511;4,966729805019076;0;3,491531800343792;1,4751980046752846;0;0;0;0;4,966729805019076
2023-01-06T10:00:00;112,85;136,1;304,213812367607;0;329,25;0;330,25;0;331,75;0,16007881099999988;285,36249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;425,04423711016346;0;30;7,518438037167971;10,11902831381961;1,791068011546071;5,059589729866344;10,85748869070031;3,9086959286521115;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;304,213812367607;4,228865828111216;0;2,0399961080660334;2,1888697200451825;0;0;0;0;4,228865828111216
2023-01-06T11:00:00;113,37;138,3;270,87582493267996;0;329,15;0;329,25;0;330,84999999999997;0,1847642199999999;285,585;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,50173268645244;30;0;10,69931566827752;14,400155677358708;2,5488275548924912;4,078712098756811;8,752601070293586;3,150936385305691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;270,87582493267996;4,667595760326702;0;2,9030713845555156;1,7645243757711868;0;0;0;0;4,667595760326702
2023-01-06T12:00:00;115;133,1;267,930230638498;0;328,84999999999997;0;329,65;0;331,15;0,1822146269999998;285,55249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;421,8774351447628;0;30;3,1808776311095266;4,281127363539067;0,7577595433464148;6,397150135924788;13,727789991254909;4,942004396851767;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;267,930230638498;3,6305977387264656;0;0,8630752764894759;2,7675224622369896;0;0;0;0;3,6305977387264656
2023-01-06T13:00:00;109,78;124,1;311,773240720152;0;328,84999999999997;0;329,95;0;331,25;0,1780548669999999;285,55249999999995;0;0;0;4,60668606010225;1,5355620200340834;1;0;4,60668606010225;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;390,25630003282726;0;30;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,773240720152;2,305140768994811;0;0;2,305140768994811;0;0;0;0;2,305140768994811
2023-01-06T14:00:00;119,71;129,1;378,82615337999897;0;328,54999999999995;0;329,45;0;331,25;0,1832257119999999;285,515;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,011683926961138;2,003894642320379;1;0;6,011683926961138;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;418,717274402824;30;0;0;0;0;6,835466318133925;14,668382656939752;5,2806177564983106;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;378,82615337999897;2,9571459436390537;0;0;2,9571459436390537;0;0;0;0;2,9571459436390537
2023-01-06T15:00:00;125,83;125,9;438,103465451674;0;329,04999999999995;0;330,25;0;331,84999999999997;0,126177144;285,16749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;3,7625931902748704;1,2541977300916234;1;0;3,7625931902748704;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;447,17540267538374;30;0;0;0;0;5,870912631199905;12,598524959656448;4,535468985476322;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;438,103465451674;2,5398626318667397;0;0;2,5398626318667397;0;0;0;0;2,5398626318667397
2023-01-06T16:00:00;139,57;127;460,94704284485397;0;329,04999999999995;0;330,25;0;331,84999999999997;0,2205709259999999;285,705;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,915912031047872;2,3053040103492908;1;0;6,915912031047872;3;415,55173776669517;0;30;0;0;0;6,202477961083475;13,310038543097585;4,7916138755151305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;460,94704284485397;2,683303770288473;0;0;2,683303770288473;0;0;0;0;2,683303770288473
2023-01-06T17:00:00;155,93;130,6;418,305037357158;0;328,95;0;330,25;0;331,95;0,1208836289999998;285,16749999999996;0;36,83903367107649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;383,93123522449747;0;30;0;0;0;40,6;87,12446351931328;31,364806866952783;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,305037357158;17,564291845493557;0;0;17,564291845493557;0;0;0;0;17,564291845493557
2023-01-06T18:00:00;163,5;131,2;360,456373322575;0;330,95;0;326,34999999999997;0;326,65;0,11308750099999991;285,10499999999996;0;37,30255298438121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;352,313894732554;0;30;0;0;0;41,2;88,41201716738195;31,828326180257502;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,456373322575;17,8238626609442;0;0;17,8238626609442;0;0;0;0;17,8238626609442
2023-01-06T19:00:00;146,74;129,9;262,380727048554;0;329,54999999999995;0;326,95;0;326,95;0,1279645009999999;285,19;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,941785252263918;2,9805950840879722;1;0;8,941785252263918;3,0000000000000004;380,7786633430807;30;0;0;0;0;7,0766047398674345;15,185847081260588;5,466904949253812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;262,380727048554;3,061466771582135;0;0;3,061466771582135;0;0;0;0;3,061466771582135
2023-01-06T20:00:00;139,38;127,3;207,354094176922;0;325,34999999999997;0;324,45;0;324,84999999999997;0,1935665899999999;285,53499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,125485122897806;2,3751617076326017;1;0;7,125485122897806;3,0000000000000004;409,24058547674645;30;0;0;0;0;6,2929048692335385;13,504087702217893;4,861471572798441;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;207,354094176922;2,7224240807671274;0;0;2,7224240807671274;0;0;0;0;2,7224240807671274
2023-01-06T21:00:00;131,8;127,8;207,02863755417;0;322,34999999999997;0;319,45;0;322,84999999999997;0,1591118639999999;285,4375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,474773609314365;2,491591203104788;1;0;7,474773609314365;3;377,62071404977775;0;30;0;0;0;6,4436163828169795;13,82750296741841;4,9779010682706275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;207,02863755417;2,7876245982315515;0;0;2,7876245982315515;0;0;0;0;2,7876245982315515
2023-01-06T22:00:00;129,94;120;200,95293460756798;0;326,15;0;328,15;0;332,34999999999997;0,1154041659999999;285,1325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;406,08295197837276;30;0;4,192975059189845;5,64330425193788;0,9988648525930047;1,9254149329415031;4,131791701591208;1,487445012572835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;200,95293460756798;1,970659344231464;0;1,1376901371906765;0,8329692070407875;0;0;0;0;1,970659344231464
2023-01-06T23:00:00;121,3;115,7;182,728091777266;0;328,25;0;329,75;0;331,15;0,18694267099999978;285,53249999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;434,5423436831749;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;8,142092335708107;8,698816597978746;0;0;45;45;0;0;182,728091777266;1,9333217825004159;0;0,17964035634790043;0;0;1,7536814261525153;0;0;1,9333217825004159
2023-01-07T00:00:00;97,15;117,2;174,391980532769;0;328,54999999999995;0;329,65;0;331,04999999999995;0,07908662499999994;284,92249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;402,91994208038557;0;30;0,1445853468686348;0,19459669834271173;0,034443615606659976;3,173804645262716;6,810739582108833;2,45186624955918;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;174,391980532769;1,4122757941390314;0;0,039230694385890684;1,3730450997531407;0;0;0;0;1,4122757941390314
2023-01-07T01:00:00;98,43;118,4;155,443727004172;0;327,84999999999997;0;328,15;0;329,65;0,14069396399999992;285,25;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;431,37965008617755;30;0;1,8796095092920164;2,529757078454935;0,44776700288652344;2,6387804828393375;5,66261906188699;2,0385428622793165;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;155,443727004172;1,651583029892932;0;0,5099990270165149;1,141584002876417;0;0;0;0;1,651583029892932
2023-01-07T02:00:00;96,05;121,8;136,67937057387599;0;327,95;0;328,34999999999997;0;329,34999999999997;0,09036028799999991;284,92999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;399,7575647527479;0;30;6,795511302824907;9,146044822106202;1,6188499335127975;1,122878689306438;2,4096109212584507;0,8674599316530422;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;136,67937057387599;2,329620197862314;0;1,8438426361366103;0,4857775617257037;0;0;0;0;2,329620197862314
2023-01-07T03:00:00;87,97;126,2;122,699455422968;0;327,95;0;328,75;0;329,65;0,08014532799999985;284,92499999999995;0;0;0;6,073697703051798;2,024565901017266;1;0;6,073697703051798;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;428,21758899627264;30;0;0;0;0;5,961339539349968;12,792574118776754;4,605326682759632;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;122,699455422968;2,5789829423453936;0;0;2,5789829423453936;0;0;0;0;2,5789829423453936
2023-01-07T04:00:00;82,99;136,6;122,066840406628;0;327,95;0;328,84999999999997;0;329,75;0,1272551899999998;285,16499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,67476723737303;30;0;8,241364771511044;11,092011805533033;1,963286089579347;4,8366629955232705;10,379105140607876;3,7364778506188356;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;122,066840406628;4,328577176342007;0;2,2361495799954594;2,092427596346548;0;0;0;0;4,328577176342007
2023-01-07T05:00:00;83,59;147,2;129,800820655511;0;327,75;0;328,54999999999995;0;329,65;0,1257226849999998;285,135;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;485,1290997606493;30;0;23,567411539584196;31,7192618298576;5,614309343884795;0,11061622745010713;0,23737387864829854;0,08545459631338748;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;129,800820655511;6,44245775883479;0;6,394603184899292;0,04785457393549699;0;0;0;0;6,44245775883479
2023-01-07T06:00:00;90,76;157,1;142,130052088908;0;327,75;0;328,54999999999995;0;329,65;0,11893607599999981;285,1425;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;513,5805868506732;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;9,651900040665673;10,311859017805206;0;0;45;45;0;0;142,130052088908;8,570805299706782;0;6,491934521717252;0;0;2,0788707779895295;0;0;8,570805299706782
2023-01-07T07:00:00;103,21;162,3;145,430997939318;0;327,75;0;328,75;0;329,75;0,1701265859999998;285,34999999999997;0;3,5380703999970757;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,95028142356705;0;30;38,77802776703433;52,19115446437999;9,237834340195258;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;145,430997939318;10,521736740019005;0;10,521736740019005;0;0;0;0;0;10,521736740019005
2023-01-07T08:00:00;111,86;172;140,407089298894;0;327,84999999999997;0;328,75;0;329,75;0,08566237499999986;284,92749999999995;0;5,84883756015858;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;510,4020863954247;30;0;48,47802776703432;65,2463361602077;11,548601500356762;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;140,407089298894;13,153661369897872;0;13,153661369897872;0;0;0;0;0;13,153661369897872
2023-01-07T09:00:00;112;167;141,730190446361;0;327,15;0;327,15;0;327,84999999999997;0,16863943699999978;285,4325;0;4,657720467291823;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;478,7720988183641;0;30;43,47802776703432;58,51686105926557;10,357484407490006;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;141,730190446361;11,79699918954794;0;11,79699918954794;0;0;0;0;0;11,79699918954794
2023-01-07T10:00:00;100;163,8;124,001978508985;0;327,84999999999997;0;328,54999999999995;0;329,45;0,20892452599999978;285,55499999999995;0;3,895405527857103;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;447,1452742400612;0;30;40,27802776703434;54,20999699466263;9,595169468055285;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;124,001978508985;10,928735394123986;0;10,928735394123986;0;0;0;0;0;10,928735394123986
2023-01-07T11:00:00;88,32;159,9;118,568856211417;0;327,84999999999997;0;328,04999999999995;0;329,34999999999997;0,1422537579999998;285,23749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;475,6005597126372;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;12,451900040665684;13,30331200925821;0;0;45;45;0;0;118,568856211417;9,173882222783707;0;6,491934521717252;0;0;2,681947701066455;0;0;9,173882222783707
2023-01-07T12:00:00;87,9;155,2;118,646513706136;0;327,95;0;328,84999999999997;0;329,75;0,1945117579999999;285,49249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,97405228824493;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;7,751900040665667;8,28194448789067;0;0;45;45;0;0;118,646513706136;8,161574530476011;0;6,491934521717252;0;0;1,669640008758759;0;0;8,161574530476011
2023-01-07T13:00:00;94,05;153,2;124,999225706763;0;329,25;0;323,84999999999997;0;328,04999999999995;0,1115028829999998;285,09749999999997;0;1,3702372909795733;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;412,35070751459506;0;30;29,67802776703431;39,94350978066529;7,070001231177756;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;124,999225706763;8,052611571782123;0;8,052611571782123;0;0;0;0;0;8,052611571782123
2023-01-07T14:00:00;88,98;151;135,162392650951;0;325,25;0;323,04999999999995;0;326,65;0,09326017199999997;284,91249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,8094724438436;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;3,5519000406656787;3,794765000711195;0;0;45;45;0;0;135,162392650951;7,256959145860629;0;6,491934521717252;0;0;0,7650246241433769;0;0;7,256959145860629
2023-01-07T15:00:00;85,56;159,1;157,842720484972;0;320,54999999999995;0;319,04999999999995;0;322,15;0,0988717299999999;284,97249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;469,26539149659925;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;11,651900040665673;12,448611154557343;0;0;45;45;0;0;157,842720484972;9,001574530476013;0;6,491934521717252;0;0;2,5096400087587605;0;0;9,001574530476013
2023-01-07T16:00:00;94,1;156,1;164,573704549908;0;320,15;0;318,54999999999995;0;321,45;0,1620535079999999;285,35999999999996;0;2,0610852048422936;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,63951758902857;0;30;32,578027767034314;43,846605339211735;7,760849145040476;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;164,573704549908;8,839475636385085;0;8,839475636385085;0;0;0;0;0;8,839475636385085
2023-01-07T17:00:00;96,81;150,7;162,40816229011202;0;320,04999999999995;0;316,25;0;320,04999999999995;0,035319998999999866;284,65;0;0,7746787445461951;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;466,0957536372697;30;0;27,17802776703431;36,578772230194225;6,4744426847443775;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;162,40816229011202;7,374280481607156;0;7,374280481607156;0;0;0;0;0;7,374280481607156
2023-01-07T18:00:00;99,52;146,4;143,480067271286;0;320,95;0;325,54999999999995;0;328,65;0,29565035999999995;286,0925;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;434,4701966934849;0;30;22,410728764635298;30,16248824311615;5,3387604190315585;0,4672990023990186;1,0027875587961772;0,3610035211666238;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;143,480067271286;6,282919601665525;0;6,080757629812216;0,20216197185330934;0;0;0;0;6,282919601665525
2023-01-07T19:00:00;94,58;144,7;129,139050456333;0;328,84999999999997;0;330,54999999999995;0;332,25;0,08788449999999988;284,91999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;402,84780230539457;0;30;19,95277786786882;26,854344371290477;4,753218953718414;1,225249899165478;2,6292916291104675;0,9465449864797684;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;129,139050456333;5,9439010176808305;0;5,413835825252161;0,5300651924286702;0;0;0;0;5,9439010176808305
2023-01-07T20:00:00;87,86;132,9;129,65006836113298;0;329,65;0;330,84999999999997;0;333,15;0,06106616999999979;284,75;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;371,228570156743;0;30;2,891706937372311;3,891933966853716;0,6888723121331077;6,486320829662014;13,919143411291873;5,010891628065075;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;129,65006836113298;3,590713199434151;0;0,7846138877177092;2,8060993117164417;0;0;0;0;3,590713199434151
2023-01-07T21:00:00;61,47;130,8;138,01148705684298;0;329,75;0;331,25;0;333,45;0,0489946009999999;284,7475;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,570504527813728;3,1901681759379095;1;0;9,570504527813728;3;399,6914472997273;30;0;0;0;0;7,347885464317631;15,767994558621526;5,676478041103749;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;138,01148705684298;3,1788277030180994;0;0;3,1788277030180994;0;0;0;0;3,1788277030180994
2023-01-07T22:00:00;50;127;134,731575572227;0;329,45;0;330,75;0;332,65;0,1044200099999998;284,98999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,531027860391296;1,510342620130432;1;0;4,531027860391296;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;428,15147815499733;30;0;0;0;0;6,202477961083475;13,310038543097585;4,7916138755151305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;134,731575572227;2,683303770288473;0;0;2,683303770288473;0;0;0;0;2,683303770288473
2023-01-07T23:00:00;38,25;117,3;121,547978305505;0;328,75;0;330,04999999999995;0;331,34999999999997;0,0571904649999999;284,74249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;396,5297156387608;0;30;0,28917069373724136;0,38919339668538544;0,06888723121331322;3,129219298394104;6,715062872090352;2,4174226339525267;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;121,547978305505;1,4322180637851887;0;0,0784613887717737;1,353756675013415;0;0;0;0;1,4322180637851887
2023-01-08T00:00:00;10,93;116,1;120,055152255783;0;328,84999999999997;0;329,95;0;330,75;0,3085751379999998;286,09749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;424,9900626671969;30;0;0,28467889831525695;0,3831479115952314;0,06781718035235595;0;0;0;15;30,927835051546396;5,474226804123711;9,189189148256535;9,81750977377835;0;0;45;45;0;0;120,055152255783;2,0564525893713137;0;0,07724261897759865;0;0;1,9792099703937152;0;0;2,0564525893713137
2023-01-08T01:00:00;9,07;118,3;117,897952593986;0;328,84999999999997;0;329,95;0;330,65;0,03726856699999982;284,6375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;393,36861629250916;0;30;1,7350241624233893;2,3351603801122334;0,4133233872798653;2,683365829707956;5,758295771905485;2,0729864778859746;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;117,897952593986;1,6316407602467717;0;0,47076833263062623;1,1608724276161455;0;0;0;0;1,6316407602467717
2023-01-08T02:00:00;9,1;120,8;114,88553953146;0;328,34999999999997;0;328,84999999999997;0;330,04999999999995;0,01520348199999991;284,53499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;361,7503320624589;0;30;5,349657834138759;7,200077838679353;1,2744137774462454;1,5687321579925861;3,3663780214433174;1,2118960877195943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;114,88553953146;2,13019750140073;0;1,4515356922777576;0,6786618091229727;0;0;0;0;2,13019750140073
2023-01-08T03:00:00;4,16;124,3;113,38830524857;0;328,45;0;329,25;0;330,34999999999997;0,1042118189999999;285,01;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;2,644870033741876;0,8816233445806253;1;0;2,644870033741876;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;390,21415702925265;30;0;0;0;0;5,388635787732892;11,563596111014789;4,162894599965324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;113,38830524857;2,3312209759805813;0;0;2,3312209759805813;0;0;0;0;2,3312209759805813
2023-01-08T04:00:00;5,58;126,6;113,77793177797301;0;328,45;0;329,54999999999995;0;330,45;0,03631814999999989;284,645;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,251597071258045;1,4171990237526817;1;0;4,251597071258045;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;358,5961882451287;0;30;0;0;0;6,08190875021672;13,051306330937168;4,69847027913738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;113,77793177797301;2,631143356316933;0;0;2,631143356316933;0;0;0;0;2,631143356316933
2023-01-08T05:00:00;9,92;134,6;117,995625695725;0;328,34999999999997;0;329,04999999999995;0;330,34999999999997;0,04077211499999977;284,67499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;387,06032862630417;30;0;5,349657834138749;7,20007783867934;1,274413777446243;5,728369932895567;12,29263934097761;4,42535016275194;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;117,995625695725;3,9297317834188408;0;1,451535692277755;2,478196091141086;0;0;0;0;3,9297317834188408
2023-01-08T06:00:00;9,02;135,9;116,740663773656;0;328,65;0;328,25;0;330,04999999999995;0,03089268499999985;284,60999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;415,5216225934415;30;0;7,229267343430757;9,729834917134262;1,7221807803327644;5,148760423603569;11,048842110737272;3,977583159865418;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;116,740663773656;4,188981288818901;0;1,9615347192942671;2,227446569524634;0;0;0;0;4,188981288818901
2023-01-08T07:00:00;16,47;143,2;111,22504944706101;0;328,45;0;327,54999999999995;0;329,84999999999997;0,0210984859999998;284,565;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,9800704311822;30;0;17,783997664839603;23,935393896150206;4,2365647196185865;1,8940301021946992;4,064442279387766;1,4631992205795958;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,22504944706101;5,644766972988455;0;4,825375409463882;0,8193915635245737;0;0;0;0;5,644766972988455
2023-01-08T08:00:00;49,42;146,3;115,762402125536;0;328,54999999999995;0;326,75;0;329,75;0,009072069999999807;284,5;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;472,43567242413906;30;0;22,266143417766692;29,96789154477348;5,304316803424905;0,5118843492676308;1,0984642688146584;0,39544713677327703;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;115,762402125536;6,262977332019369;0;6,041526935426334;0,22145039659303511;0;0;0;0;6,262977332019369
2023-01-08T09:00:00;82,8;147,8;125,750745213185;0;329,15;0;327,25;0;329,95;0,009679184999999792;284,5;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,8094814884756;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;0,35190004066569003;0,3759615819077885;0;0;45;45;0;0;125,750745213185;6,567728376629862;0;6,491934521717252;0;0;0,07579385491261016;0;0;6,567728376629862
2023-01-08T10:00:00;93,7;149,1;151,288213995633;0;328,95;0;327,34999999999997;0;330,04999999999995;0,008688544999999813;284,5;0;0,39352127482883414;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;469,26540054032677;30;0;25,578027767034314;34,42534019789275;6,0932852150270165;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;151,288213995633;6,940148583895178;0;6,940148583895178;0;0;0;0;0;6,940148583895178
2023-01-08T11:00:00;103,87;144,5;145,92041062226798;0;329,25;0;327,25;0;330,04999999999995;0,02240771999999978;284,5625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;497,71847400027275;30;0;19,66360717413161;26,46515097460513;4,6843317225051075;1,3144205929027024;2,82064504914743;1,0154322176930748;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;145,92041062226798;5,904016478388516;0;5,335374436480394;0,5686420419081218;0;0;0;0;5,904016478388516
2023-01-08T12:00:00;101,69;137,3;130,502098762309;0;329,34999999999997;0;327,75;0;330,34999999999997;0,009508229999999796;284,5;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;466,0897547844517;0;30;9,253462199591372;12,45418869393186;2,204391398825939;4,524565567442959;9,709368170478452;3,495372541372243;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;130,502098762309;4,468173063865119;0;2,5107644406966627;1,957408623168456;0;0;0;0;4,468173063865119
2023-01-08T13:00:00;99;134,8;133,415354791759;0;329,15;0;328,45;0;329,84999999999997;0,01948263499999981;284,5625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;434,46419844055225;0;30;5,638828527876003;7,589271235364741;1,3433010086595591;5,639199239158328;12,101285920940619;4,356462931538623;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;133,415354791759;3,9696163227111603;0;1,5299970810495318;2,4396192416616285;0;0;0;0;3,9696163227111603
2023-01-08T14:00:00;104,29;137,5;159,966166492263;0;328,34999999999997;0;327,84999999999997;0;329,34999999999997;0,01079997699999977;284,505;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;402,8418046522872;0;30;9,542632893328587;12,84338209061721;2,273278630039246;4,435394873705734;9,51801475044149;3,4264853101589363;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;159,966166492263;4,508057603157433;0;2,5892258294684294;1,9188317736890041;0;0;0;0;4,508057603157433
2023-01-08T15:00:00;103,64;134,7;178,616307004906;0;327,95;0;326,45;0;328,34999999999997;0,02280441099999976;284,5725;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;371,2225731034009;0;30;5,494243181007355;7,394674537022013;1,3088573930528962;5,683784586026954;12,19696263095913;4,390906547145287;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;178,616307004906;3,9496740530649985;0;1,4907663866636378;2,4589076664013607;0;0;0;0;3,9496740530649985
2023-01-08T16:00:00;109,11;137,8;209,313315168277;0;327,45;0;326,65;0;328,25;0,03429840736849896;284,6112671548117;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;399,6854508460906;30;0;9,976388933934446;13,427172185645286;2,3766094768592154;4,301638833099886;9,23098462038602;3,323154463338967;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;209,313315168277;4,567884412095911;0;2,7069179126260896;1,8609664994698214;0;0;0;0;4,567884412095911
2023-01-08T17:00:00;118,04;143,2;202,264549272685;0;328,04999999999995;0;328,34999999999997;0;329,34999999999997;0,035344573605576406;284,59656373873304;0;9,502145922746777;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;428,145482301006;30;0;0;0;0;19,67802776703431;42,22752739706933;15,201909862944959;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;202,264549272685;8,513069523249175;0;0;8,513069523249175;0;0;0;0;8,513069523249175
2023-01-08T18:00:00;122,61;142;195,379817240757;0;328,04999999999995;0;327,95;0;329,25;0,010812881999999769;284,51;0;8,575107296137343;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;396,5237203843549;0;30;0;0;0;18,47802776703432;39,65242010093201;14,274871236335525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;195,379817240757;7,993927892347894;0;0;7,993927892347894;0;0;0;0;7,993927892347894
2023-01-08T19:00:00;109,11;132,7;179,64480008789198;0;328,04999999999995;0;328,45;0;329,45;0,03574305099999976;284,635;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;364,90512064389543;0;30;2,6025362436350568;3,502740570168313;0,6199850809197914;6,575491523399251;14,110496831328863;5,079778859278391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;179,64480008789198;3,5508286601418306;0;0,7061524989459319;2,8446761611958986;0;0;0;0;3,5508286601418306
2023-01-08T20:00:00;103,93;128,7;167,973129764384;0;328,04999999999995;0;328,34999999999997;0;329,45;0,01105160999999976;284,51;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,103492884864165;2,7011642949547214;1;0;8,103492884864165;3,0000000000000004;393,368630131831;30;0;0;0;0;6,714897107267171;14,409650444779336;5,187474160120561;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;167,973129764384;2,904985529667514;0;0;2,904985529667514;0;0;0;0;2,904985529667514
2023-01-08T21:00:00;98,43;127,7;152,97431395507598;0;327,95;0;327,95;0;329,15;0,05639499499999977;284,76;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,404915912031057;2,468305304010352;1;0;7,404915912031057;3,0000000000000004;421,8292932688178;30;0;0;0;0;6,4134740801002925;13,76281991437831;4,954615169176192;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;152,97431395507598;2,7745844947386673;0;0;2,7745844947386673;0;0;0;0;2,7745844947386673
2023-01-08T22:00:00;99,37;124,7;131,860105510505;0;328,15;0;328,45;0;329,45;0,058988783999999746;284,76;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,937945246495426;0,979315082165142;1;0;2,937945246495426;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;390,2081629710699;0;30;0;0;0;5,509204998599645;11,822328323175205;4,256038196343074;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;131,860105510505;2,3833813899521212;0;0;2,3833813899521212;0;0;0;0;2,3833813899521212
2023-01-08T23:00:00;81,34;117,8;114,701067646981;0;328,04999999999995;0;328,75;0;329,65;0,05580452599999977;284,76;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;7,744481935423639;2,5814939784745463;1;0;7,744481935423639;3;358,59019478635173;0;30;0;0;0;3,429386111148157;7,359197663408062;2,6493111588269023;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;114,701067646981;1,483614248943065;0;0;1,483614248943065;0;0;0;0;1,483614248943065
2023-01-09T00:00:00;75,13;114,9;111,23556513002;0;328,25;0;329,15;0;329,95;0,08501152799999973;284,8875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,718608714207604;1,906202904735868;1;0;5,718608714207604;3;387,0543357668731;30;0;0;0;0;2,555259332364201;5,483389125245067;1,974020085088224;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,23556513002;1,1054512476494054;0;0;1,1054512476494054;0;0;0;0;1,1054512476494054
2023-01-09T01:00:00;64,38;114,7;111,877822550355;0;328,15;0;328,95;0;329,84999999999997;0,09000468999999975;284,9475;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;355,4366829648754;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,109355997304602;7,595465809086114;0;0;45;45;0;0;111,877822550355;1,716066519207029;0;0,18482061209526837;0;0;1,5312459071117606;0;0;1,716066519207029
2023-01-09T02:00:00;60,28;115,9;111,123855835964;0;328,15;0;328,75;0;329,65;0,05638168399999977;284,76;0;0;0;8,51871710796772;2,8395723693225734;1;0;8,51871710796772;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;383,9011392965789;30;0;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;111,123855835964;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-01-09T03:00:00;39,41;115,4;121,577866956774;0;328,15;0;328,75;0;329,75;0,07077931399999976;284,8225;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,169428621551162;2,7231428738503873;1;0;8,169428621551162;3;352,2838018142282;0;30;0;0;0;2,705970845947642;5,806804390445583;2,09044958056041;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;121,577866956774;1,1706517651138295;0;0;1,1706517651138295;0;0;0;0;1,1706517651138295
