timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-09T04:00:00;47,25;119,9;147,50008298077898;0;328,15;0;328,65;0;329,65;0,06655508699999976;284,8225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;380,74857343404676;30;0;4,048389712321239;5,448707553595207;0,9644212369863515;1,9700002798101153;4,2274684116096894;1,5218886281794881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;147,50008298077898;1,9507170745853073;0;1,0984594428047938;0,8522576317805134;0;0;0;0;1,9507170745853073
2023-01-09T05:00:00;69,07;123,9;171,49714534486802;0;328,34999999999997;0;329,04999999999995;0;329,84999999999997;0,057021771999999755;284,76;0;0;0;4,4669706655356345;1,4889902218452113;1;0;4,4669706655356345;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;349,1315512082823;0;30;0;0;0;5,268066576866141;11,304863898854379;4,069751003587577;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;171,49714534486802;2,2790605620090427;0;0;2,2790605620090427;0;0;0;0;2,2790605620090427
2023-01-09T06:00:00;107,13;126,6;216,989757586385;0;328,54999999999995;0;329,15;0;329,65;0,1263759969999998;285,13;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,251597071258045;1,4171990237526817;1;0;4,251597071258045;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;377,5966380531615;30;0;0;0;0;6,08190875021672;13,051306330937168;4,69847027913738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;216,989757586385;2,631143356316933;0;0;2,631143356316933;0;0;0;0;2,631143356316933
2023-01-09T07:00:00;160;126,2;235,49766015485702;0;328,54999999999995;0;329,34999999999997;0;330,25;0,1466493427704508;285,19414618369984;0;33,439892040175216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;406,05887838935615;30;0;0;0;0;36,2;77,6824034334764;27,965665236051503;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;235,49766015485702;15,66077253218884;0;0;15,66077253218884;0;0;0;0;15,66077253218884
2023-01-09T08:00:00;180;136,9;260,844572235778;0;328,54999999999995;0;329,45;0;330,34999999999997;0,3354308456972917;285,4693229152664;0;35,51313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,6;1,8666666666666665;1;0;5,6;3;434,51827250151723;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,844572235778;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-09T09:00:00;177,14;133,2;293,12362091038904;0;328,45;0;329,54999999999995;0;330,45;0,28205749038971856;285,6835614000435;0;37,8324306985547;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,9748206742671;30;0;1,9;2,5572005383579968;0,4526244952893654;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;293,12362091038904;18,382656092052283;0;0,5155316285329722;17,86712446351931;0;0;0;0;18,382656092052283
2023-01-09T10:00:00;159,07;134;288,993181468707;0;328,54999999999995;0;329,65;0;330,45;0,3497664479999999;286,81;0;36,361364862295794;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;431,34957582377865;0;30;0;0;0;41,192897157389766;88,39677501585786;31,82283900570883;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;288,993181468707;17,820789843196945;0;0;17,820789843196945;0;0;0;0;17,820789843196945
2023-01-09T11:00:00;160,57;124,6;277,808204742428;0;328,65;0;329,65;0;330,45;0,7081433461103022;286,72062507392485;0;32,20384053802928;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;459,8064408661963;30;0;0;0;0;34,6;74,24892703862659;26,729613733905573;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;277,808204742428;14,968583690987119;0;0;14,968583690987119;0;0;0;0;14,968583690987119
2023-01-09T12:00:00;140,56;111,3;311,335235879392;0;328,54999999999995;0;329,54999999999995;0;330,45;11,40354528155669;292,0192028892286;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;428,1815128536886;0;30;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,335235879392;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-01-09T13:00:00;137,67;117,3;343,422712883296;0;327,95;0;328,34999999999997;0;327,75;18,447826656270202;297,55453640067776;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,496724869934079;3,1655749566446927;1;0;9,496724869934079;3,0000000000000004;456,63869470240326;30;0;0;0;0;3,278674597564715;7,035782398207543;2,5328816633547153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,422712883296;1,4184137314786405;0;0;1,4184137314786405;0;0;0;0;1,4184137314786405
2023-01-09T14:00:00;143,57;124,5;354,382052380507;0;328,65;0;329,84999999999997;0;330,65;1,3556011899013898;288,02112510103456;0;0;0;4,886116849235502;1,6287056164118339;1;0;4,886116849235502;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;485,09303083293304;30;0;0;0;0;5,4489203931662695;11,692962217094998;4,209466398154199;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;354,382052380507;2,3573011829663515;0;0;2,3573011829663515;0;0;0;0;2,3573011829663515
2023-01-09T15:00:00;151,02;126,1;376,804600212501;0;328,34999999999997;0;329,65;0;330,84999999999997;0,772008768;289,0775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,9159530084617846;1,3053176694872615;1;0;3,9159530084617846;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,4655741614287;0;30;0;0;0;5,931197236633278;12,727891065736648;4,582040783665193;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,804600212501;2,565942838852508;0;0;2,565942838852508;0;0;0;0;2,565942838852508
2023-01-09T16:00:00;161,96;131,5;360,984289844231;0;328,75;0;330,25;0;331,95;0,8378615329999999;289,135;0;37,42745088698001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;421,84128023559157;0;30;0,2;0,2691790040376889;0,047644683714670934;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;360,984289844231;17,921390950733308;0;0,054266487213998085;17,86712446351931;0;0;0;0;17,921390950733308
2023-01-09T17:00:00;176,07;139,2;370,181467409297;0;326,15;0;327,34999999999997;0;332,15;0,8527930370698237;288,3627329651915;0;34,746472869932006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;2,6333333333333333;1;0;7,9;3;450,299096107568;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,181467409297;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-09T18:00:00;182,18;135,5;392,41560657412697;0;324,25;0;325,25;0;329,34999999999997;0,907927099;289,195;0;35,97980620326534;0;4,2;1,4;1;0;4,2;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;478,75406619795723;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,41560657412697;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-09T19:00:00;170,79;139,3;407,549902207566;0;319,04999999999995;0;321,25;0;323,45;0,40902527999999977;286,48499999999996;0;34,71313953659866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8;2,6666666666666665;1;0;8;3;507,20619079133746;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;407,549902207566;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-09T20:00:00;160,51;132,5;418,64184581988;0;315,34999999999997;0;317,15;0;318,84999999999997;0,5109615849999997;287,395;0;37,66567430555336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;475,5765228038373;0;30;1,2;1,6150740242261143;0,28586810228802223;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;418,64184581988;18,192723386803294;0;0,3255989232839846;17,86712446351931;0;0;0;0;18,192723386803294
2023-01-09T21:00:00;138,93;130,7;415,559351189444;0;316,34999999999997;0;315,75;0;318,15;1,2695892442895993;288,38339685924603;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,129407083494122;2,376469027831374;1;0;7,129407083494122;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,9500177831359;0;30;0;0;0;7,317743161600935;15,703311505581405;5,653192142009306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;415,559351189444;3,165787599525211;0;0;3,165787599525211;0;0;0;0;3,165787599525211
2023-01-09T22:00:00;132;126,7;389,422172726214;0;317,45;0;320,75;0;324,95;0,7210700649999998;288,23999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,335099192161661;1,445033064053887;1;0;4,335099192161661;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;472,4056227813576;30;0;0;0;0;6,1120510529334116;13,115989383977276;4,72175617823182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,422172726214;2,6441834598098186;0;0;2,6441834598098186;0;0;0;0;2,6441834598098186
2023-01-09T23:00:00;108,31;119,7;397,40074148749596;0;327,15;0;329,54999999999995;0;331,65;0,6867895129999998;287,5775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;440,7794348506584;0;30;3,7592190185840044;5,059514156909831;0,8955340057730401;2,0591709735473462;4,418821831646666;1,5907758593927996;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,40074148749596;1,9108325352929896;0;1,0199980540330218;0,8908344812599678;0;0;0;0;1,9108325352929896
2023-01-10T00:00:00;106,02;118,8;370,41099078207003;0;328,95;0;329,75;0;332,25;0,8233949409999998;288,53249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;469,23535690717335;30;0;2,457950896766463;3,3081438718256573;0,5855414653131413;2,460439095364882;5,279912221813051;1,9007683998526983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;370,41099078207003;1,7313521084775636;0;0,6669218045600525;1,0644303039175111;0;0;0;0;1,7313521084775636
2023-01-10T01:00:00;96,71;117,3;337,385460079081;0;329,04999999999995;0;329,84999999999997;0;332,45;0,7586315029999999;289,04749999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,496724869934079;3,1655749566446927;1;0;9,496724869934079;3,0000000000000004;437,6094860030616;0;30;0;0;0;3,278674597564715;7,035782398207543;2,5328816633547153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;337,385460079081;1,4184137314786405;0;0;1,4184137314786405;0;0;0;0;1,4184137314786405
2023-01-10T02:00:00;95,14;120,5;314,69055653836597;0;328,45;0;329,04999999999995;0;331,34999999999997;0,718012595;288,98499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;405,9867776860402;0;30;4,915901793532918;6,616287743651304;1,1710829306262807;1,7024881985984293;3,653408151498775;1,315226934539559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,69055653836597;2,070370692462256;0;1,333843609120103;0,736527083342153;0;0;0;0;2,070370692462256
2023-01-10T03:00:00;90,36;123,7;306,151018934661;0;329,15;0;330,15;0;332,54999999999995;0,6853950189999999;288,80249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,610608020698586;1,536869340232862;1;0;4,610608020698586;3;434,44617900827166;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;306,151018934661;2,2529803550232725;0;0;2,2529803550232725;0;0;0;0;2,2529803550232725
2023-01-10T04:00:00;95,61;132,3;311,385486676158;0;329,25;0;330,15;0;332,54999999999995;0,7295027429999998;289,17249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,9027343903708;30;0;2,0241948561606304;2,7243537767976185;0,4822106184931785;6,753832910873699;14,493203671402787;5,217553321705004;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,385486676158;3,471059581557202;0;0,5492297214023998;2,921829860154802;0;0;0;0;3,471059581557202
2023-01-10T05:00:00;108,6;143,8;374,644950056968;0;329,25;0;330,15;0;332,54999999999995;0,7379447299999999;289,17249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;491,3564441169318;30;0;18,651509746051325;25,10297408620636;4,443226413258525;1,6265180209830006;3,490382019276825;1,256537526939657;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;374,644950056968;5,764420590865409;0;5,060759575779201;0,7036610150862078;0;0;0;0;5,764420590865409
2023-01-10T06:00:00;138,13;161,8;362,449284306057;0;329,15;0;329,75;0;332,34999999999997;0,808617295;289,42249999999996;0;23,871244635193147;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;519,8073084725202;30;0;0;0;0;38,27802776703433;82,14169048719813;29,57100857539133;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,449284306057;16,559764802219142;0;0;16,559764802219142;0;0;0;0;16,559764802219142
2023-01-10T07:00:00;154,73;165,5;391,98902777203;0;329,25;0;327,65;0;330,75;0,7911815379999999;289,23999999999995;0;26,367337551494014;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;488,17638037325185;0;30;0,6780277670343189;0,9125541952009676;0,16152209255057126;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,98902777203;18,051095389271826;0;0,18397092575251506;17,86712446351931;0;0;0;0;18,051095389271826
2023-01-10T08:00:00;165,33;168,5;387,788217444265;0;329,15;0;327,25;0;334,45;1,0176769411647184;288,7289869454;0;27,08200780721407;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,5486153667935;0;30;3,678027767034319;4,950239255766244;0,8761923482706251;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,788217444265;18,865092697481785;0;0,9979682339624747;17,86712446351931;0;0;0;0;18,865092697481785
2023-01-10T09:00:00;160,42;163,5;372,930172154785;0;322,15;0;322,84999999999997;0;326,25;0,6678361279999999;288,48499999999996;0;26,646472869932005;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,318389992131348;2,7727966640437822;1;0;8,318389992131348;3,0000000000000004;424,9240131368358;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;372,930172154785;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-10T10:00:00;154,73;158,6;376,321703508852;0;316,95;0;318,04999999999995;0;320,45;19,26348835444089;295,38566477576245;0;28,870513433664104;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;393,3025733671011;0;30;1,0335058214747654;1,3909903384586346;0,2462052899071783;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,321703508852;18,14754811575257;0;0,2804236522332607;17,86712446351931;0;0;0;0;18,14754811575257
2023-01-10T11:00:00;146,45;156,3;373,455144047874;0;317,95;0;318,54999999999995;0;321,34999999999997;21,53687956845963;296,84470000138253;0;19,622317596566536;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;421,7632431097644;30;0;0;0;0;32,77802776703433;70,33911537990198;25,322081536764717;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;373,455144047874;14,180365660588238;0;0;14,180365660588238;0;0;0;0;14,180365660588238
2023-01-10T12:00:00;141,22;153,7;375,705008886896;0;325,65;0;327,84999999999997;0;330,15;18,6608750845393;295,77306091664093;0;17,613733905579394;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;450,22106678545344;30;0;0;0;0;30,17802776703431;64,75971623827104;23,313497845777576;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;375,705008886896;13,05555879363544;0;0;13,05555879363544;0;0;0;0;13,05555879363544
2023-01-10T13:00:00;141,68;150,8;397,063314546627;0;329,45;0;330,34999999999997;0;331,34999999999997;15,820127947461998;294,65410355334797;0;15,373390557939928;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;478,67604467877493;30;0;0;0;0;27,27802776703433;58,536540272605855;21,07315449813811;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;397,063314546627;11,80096651895734;0;0;11,80096651895734;0;0;0;0;11,80096651895734
2023-01-10T14:00:00;145,41;150;434,730964499425;0;328,45;0;328,75;0;329,95;15,293782296434951;294,34508994571155;0;14,755364806866957;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;447,04922970588603;0;30;0;0;0;26,47802776703432;56,81980207518094;20,45512874706514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;434,730964499425;11,454872098356477;0;0;11,454872098356477;0;0;0;0;11,454872098356477
2023-01-10T15:00:00;145,92;146,1;424,440079330296;0;328,45;0;329,54999999999995;0;330,34999999999997;13,5118754391853;293,26026229646203;0;11,742489270386265;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;475,50452478291544;30;0;0;0;0;22,578027767034314;48,45070336273457;17,442253210584447;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;424,440079330296;9,767661797927289;0;0;9,767661797927289;0;0;0;0;9,767661797927289
2023-01-10T16:00:00;140,5;146,6;427,00394439587;0;327,95;0;328,45;0;329,54999999999995;8,84510883264057;290,45923840498523;0;12,128755364806867;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,8780269620161;0;30;0;0;0;23,078027767034314;49,523664736125134;17,82851930500505;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;427,00394439587;9,983970810802827;0;0;9,983970810802827;0;0;0;0;9,983970810802827
2023-01-10T17:00:00;146,34;144;417,231661027274;0;328,54999999999995;0;329,34999999999997;0;330,45;6,684011264522815;291,1322794774035;0;10,120171673819748;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;412,2546917908989;0;30;0;0;0;20,47802776703432;43,94426559449425;15,819935614017929;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;417,231661027274;8,85916394385004;0;0;8,85916394385004;0;0;0;0;8,85916394385004
2023-01-10T18:00:00;140,45;141,2;410,41482487407796;0;328,65;0;329,54999999999995;0;330,95;9,649340218524525;293,3662928778692;0;7,957081545064372;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,7134663217198;30;0;0;0;0;17,67802776703431;37,935681903507096;13,656845485262554;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;410,41482487407796;7,647833471747031;0;0;7,647833471747031;0;0;0;0;7,647833471747031
2023-01-10T19:00:00;124,44;140,8;393,66818192814003;0;328,65;0;329,54999999999995;0;330,95;3,173482498153493;291,0384810252004;0;7,64806866952791;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;409,0904476066666;0;30;0;0;0;17,27802776703433;37,0773128047947;13,347832609726092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;393,66818192814003;7,474786261446611;0;0;7,474786261446611;0;0;0;0;7,474786261446611
2023-01-10T20:00:00;106,15;133,2;381,73780449467597;0;328,65;0;329,34999999999997;0;330,84999999999997;0,7732432689999997;288,965;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,54953856190593;30;0;3,3254629779781335;4,475724061881741;0,7922031589530681;6,352564789056176;13,632113281236428;4,907560781245114;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;381,73780449467597;3,6505400083726225;0;0,902305970875359;2,7482340374972636;0;0;0;0;3,6505400083726225
2023-01-10T21:00:00;86,53;130,7;368,598623007103;0;328,65;0;329,54999999999995;0;331,15;0,8785222299999997;289,315;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,129407083494122;2,376469027831374;1;0;7,129407083494122;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;405,9268362396287;0;30;0;0;0;7,317743161600935;15,703311505581405;5,653192142009306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,598623007103;3,165787599525211;0;0;3,165787599525211;0;0;0;0;3,165787599525211
2023-01-10T22:00:00;81,3;122,7;348,45345671361997;0;329,54999999999995;0;330,65;0;332,54999999999995;0,8199537139999996;288,84749999999997;0;0;0;8,717064032778417;2,9056880109261387;1;0;8,717064032778417;3,0000000000000004;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;434,38624355600473;30;0;0;0;0;4,906358944265881;10,528667262373133;3,7903202144543284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;348,45345671361997;2,1225793200944234;0;0;2,1225793200944234;0;0;0;0;2,1225793200944234
2023-01-10T23:00:00;42,96;116,1;301,80765837363197;0;330,95;0;332,15;0;334,25;0,7293298449999999;289,0275;0;0;0;8,658432502534335;2,886144167511445;1;0;8,658432502534335;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;402,7638575632281;0;30;0;0;0;2,9169669649644554;6,259585761726298;2,2534508742214676;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;301,80765837363197;1,2619324895640218;0;0;1,2619324895640218;0;0;0;0;1,2619324895640218
2023-01-11T00:00:00;5;115,9;236,99647531207398;0;329,25;0;330,65;0;332,25;0,7401206289999998;289,2125;0;0;0;8,51871710796772;2,8395723693225734;1;0;8,51871710796772;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;371,14463380905073;0;30;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;236,99647531207398;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-01-11T01:00:00;0,16;116,8;240,075642541329;0;328,54999999999995;0;329,75;0;331,34999999999997;0,7986337259999999;289,53749999999997;0;0;0;9,14743638351752;3,0491454611725066;1;0;9,14743638351752;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;399,60751934566986;30;0;0;0;0;3,127963083981274;6,712367133007025;2,4164521678825293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,075642541329;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-01-11T02:00:00;0,08;116,7;219,439104528668;0;329,65;0;330,65;0;332,75;0,8260320849999998;289,2125;0;0;0;9,077578686234213;3,025859562078071;1;0;9,077578686234213;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;367,98861122531423;0;30;0;0;0;3,0978207812645877;6,647684079966926;2,3931662687880935;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;219,439104528668;1,3401731105213324;0;0;1,3401731105213324;0;0;0;0;1,3401731105213324
2023-01-11T03:00:00;0,01;122,1;218,34431274947;0;330,25;0;330,75;0;333,15;0,8237289629999998;289,185;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;336,37286499577067;0;30;7,229267343430747;9,72983491713425;1,722180780332762;0,9891226487005951;2,1225807912029935;0,7641290848330777;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,34431274947;2,389447006800788;0;1,9615347192942647;0,42791228750652344;0;0;0;0;2,389447006800788
2023-01-11T04:00:00;0,04;132,3;238,07700394982402;0;330,54999999999995;0;331,65;0;333,45;0,840496357;289,455;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;364,8392277092711;30;0;2,0241948561606304;2,7243537767976185;0,4822106184931785;6,753832910873699;14,493203671402787;5,217553321705004;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;238,07700394982402;3,471059581557202;0;0,5492297214023998;2,921829860154802;0;0;0;0;3,471059581557202
2023-01-11T05:00:00;2,75;146,8;257,66279032942504;0;328,75;0;329,34999999999997;0;330,54999999999995;0,6683584179999998;288,94;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;393,3027437865002;30;0;22,989070152109765;30,9408750364869;5,476534881458181;0,2889576149245571;0,6200807187222256;0,2232290587400012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,66279032942504;6,36268868025016;0;6,237680407355759;0,12500827289440067;0;0;0;0;6,36268868025016
2023-01-11T06:00:00;57,88;158,3;356,825678779089;0;327,95;0;327,75;0;329,25;0,8243628159999999;289,28249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;421,76341351212153;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;10,85190004066569;11,593910299856507;0;0;45;45;0;0;356,825678779089;8,829266838168323;0;6,491934521717252;0;0;2,3373323164510715;0;0;8,829266838168323
2023-01-11T07:00:00;91,11;159,2;441,200094164155;0;327,95;0;328,34999999999997;0;329,45;0,95191775;289,715;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;450,22123717077034;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;11,751900040665667;12,555448761394944;0;0;45;45;0;0;441,200094164155;9,023112992014472;0;6,491934521717252;0;0;2,5311784702972204;0;0;9,023112992014472
2023-01-11T08:00:00;127,44;161,1;466,857519335091;0;327,84999999999997;0;327,95;0;329,25;0,5523660449999999;287,23999999999995;0;23,33047210300429;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;418,59726767863225;0;30;0;0;0;37,578027767034314;80,63954456445131;29,03023604320247;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,857519335091;16,256932184193385;0;0;16,256932184193385;0;0;0;0;16,256932184193385
2023-01-11T09:00:00;129,74;154,7;463,30782120885;0;328,04999999999995;0;328,45;0;329,54999999999995;0,40223063800000014;285,98999999999995;0;18,386266094420595;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;447,05540795186437;30;0;0;0;0;31,17802776703431;66,90563898505215;24,086030034618776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;463,30782120885;13,488176819386513;0;0;13,488176819386513;0;0;0;0;13,488176819386513
2023-01-11T10:00:00;131,71;149,1;458,368287110318;0;328,15;0;328,75;0;329,75;2,552439781927541;289,77189067281887;0;14,06008583690987;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;475,5107024110692;30;0;0;0;0;25,578027767034314;54,88847160307792;19,75984977710805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;458,368287110318;11,065515875180509;0;0;11,065515875180509;0;0;0;0;11,065515875180509
2023-01-11T11:00:00;130,02;145,1;421,46104206261896;0;328,75;0;329,75;0;330,34999999999997;1,7530633909836422;291,0282314783202;0;10,969957081545065;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,884203972407;0;30;0;0;0;21,578027767034314;46,30478061595346;16,669721021743246;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,46104206261896;9,335043772176217;0;0;9,335043772176217;0;0;0;0;9,335043772176217
2023-01-11T12:00:00;117,47;145,4;362,592594178418;0;328,54999999999995;0;329,65;0;330,34999999999997;3,0427874170375273;289,5328867578074;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;472,3398155520098;30;0;20,964875295949152;28,216521259689305;4,994324262965007;0,9131524710851661;1,9595546589810429;0,7054396772331755;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,592594178418;6,083496905203942;0;5,688450685953364;0,39504621925057826;0;0;0;0;6,083496905203942
2023-01-11T13:00:00;110,54;147,5;357,75291370345104;0;328,75;0;328,75;0;329,95;2,8834130519140517;289,39343770302816;0;0,012363805111474058;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,7136342020335;0;30;23,97802776703432;32,271908165591285;5,712127745309656;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;357,75291370345104;6,506016686183203;0;6,506016686183203;0;0;0;0;0;6,506016686183203
2023-01-11T14:00:00;115,74;147,3;365,025556007727;0;329,45;0;330,34999999999997;0;330,95;1,053609121;288,9;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;409,0906154701923;0;30;23,711996886452845;31,91385852820033;5,648752959491458;0,06603088058148227;0,14169716862979026;0,051010980706724496;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;365,025556007727;6,462400028480952;0;6,433833879285187;0,028566149195765715;0;0;0;0;6,462400028480952
2023-01-11T15:00:00;117,7;146,1;376,08463295419796;0;329,34999999999997;0;329,75;0;330,54999999999995;1,951755984163106;291,2372182826675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,54970640864525;30;0;21,97697272402944;29,578698148088076;5,235429572211589;0,6010550430048679;1,2898176888516477;0,4643343679865932;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;376,08463295419796;6,223092792727048;0;5,963065546654556;0,26002724607249217;0;0;0;0;6,223092792727048
2023-01-11T16:00:00;119,2;147,3;377,800928159937;0;329,25;0;329,65;0;330,54999999999995;0,9405309000000001;288,0225;0;12,66952789699572;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;466,0059514380044;30;0;0;0;0;23,77802776703433;51,02581065887195;18,369291837193902;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;377,800928159937;10,286803428828584;0;0;10,286803428828584;0;0;0;0;10,286803428828584
2023-01-11T17:00:00;132,39;147,7;402,89407015267597;0;327,25;0;323,95;0;323,25;1,985081752026369;288,6529430231293;0;12,978540772532185;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;434,38040347443956;0;30;0;0;0;24,17802776703431;51,88417975758435;18,678304712730366;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;402,89407015267597;10,459850639129005;0;0;10,459850639129005;0;0;0;0;10,459850639129005
2023-01-11T18:00:00;132,88;148,5;392,613241478057;0;326,84999999999997;0;322,54999999999995;0;328,04999999999995;1,1655738052551865;288,30188916420735;0;13,596566523605155;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,8369654340921;30;0;0;0;0;24,97802776703432;53,600917955009265;19,296330463803336;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;392,613241478057;10,805945059729867;0;0;10,805945059729867;0;0;0;0;10,805945059729867
2023-01-11T19:00:00;127,8;146,7;352,082834315332;0;325,84999999999997;0;322,04999999999995;0;326,84999999999997;1,0779984227015982;288,2507967776615;0;12,206008583690984;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;491,2906817375487;30;0;0;0;0;23,17802776703431;49,73825701080324;17,905772523889166;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;352,082834315332;10,027232613377933;0;0;10,027232613377933;0;0;0;0;10,027232613377933
2023-01-11T20:00:00;114,56;142,9;314,367735795915;0;324,54999999999995;0;321,15;0;325,34999999999997;1,0215310610000001;288,7025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;459,66260530095394;0;30;17,35024162423378;23,35160380112218;4,133233872798626;2,027786142800537;4,351472409443212;1,5665300673995564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;314,367735795915;5,584940164049984;0;4,707683326306232;0,8772568377437515;0;0;0;0;5,584940164049984
2023-01-11T21:00:00;93,47;139;300,139796284721;0;325,25;0;321,75;0;325,75;0,9377726809999999;288,42999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;428,03769167200284;0;30;11,711413096357797;15,762332565757466;2,7899328641390713;3,7666146706765162;8,082864100164198;2,909831076059111;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;300,139796284721;4,807191647849807;0;3,177686245256705;1,6295054025931022;0;0;0;0;4,807191647849807
2023-01-11T22:00:00;91,71;131,2;271,08148105831;0;325,45;0;327,04999999999995;0;328,84999999999997;0,887328747;288,11749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;396,4159405344146;0;30;0,4337560406058351;0,5837900950280419;0,1033308468199634;7,244271726428473;15,545647481606164;5,596433093378219;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;271,08148105831;3,251694615449456;0;0,11769208315765324;3,134002532291803;0;0;0;0;3,251694615449456
2023-01-11T23:00:00;68,54;127,5;289,34804070296497;0;329,65;0;330,15;0;330,45;1,029599412;289,7575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,265200517464431;2,421733505821477;1;0;7,265200517464431;3,0000000000000004;424,87629894036115;30;0;0;0;0;6,353189474666916;13,633453808298102;4,908043370987317;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;289,34804070296497;2,748504287752897;0;0;2,748504287752897;0;0;0;0;2,748504287752897
2023-01-12T00:00:00;19,88;126,3;275,253421549726;0;329,54999999999995;0;330,75;0;331,45;1,131659402;290,09;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,426908150064689;2,1423027166882296;1;0;6,426908150064689;3;393,2548639420461;0;30;0;0;0;5,991481842066657;12,857257171816858;4,628612581854069;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,253421549726;2,5920230458382783;0;0;2,5920230458382783;0;0;0;0;2,5920230458382783
2023-01-12T01:00:00;5,55;127,8;268,85060885597;0;329,34999999999997;0;330,75;0;332,15;1,14920475;289,5175;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,474773609314365;2,491591203104788;1;0;7,474773609314365;3;421,7155384556519;30;0;0;0;0;6,4436163828169795;13,82750296741841;4,9779010682706275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;268,85060885597;2,7876245982315515;0;0;2,7876245982315515;0;0;0;0;2,7876245982315515
2023-01-12T02:00:00;4,69;127,1;231,611182346982;0;329,15;0;330,54999999999995;0;332,15;1,1090993450000002;289,55499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,614529981294902;1,538176660431634;1;0;4,614529981294902;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;390,0944195333853;0;30;0;0;0;6,232620263800161;13,374721596137684;4,814899774609566;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,611182346982;2,696343873781357;0;0;2,696343873781357;0;0;0;0;2,696343873781357
2023-01-12T03:00:00;0,1;128,4;213,98633480781;0;329,15;0;330,45;0;332,25;1,081082967;289,25;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,509035622357665;1,8363452074525548;1;0;5,509035622357665;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;418,55541009143195;30;0;0;0;0;6,624470199117111;14,215601285659035;5,117616462837253;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;213,98633480781;2,865865219188861;0;0;2,865865219188861;0;0;0;0;2,865865219188861
2023-01-12T04:00:00;2,03;140,3;215,01793163580598;0;329,15;0;329,95;0;331,95;1,052674219;288,8875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;447,01355455042284;30;0;13,591022605649806;18,292089644212393;3,237699867025593;3,1870051613845183;6,839066869923858;2,462064073172589;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;215,01793163580598;5,066441153249868;0;3,6876852722732183;1,3787558809766496;0;0;0;0;5,066441153249868
2023-01-12T05:00:00;24,94;159,6;226,967614899036;0;329,25;0;330,15;0;331,95;1,018092125;288,75;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;475,4688531949678;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;12,151900040665673;12,982799188745377;0;0;45;45;0;0;226,967614899036;9,10926683816832;0;6,491934521717252;0;0;2,617332316451068;0;0;9,10926683816832
2023-01-12T06:00:00;85,72;162;310,565460959681;0;329,04999999999995;0;330,04999999999995;0;331,84999999999997;1,050019327;289,15999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;503,9213063096483;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;14,551900040665679;15,546901752847948;0;0;45;45;0;0;310,565460959681;9,626189915091398;0;6,491934521717252;0;0;3,134255393374146;0;0;9,626189915091398
2023-01-12T07:00:00;111,55;174,1;351,033952219073;0;328,15;0;329,45;0;330,45;1,084730065;289,3275;0;6,3491067391626155;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;472,2919668105963;0;30;50,57802776703431;68,07271570260338;12,048870679360798;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;351,033952219073;13,72345948564484;0;13,72345948564484;0;0;0;0;0;13,72345948564484
2023-01-12T08:00:00;106,83;178,6;339,609876278039;0;327,84999999999997;0;329,25;0;330,04999999999995;1,0551140760000002;289,12;0;7,4211121227426995;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;500,7447376139153;30;0;55,07802776703432;74,12924329345131;13,120876062940882;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;339,609876278039;14,944455447959784;0;14,944455447959784;0;0;0;0;0;14,944455447959784
2023-01-12T09:00:00;97,83;173,1;340,930073790645;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;1,06999299;289,315;0;6,110883320589266;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;529,1946631401538;30;0;49,578027767034314;66,72682068241497;11,810647260787448;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;340,930073790645;13,452127049574857;0;13,452127049574857;0;0;0;0;0;13,452127049574857
