timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-12T10:00:00;84,74;171,5;321,30534055647604;0;327,84999999999997;0;329,04999999999995;0;329,84999999999997;1,156664855;289,5025;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;497,5627963054187;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;24,05190004066568;25,696474402420595;0;0;45;45;0;0;321,30534055647604;11,672343761245244;0;6,491934521717252;0;0;5,180409239527992;0;0;11,672343761245244
2023-01-12T11:00:00;87,38;171,6;306,301410513239;0;327,95;0;329,34999999999997;0;330,15;3,1448573404482056;290,8317045942954;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;526,0130400257882;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;24,151900040665673;25,803312009258196;0;0;45;45;0;0;306,301410513239;11,693882222783705;0;6,491934521717252;0;0;5,2019477010664525;0;0;11,693882222783705
2023-01-12T12:00:00;75,88;169,2;284,24119242238896;0;328,04999999999995;0;329,75;0;330,34999999999997;4,650246380547722;290,3105824221911;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;494,3814913533646;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;21,751900040665667;23,239209445155627;0;0;45;45;0;0;284,24119242238896;11,176959145860627;0;6,491934521717252;0;0;4,685024624143375;0;0;11,176959145860627
2023-01-12T13:00:00;81,84;169,9;262,489226713589;0;327,95;0;329,54999999999995;0;330,25;2,010226123671139;289,6479864134378;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,75310583580824;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;22,451900040665684;23,98707269301889;0;0;45;45;0;0;262,489226713589;11,32772837662986;0;6,491934521717252;0;0;4,835793854912608;0;0;11,32772837662986
2023-01-12T14:00:00;88,2;169,6;280,46744390094204;0;327,84999999999997;0;328,95;0;329,95;1,37520484578717;289,1687930981849;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;491,2068305252247;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;22,151900040665673;23,66655987250606;0;0;45;45;0;0;280,46744390094204;11,263112992014474;0;6,491934521717252;0;0;4,7711784702972215;0;0;11,263112992014474
2023-01-12T15:00:00;95,18;167,4;307,237529465227;0;327,84999999999997;0;328,95;0;329,84999999999997;5,574933559269327;292,3274251792294;0;4,753009834721165;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;519,6577098421722;30;0;43,87802776703432;59,05521906734095;10,452773774919347;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;307,237529465227;11,905532163975934;0;11,905532163975934;0;0;0;0;0;11,905532163975934
2023-01-12T16:00:00;99,08;165,2;366,834633234097;0;327,65;0;326,45;0;325,15;9,165447193426797;295,4054254351427;0;4,228918313859789;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;488,0267967027669;0;30;41,67802776703431;56,094250022926396;9,928682254057971;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,834633234097;11,308600804621962;0;11,308600804621962;0;0;0;0;0;11,308600804621962
2023-01-12T17:00:00;112,01;160,2;401,560581442402;0;328,04999999999995;0;326,25;0;324,84999999999997;15,00413782598858;298,5748760815077;0;3,0378012209930327;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,3990466546756;0;30;36,67802776703431;49,36477492198427;8,737565161191215;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;401,560581442402;9,951938624272028;0;9,951938624272028;0;0;0;0;0;9,951938624272028
2023-01-12T18:00:00;119,49;159,5;391,068673695759;0;323,45;0;324,75;0;325,15;16,30528509867546;299,2182316304138;0;22,094420600858374;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;424,7744593815891;0;30;0;0;0;35,97802776703432;77,20606816960154;27,794184541056556;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;391,068673695759;15,564743342991669;0;0;15,564743342991669;0;0;0;0;15,564743342991669
2023-01-12T19:00:00;100,79;153,5;383,920036877938;0;320,15;0;322,75;0;323,34999999999997;14,02130951997342;298,9514865011392;0;1,441704316551581;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,23198193565094;30;0;29,97802776703432;40,34727828672183;7,141468256749763;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,920036877938;8,13401130260312;0;8,13401130260312;0;0;0;0;0;8,13401130260312
2023-01-12T20:00:00;99,35;146,2;368,93557748314896;0;317,65;0;320,75;0;321,45;11,88442540149536;297,5775807465713;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,6866587374574;30;0;22,121558070898047;29,773294846430748;5,269873187818242;0,5564696961362557;1,1941409788331667;0,42989075237994;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;368,93557748314896;6,243035062373205;0;6,002296241040439;0,24073882133276642;0;0;0;0;6,243035062373205
2023-01-12T21:00:00;84,77;143,8;366,89662517320096;0;322,25;0;321,75;0;323,34999999999997;2,3968170111342832;291,43851867138363;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;450,0595427031626;0;30;18,651509746051325;25,10297408620636;4,443226413258525;1,6265180209830006;3,490382019276825;1,256537526939657;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,89662517320096;5,764420590865409;0;5,060759575779201;0,7036610150862078;0;0;0;0;5,764420590865409
2023-01-12T22:00:00;70,43;139,5;362,421194180759;0;322,84999999999997;0;326,95;0;329,34999999999997;1,7265084683403031;289,79034176065676;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;418,43558938047124;0;30;12,434339830700871;16,73531605747089;2,9621509421723475;3,5436879363334417;7,604480550071763;2,737612998025835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;362,421194180759;4,906902996080598;0;3,373839717186131;1,5330632788944674;0;0;0;0;4,906902996080598
2023-01-12T23:00:00;39,57;132,6;316,007138422948;0;328,04999999999995;0;329,45;0;329,54999999999995;0,8089760830000001;290,61749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;386,81479845311213;0;30;2,4579508967664503;3,30814387182564;0,5855414653131382;6,620076870267863;14,206173541347344;5,114222474885044;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;316,007138422948;3,530886390495673;0;0,6669218045600489;2,863964585935624;0;0;0;0;3,530886390495673
2023-01-13T00:00:00;32,64;131,7;287,71002324207103;0;327,54999999999995;0;328,15;0;329,04999999999995;0,6789057180000001;290,0175;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;355,1971696048458;0;30;1,156682774948909;1,5567735867414658;0,27554892485323945;7,0213449920854;15,06726393151373;5,424215015344943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;287,71002324207103;3,351405963680248;0;0,3138455550870795;3,0375604085931682;0;0;0;0;3,351405963680248
2023-01-13T01:00:00;16,99;132,7;264,181631730844;0;328,54999999999995;0;328,95;0;330,04999999999995;0,724977467;290,265;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;383,6616498878853;30;0;2,6025362436350568;3,502740570168313;0,6199850809197914;6,575491523399251;14,110496831328863;5,079778859278391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;264,181631730844;3,5508286601418306;0;0,7061524989459319;2,8446761611958986;0;0;0;0;3,5508286601418306
2023-01-13T02:00:00;9;136,2;231,702745299034;0;328,75;0;329,15;0;330,15;0,947843395;291,5625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;412,12328372289653;30;0;7,663023384036578;10,313625012162285;1,8255116271527243;5,015004382997732;10,761811980681829;3,8742523130454583;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;231,702745299034;4,248808097757373;0;2,0792268024519167;2,1695812953054565;0;0;0;0;4,248808097757373
2023-01-13T03:00:00;2,02;141,5;227,927435265003;0;328,75;0;329,25;0;330,25;0,8497524319999998;290,91999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,58207139452423;30;0;15,326046768073168;20,62725002432459;3,6510232543054517;2,651980998961146;5,690946349702029;2,0487406858927306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;227,927435265003;5,3057483890037656;0;4,158453604903837;1,147294784099929;0;0;0;0;5,3057483890037656
2023-01-13T04:00:00;2,61;149,2;232,907690482038;0;328,84999999999997;0;329,45;0;330,34999999999997;0,657061555;289,84749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;469,03801318738476;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;1,7519000406656673;1,87168807763426;0;0;45;45;0;0;232,907690482038;6,869266838168319;0;6,491934521717252;0;0;0,3773323164510668;0;0;6,869266838168319
2023-01-13T05:00:00;25,26;162,1;232,757513682707;0;328,84999999999997;0;329,65;0;330,45;0,5212927190000001;289,005;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,412162017645;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;14,651900040665673;15,653739359685547;0;0;45;45;0;0;232,757513682707;9,647728376629859;0;6,491934521717252;0;0;3,155793854912606;0;0;9,647728376629859
2023-01-13T06:00:00;54,74;184,4;264,01009924995003;0;328,54999999999995;0;329,15;0;329,84999999999997;0,6514836369999998;289,67249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;465,8684208014433;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;36,95190004066569;39,47852568447189;0;0;45;45;0;0;264,01009924995003;14,450805299706786;0;6,491934521717252;0;0;7,958870777989533;0;0;14,450805299706786
2023-01-13T07:00:00;87,88;190,1;299,55087639446396;0;328,45;0;328,95;0;329,75;0,6939402749999999;289,885;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;494,3218339593631;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;42,65190004066567;45,56826927421546;0;0;45;45;0;0;299,55087639446396;15,678497607399088;0;6,491934521717252;0;0;9,186563085681836;0;0;15,678497607399088
2023-01-13T08:00:00;105,95;191,1;295,019508677091;0;328,45;0;328,95;0;329,75;0,8142045126619692;288,59854966655655;0;10,398904854909588;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,69345440754614;0;30;67,57802776703431;90,95293104580661;16,09866879510777;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;295,019508677091;18,33611089883461;0;18,33611089883461;0;0;0;0;0;18,33611089883461
2023-01-13T09:00:00;100,64;186,5;266,311699712517;0;328,54999999999995;0;328,84999999999997;0;329,65;1,4097666423240496;285,29846230526385;0;9,303077129472175;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;491,1471850621054;30;0;62,97802776703432;84,76181395293987;15,002841069670357;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;266,311699712517;17,087981692912678;0;17,087981692912678;0;0;0;0;0;17,087981692912678
2023-01-13T10:00:00;94,85;183,5;214,30486473062498;0;328,75;0;328,84999999999997;0;329,75;5,596556332006216;289,1381656128062;0;8,58840687375212;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;459,51912297517816;0;30;59,97802776703433;80,72412889237461;14,288170813950304;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;214,30486473062498;16,27398438470272;0;16,27398438470272;0;0;0;0;0;16,27398438470272
2023-01-13T11:00:00;84,93;176,9;199,10970406950202;0;328,65;0;328,54999999999995;0;329,45;16,03097379039087;295,7090618039863;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,8942236944596;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;29,451900040665684;31,465705171651372;0;0;45;45;0;0;199,10970406950202;12,835420684322168;0;6,491934521717252;0;0;6,343486162604916;0;0;12,835420684322168
2023-01-13T12:00:00;76,53;173,3;207,200085035432;0;327,84999999999997;0;327,54999999999995;0;327,95;10,194715144169063;293,5985368393581;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,35143427209016;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;25,85190004066569;27,619551325497532;0;0;45;45;0;0;207,200085035432;12,060036068937555;0;6,491934521717252;0;0;5,568101547220302;0;0;12,060036068937555
2023-01-13T13:00:00;70,24;167,2;200,343097269942;0;328,45;0;328,15;0;329,04999999999995;11,26360594888312;293,13923149762405;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;484,80579912866295;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;19,751900040665667;21,10245730840349;0;0;45;45;0;0;200,343097269942;10,746189915091396;0;6,491934521717252;0;0;4,254255393374144;0;0;10,746189915091396
2023-01-13T14:00:00;73,55;161,7;213,995149495186;0;327,95;0;328,45;0;329,75;19,13267487102771;296,6882181794509;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,17837118032907;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;14,251900040665667;15,226388932335114;0;0;45;45;0;0;213,995149495186;9,561574530476012;0;6,491934521717252;0;0;3,069640008758759;0;0;9,561574530476012
2023-01-13T15:00:00;79,85;163,9;259,522402162222;0;327,84999999999997;0;328,25;0;329,54999999999995;23,790570862393057;298,28158787160015;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,63305334321103;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;16,451900040665684;17,576816282762483;0;0;45;45;0;0;259,522402162222;10,035420684322169;0;6,491934521717252;0;0;3,5434861626049163;0;0;10,035420684322169
2023-01-13T16:00:00;85,31;165,7;316,901080996699;0;327,75;0;327,65;0;329,15;24,35893811641121;298,68814314929494;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;510,08489003787673;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;18,251900040665667;19,49989320583939;0;0;45;45;0;0;316,901080996699;10,423112992014472;0;6,491934521717252;0;0;3,9311784702972203;0;0;10,423112992014472
2023-01-13T17:00:00;96,9;163,4;363,27796638850504;0;328,15;0;325,34999999999997;0;325,04999999999995;16,39572392722684;296,91436932267317;0;3,80011616042776;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;478,4549341804519;0;30;39,878027767034325;53,67163898658725;9,499880100625942;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;363,27796638850504;10,820202419695988;0;10,820202419695988;0;0;0;0;0;10,820202419695988
2023-01-13T18:00:00;96,97;159,2;390,924866345529;0;326,95;0;320,25;0;324,15;14,52188000746491;295,7601070777658;0;2,799577802419681;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;506,9070886870339;30;0;35,67802776703431;48,01887990179584;8,499341742617863;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;390,924866345529;9,680606188202042;0;9,680606188202042;0;0;0;0;0;9,680606188202042
2023-01-13T19:00:00;95,91;156,3;383,49359295576;0;326,34999999999997;0;320,84999999999997;0;326,65;4,629675248916852;288,4942183898523;0;2,108729888556968;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;475,27745060974416;0;30;32,77802776703433;44,11578434324944;7,80849382875515;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;383,49359295576;8,893742123599086;0;8,893742123599086;0;0;0;0;0;8,893742123599086
2023-01-13T20:00:00;84,94;151,5;382,01116276228805;0;324,54999999999995;0;319,65;0;324,75;2,8336128667483873;284,92411509068364;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,65097549626216;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;4,051900040665679;4,32895303489923;0;0;45;45;0;0;382,01116276228805;7,364651453552937;0;6,491934521717252;0;0;0,8727169318356847;0;0;7,364651453552937
2023-01-13T21:00:00;76,89;147,6;395,519838225876;0;325,25;0;319,84999999999997;0;324,34999999999997;1,9270633379801139;286,14049188135533;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;412,0276630302915;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;0,15190004066567298;0,1622863682325566;0;0;45;45;0;0;395,519838225876;6,524651453552935;0;6,491934521717252;0;0;0,03271693183568341;0;0;6,524651453552935
2023-01-13T22:00:00;76,51;135,1;411,42558013647204;0;322,75;0;326,45;0;328,84999999999997;0,5087547139999999;288,60999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;380,40751289556744;0;30;6,0725845684818225;8,173061330392763;1,446631855479519;5,505443198552492;11,814255790885175;4,253132084718663;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;411,42558013647204;4,029443131649632;0;1,647689164207181;2,3817539674424513;0;0;0;0;4,029443131649632
2023-01-13T23:00:00;68,3;129,4;353,306943721298;0;328,84999999999997;0;328,95;0;329,84999999999997;0,497855064;288,9675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,221257018811081;2,0737523396036934;1;0;6,221257018811081;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;348,79052477585685;0;30;0;0;0;6,925893226283993;14,862431816060068;5,350475453781625;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;353,306943721298;2,99626625411771;0;0;2,99626625411771;0;0;0;0;2,99626625411771
2023-01-14T00:00:00;25,68;128,1;323,955347191932;0;328,84999999999997;0;328,84999999999997;0;330,04999999999995;0,512149077;289,03;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,299462530507721;1,7664875101692403;1;0;5,299462530507721;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;377,25564572337925;30;0;0;0;0;6,534043290967043;14,021552126538717;5,047758765553938;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;323,955347191932;2,8267449087102055;0;0;2,8267449087102055;0;0;0;0;2,8267449087102055
2023-01-14T01:00:00;34,62;129;263,054292797458;0;328,75;0;328,75;0;329,95;0,5457786079999999;289,0675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,313065976714109;2,771021992238036;1;0;8,313065976714109;3,0000000000000004;345,6389727903859;0;30;0;0;0;6,80532401541724;14,603699603899654;5,257331857403876;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;263,054292797458;2,94410584014617;0;0;2,94410584014617;0;0;0;0;2,94410584014617
2023-01-14T02:00:00;44,7;132,7;247,55874096313;0;328,75;0;328,75;0;329,95;0,75978637;289,85249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;374,10440889310684;30;0;2,6025362436350568;3,502740570168313;0,6199850809197914;6,575491523399251;14,110496831328863;5,079778859278391;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;247,55874096313;3,5508286601418306;0;0,7061524989459319;2,8446761611958986;0;0;0;0;3,5508286601418306
2023-01-14T03:00:00;41,23;136,7;234,153014561784;0;328,75;0;328,84999999999997;0;330,04999999999995;0,447205346;288,29249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;402,56699845221755;30;0;8,385950118379652;11,286608503875708;1,9977297051860003;4,792077648654658;10,283428430589394;3,702034235012182;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;234,153014561784;4,348519445988165;0;2,2753802743813427;2,073139171606822;0;0;0;0;4,348519445988165
2023-01-14T04:00:00;40,7;146,9;230,85361155228102;0;328,75;0;328,84999999999997;0;330,04999999999995;0,5372116889999999;288,79999999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;431,02674175237235;30;0;23,133655498978378;31,13547173482958;5,510978497064835;0,24437226805594378;0,5244040087037419;0,1887854431333471;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;230,85361155228102;6,382630949896317;0;6,276911101741643;0,10571984815467436;0;0;0;0;6,382630949896317
2023-01-14T05:00:00;40,68;161,5;233,420042993425;0;328,54999999999995;0;328,65;0;329,75;0,5552256189999999;288,8225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;459,4836390781971;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;14,051900040665679;15,012713718659914;0;0;45;45;0;0;233,420042993425;9,518497607399091;0;6,491934521717252;0;0;3,0265630856818384;0;0;9,518497607399091
2023-01-14T06:00:00;45,1;182,1;233,840829134925;0;328,54999999999995;0;328,25;0;329,25;0,400755959;287,97249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,8587433458682;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;34,65190004066568;37,02126072720692;0;0;45;45;0;0;233,840829134925;13,955420684322167;0;6,491934521717252;0;0;7,463486162604915;0;0;13,955420684322167
2023-01-14T07:00:00;53,14;183,8;212,670277964951;0;328,54999999999995;0;328,25;0;329,34999999999997;0,6824812149999998;289,5175;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,31595747153364;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;36,3519000406657;38,837500043446255;0;0;45;45;0;0;212,670277964951;14,321574530476017;0;6,491934521717252;0;0;7,829640008758765;0;0;14,321574530476017
2023-01-14T08:00:00;52,34;182,4;206,452168997711;0;328,65;0;328,95;0;329,65;0,5162441379999999;288,8375;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;484,7703258757865;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;34,95190004066569;37,341773547719754;0;0;45;45;0;0;206,452168997711;14,020036068937554;0;6,491934521717252;0;0;7,528101547220302;0;0;14,020036068937554
2023-01-14T09:00:00;54,16;172,9;204,007871068838;0;328,65;0;329,04999999999995;0;329,75;0,648094175;289,4975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,1429014747779;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;25,451900040665684;27,1922008981471;0;0;45;45;0;0;204,007871068838;11,973882222783708;0;6,491934521717252;0;0;5,481947701066455;0;0;11,973882222783708
2023-01-14T10:00:00;50,47;169,1;195,14162095669698;0;328,65;0;328,65;0;329,54999999999995;0,35503221;287,6525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,5975871846304;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;21,651900040665673;23,132371838318026;0;0;45;45;0;0;195,14162095669698;11,155420684322166;0;6,491934521717252;0;0;4,663486162604914;0;0;11,155420684322166
2023-01-14T11:00:00;55,01;155,1;186,39979518053102;0;328,65;0;329,15;0;329,75;0,44100610299999987;288,3225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;449,97048005749093;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;7,651900040665673;8,17510688105307;0;0;45;45;0;0;186,39979518053102;8,140036068937551;0;6,491934521717252;0;0;1,648101547220299;0;0;8,140036068937551
2023-01-14T12:00:00;48,91;142,3;172,054961737847;0;328,54999999999995;0;328,95;0;329,84999999999997;0,46114599399999995;288,26;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;418,3465356410641;0;30;16,4827295430221;22,184023611066085;3,926572179158697;2,295298224012223;4,9255326695541255;1,7731917610394854;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;172,054961737847;5,465286546173035;0;4,472299159990923;0,9929873861821117;0;0;0;0;5,465286546173035
2023-01-14T13:00:00;25,25;131,6;189,497077149956;0;328,45;0;329,04999999999995;0;329,95;0,397126232;286,815;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;386,725753619079;0;30;1,0120974280803026;1,3621768883987921;0,24110530924658619;7,065930338954011;15,162940641532211;5,4586586309515965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;189,497077149956;3,3314636940340905;0;0,2746148607011965;3,056848833332894;0;0;0;0;3,3314636940340905
2023-01-14T14:00:00;13,42;127;210,27730494638;0;328,45;0;329,04999999999995;0;329,95;0,8683905;284,87;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,544672284011595;1,5148907613371982;1;0;4,544672284011595;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;415,1870810437171;30;0;0;0;0;6,202477961083475;13,310038543097585;4,7916138755151305;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;210,27730494638;2,683303770288473;0;0;2,683303770288473;0;0;0;0;2,683303770288473
2023-01-14T15:00:00;9,05;127,6;239,507386569711;0;328,34999999999997;0;329,15;0;330,04999999999995;0,9156314999999999;284,76;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,33505821474774;2,445019404915913;1;0;7,33505821474774;3;383,5666149671917;0;30;0;0;0;6,383331777383602;13,6981368613382;4,931329270081752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;239,507386569711;2,7615443912457813;0;0;2,7615443912457813;0;0;0;0;2,7615443912457813
2023-01-14T16:00:00;9,04;130,2;275,79504164520205;0;328,34999999999997;0;329,34999999999997;0;330,15;0,8520924999999999;284,715;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,151358344113842;3,0504527813712805;1;0;9,151358344113842;3;412,028258305695;30;0;0;0;0;7,1670316480174945;15,379896240380889;5,53676264653712;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;275,79504164520205;3,100587082060787;0;0;3,100587082060787;0;0;0;0;3,100587082060787
2023-01-14T17:00:00;11,04;138,4;281,576990469972;0;328,34999999999997;0;329,45;0;330,15;0,9046259999999998;284,815;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;440,4870554798644;30;0;10,843901015146127;14,594752375701383;2,5832711704991445;4,034126751888199;8,656924360275104;3,116492769699038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;281,576990469972;4,68753802997286;0;2,9423020789413985;1,745235951031461;0;0;0;0;4,68753802997286
2023-01-14T18:00:00;13,69;137,6;278,927051751606;0;328,34999999999997;0;329,34999999999997;0;330,15;0,8633879999999999;284,76;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;468,9430067743164;30;0;9,687218240197193;13,037978788959883;2,3077222456458992;4,390809526837122;9,422338040423009;3,392041694552283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;278,927051751606;4,527999872803591;0;2,6284565238543123;1,8995433489492783;0;0;0;0;4,527999872803591
2023-01-14T19:00:00;6,84;137,4;292,758269112039;0;328,34999999999997;0;329,45;0;330,15;0,8721169999999999;284,85999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,31716510521795;0;30;9,398047546459978;12,648785392274533;2,2388350144325924;4,4799802205743475;9,613691460459972;3,46092892576559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;292,758269112039;4,488115333511276;0;2,549995135082546;1,9381201984287302;0;0;0;0;4,488115333511276
2023-01-14T20:00:00;9,03;133,8;294,779592232706;0;328,25;0;329,34999999999997;0;330,15;0,9484952870754335;284,9514685107699;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;405,6944860202864;0;30;4,192975059189855;5,643304251937894;0,9988648525930072;6,085052707844477;13,058053021125486;4,700899087605175;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,779592232706;3,7701936262495774;0;1,1376901371906796;2,632503489058898;0;0;0;0;3,7701936262495774
2023-01-14T21:00:00;9,07;132,8;280,414982231117;0;328,04999999999995;0;329,34999999999997;0;330,25;0,8098395;284,745;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;434,15391657168436;30;0;2,7471215905037045;3,697337268511043;0,6544286965264545;6,5309061765306256;14,014820121310354;5,045335243671728;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,414982231117;3,5707709297879937;0;0,7453831933318262;2,8253877364561673;0;0;0;0;3,5707709297879937
2023-01-14T22:00:00;5,9;126,9;255,36125238749202;0;328,25;0;329,45;0;330,25;0,86797;284,775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,461170163107988;1,4870567210359957;1;0;4,461170163107988;3,0000000000000004;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;402,53155381160616;0;30;0;0;0;6,172335658366788;13,245355490057484;4,768327976420695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;255,36125238749202;2,670263666795589;0;0;2,670263666795589;0;0;0;0;2,670263666795589
2023-01-14T23:00:00;5,19;120,3;218,158108854387;0;328,25;0;329,34999999999997;0;330,15;0,9442255;284,775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;430,991300656225;30;0;4,626731099795685;6,227094346965929;1,1021956994129694;1,79165889233566;3,844761571535751;1,3841141657528704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;218,158108854387;2,0304861531699387;0;1,2553822203483311;0,7751039328216074;0;0;0;0;2,0304861531699387
2023-01-15T00:00:00;3,94;118,6;221,560913978825;0;328,25;0;329,34999999999997;0;330,25;0,8491635;284,90749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;399,36925415773834;0;30;2,1687802030292294;2,9189504751402824;0,5166542340998299;2,5496097891021128;5,471265641850027;1,9696556310660098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;221,560913978825;1,6914675691852463;0;0,5884604157882809;1,1030071533969654;0;0;0;0;1,6914675691852463
2023-01-15T01:00:00;1,71;120,5;227,457654057994;0;328,15;0;329,04999999999995;0;330,04999999999995;0,9002034999999999;284,695;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;6,738531094543951;2,2461770315146503;1;0;6,738531094543951;3;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;427,8293172323226;30;0;0;0;0;4,24322828449874;9,105640095490859;3,278030434376709;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;227,457654057994;1,8356970432509572;0;0;1,8356970432509572;0;0;0;0;1,8356970432509572
2023-01-15T02:00:00;4,1;123,9;222,985245315101;0;328,15;0;328,95;0;330,04999999999995;0,9117745;284,66499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,750323415265212;1,5834411384217373;1;0;4,750323415265212;3,0000000000000004;396,2075869321783;0;30;0;0;0;5,268066576866141;11,304863898854379;4,069751003587577;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;222,985245315101;2,2790605620090427;0;0;2,2790605620090427;0;0;0;0;2,2790605620090427
2023-01-15T03:00:00;2,65;130,3;240,574706490756;0;328,15;0;328,65;0;329,84999999999997;0,8893865;284,77;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;6,849976294360891;2,28332543145363;1;0;6,849976294360891;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;424,66796617348507;30;0;0;0;0;7,197173950734189;15,444579293421006;5,560048545631562;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,574706490756;3,113627185553675;0;0;3,113627185553675;0;0;0;0;3,113627185553675
2023-01-15T04:00:00;2,87;137,7;243,964025604883;0;328,04999999999995;0;328,54999999999995;0;329,75;0,8761625000000001;284,59;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;453,1254993768677;30;0;9,8318035870658;13,232575487302556;2,3421658612525524;4,34622417996851;9,326661330404526;3,35759807894563;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;243,964025604883;4,547942142449748;0;2,667687218240195;1,8802549242095525;0;0;0;0;4,547942142449748
2023-01-15T05:00:00;4,01;146,8;260,147808177907;0;328,04999999999995;0;328,45;0;329,75;0,8668245;284,6225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,58018682693;30;0;22,989070152109765;30,9408750364869;5,476534881458181;0,2889576149245571;0,6200807187222256;0,2232290587400012;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;260,147808177907;6,36268868025016;0;6,237680407355759;0,12500827289440067;0;0;0;0;6,36268868025016
2023-01-15T06:00:00;1,58;153,8;265,66879330418203;0;327,84999999999997;0;327,95;0;329,25;0,8752199999999999;284,66499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;510,03202880824733;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;6,35190004066569;6,7862179921641985;0;0;45;45;0;0;265,66879330418203;7,860036068937554;0;6,491934521717252;0;0;1,3681015472203024;0;0;7,860036068937554
2023-01-15T07:00:00;1,74;155,3;291,230882111673;0;327,75;0;327,75;0;329,15;0,8977964999999999;284,6525;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;478,4020782369455;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;7,85190004066569;8,3887820947283;0;0;45;45;0;0;291,230882111673;8,183112992014477;0;6,491934521717252;0;0;1,6911784702972255;0;0;8,183112992014477
2023-01-15T08:00:00;9,08;157;290,712885025509;0;327,34999999999997;0;326,95;0;328,45;0,862866;284,645;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;506,8542380291218;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;9,551900040665679;10,205021410967605;0;0;45;45;0;0;290,712885025509;8,549266838168322;0;6,491934521717252;0;0;2,0573323164510695;0;0;8,549266838168322
2023-01-15T09:00:00;10,31;154,7;276,6523828602;0;327,95;0;328,34999999999997;0;329,34999999999997;0,8636635;284,78499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;535,3035526053188;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;7,251900040665667;7,747756453702636;0;0;45;45;0;0;276,6523828602;8,053882222783704;0;6,491934521717252;0;0;1,5619477010664513;0;0;8,053882222783704
2023-01-15T10:00:00;9,01;153,6;264,861382812238;0;327,45;0;327,34999999999997;0;328,65;0,723448181;285,14;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;503,6710748816373;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;6,151900040665673;6,572542778488967;0;0;45;45;0;0;264,861382812238;7,816959145860627;0;6,491934521717252;0;0;1,3250246241433756;0;0;7,816959145860627
