timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-15T11:00:00;8,03;150,9;271,42890998477895;0;327,15;0;327,04999999999995;0;328,15;0,9768731296610597;284,8114824677819;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;532,1207077741492;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;3,4519000406656843;3,6879273938735944;0;0;45;45;0;0;271,42890998477895;7,235420684322168;0;6,491934521717252;0;0;0,7434861626049165;0;0;7,235420684322168
2023-01-15T12:00:00;6,76;149,2;249,922284409651;0;327,25;0;327,54999999999995;0;328,54999999999995;0,7594628272225981;285,0541835870409;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;500,4885483349508;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;1,7519000406656673;1,87168807763426;0;0;45;45;0;0;249,922284409651;6,869266838168319;0;6,491934521717252;0;0;0,3773323164510668;0;0;6,869266838168319
2023-01-15T13:00:00;0,42;152;245,08103681363698;0;327,34999999999997;0;327,25;0;328,54999999999995;0,8840845949941398;284,7769746772933;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;468,85955211169625;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;4,551900040665679;4,863141069087264;0;0;45;45;0;0;245,08103681363698;7,472343761245244;0;6,491934521717252;0;0;0,9804092395279923;0;0;7,472343761245244
2023-01-15T14:00:00;0,29;155,2;249,286002846571;0;327,54999999999995;0;326,75;0;328,45;0,9191532462220208;284,87747141870636;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;497,3126661564851;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;7,751900040665667;8,28194448789067;0;0;45;45;0;0;249,286002846571;8,161574530476011;0;6,491934521717252;0;0;1,669640008758759;0;0;8,161574530476011
2023-01-15T15:00:00;0,32;154,1;266,704465143005;0;327,25;0;326,65;0;328,54999999999995;0,9960239190702886;284,8791654947557;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;525,7629348898695;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;6,651900040665673;7,106730812677001;0;0;45;45;0;0;266,704465143005;7,9246514535529355;0;6,491934521717252;0;0;1,4327169318356834;0;0;7,9246514535529355
2023-01-15T16:00:00;0,46;151,6;271,698028192756;0;324,95;0;324,34999999999997;0;325,04999999999995;0,9125226869905021;284,867739626839;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;494,13141122795946;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;4,151900040665673;4,43579064173683;0;0;45;45;0;0;271,698028192756;7,386189915091397;0;6,491934521717252;0;0;0,8942553933741448;0;0;7,386189915091397
2023-01-15T17:00:00;1,25;150,5;274,48284208013;0;324,65;0;323,75;0;324,75;0,894998;284,71;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;522,5819980868366;30;0;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;3,0519000406656787;3,260576966523161;0;0;45;45;0;0;274,48284208013;7,149266838168321;0;6,491934521717252;0;0;0,6573323164510693;0;0;7,149266838168321
2023-01-15T18:00:00;26,95;147,6;303,844052717019;0;324,65;0;323,54999999999995;0;325,04999999999995;0,852832;284,79249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;490,95079251860693;0;30;23,92612772636864;32,202056159311766;5,699763940198182;0;0;0;15;30,927835051546396;5,474226804123711;0,15190004066567298;0,1622863682325566;0;0;45;45;0;0;303,844052717019;6,524651453552935;0;6,491934521717252;0;0;0,03271693183568341;0;0;6,524651453552935
2023-01-15T19:00:00;25,27;145;311,17762493672;0;324,65;0;323,45;0;325,25;0,9197929999999999;284,6825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;459,32275007093403;0;30;20,386533908474682;27,43813446631855;4,856549800538383;1,0914938585596288;2,342261499054997;0,843214139659799;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;311,17762493672;6,003727826619308;0;5,53152790840982;0,4721999182094874;0;0;0;0;6,003727826619308
2023-01-15T20:00:00;12,17;139,5;279,88291470397803;0;324,65;0;323,45;0;325,25;0,863127;284,78999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,6978704275059;0;30;12,434339830700871;16,73531605747089;2,9621509421723475;3,5436879363334417;7,604480550071763;2,737612998025835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;279,88291470397803;4,906902996080598;0;3,373839717186131;1,5330632788944674;0;0;0;0;4,906902996080598
2023-01-15T21:00:00;19,69;136,5;259,43164436509096;0;324,65;0;323,84999999999997;0;325,34999999999997;0,754145;284,9675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,15510064046316;30;0;8,096779424642438;10,89741510719036;1,9288424739726937;4,881248342391883;10,474781850626357;3,770921466225489;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,43164436509096;4,3086349066958505;0;2,1969188856095765;2,1117160210862735;0;0;0;0;4,3086349066958505
2023-01-15T22:00:00;32,14;130,6;273,60007516243104;0;324,84999999999997;0;324,15;0;325,65;0,6969424999999999;285,28;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,059549386210814;2,353183128736938;1;0;7,059549386210814;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;424,53053776197805;0;30;0;0;0;7,287600858884249;15,638628452541306;5,6299062429148705;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;273,60007516243104;3,1527474960323274;0;0;3,1527474960323274;0;0;0;0;3,1527474960323274
2023-01-15T23:00:00;37,47;123,8;226,449137510567;0;325,65;0;324,84999999999997;0;326,75;0,7731545;285,0225;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,680465717981894;1,560155239327298;1;0;4,680465717981894;3,0000000000000004;392,90913733978084;0;30;0;0;0;5,23792427414945;11,240180845814269;4,046465104493137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;226,449137510567;2,2660204585161563;0;0;2,2660204585161563;0;0;0;0;2,2660204585161563
2023-01-16T00:00:00;60,01;118,6;246,196766730147;0;326,54999999999995;0;325,34999999999997;0;327,54999999999995;0,20217657399999991;287,61749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;421,3698464260469;30;0;2,1687802030292294;2,9189504751402824;0,5166542340998299;2,5496097891021128;5,471265641850027;1,9696556310660098;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,196766730147;1,6914675691852463;0;0,5884604157882809;1,1030071533969654;0;0;0;0;1,6914675691852463
2023-01-16T01:00:00;60,01;122,8;257,629777525032;0;327,65;0;327,15;0;328,84999999999997;0,401777948;288,86749999999995;0;0;0;8,786921730061726;2,9289739100205754;1;0;8,786921730061726;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;389,74876207298325;0;30;0;0;0;4,936501246982568;10,593350315413236;3,813606113548765;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;257,629777525032;2,135619423587308;0;0;2,135619423587308;0;0;0;0;2,135619423587308
2023-01-16T02:00:00;62,72;121,5;240,365838722038;0;329,25;0;329,34999999999997;0;329,84999999999997;0,37613417600000004;288,6875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;418,20978719677595;30;0;6,3617552622190665;8,562254727078152;1,5155190866928328;1,2566347299122813;2,6966410513139083;0,970790778473007;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;240,365838722038;2,2697933889238393;0;1,7261505529789554;0,5436428359448839;0;0;0;0;2,2697933889238393
2023-01-16T03:00:00;56,1;125;243,533936569054;0;330,34999999999997;0;330,25;0;331,45;0,312054819;288,0575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;3,147518338345359;1,0491727794484529;1;0;3,147518338345359;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;386,58901884963524;0;30;0;0;0;5,599631906749709;12,016377482295512;4,3258958936263845;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;243,533936569054;2,422501700430775;0;0;2,422501700430775;0;0;0;0;2,422501700430775
2023-01-16T04:00:00;63,3;132,2;297,143566290196;0;330,45;0;330,65;0;331,75;0,5368312670000001;289,41499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;415,0503599477503;30;0;1,879609509291983;2,5297570784548897;0,44776700288651544;6,798418257742324;14,588880381421296;5,251996937311667;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;297,143566290196;3,451117311911039;0;0,5099990270165058;2,941118284894533;0;0;0;0;3,451117311911039
2023-01-16T05:00:00;87;139,7;342,80248875084004;0;330,34999999999997;0;330,25;0;331,54999999999995;0,38869686000000003;288,39;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,5088549117555;30;0;12,723510524438085;17,12450945415624;3,031038173385654;3,4545172425962174;7,413127130034801;2,6687257668125284;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;342,80248875084004;4,946787535372914;0;3,4523011059578974;1,494486429415016;0;0;0;0;4,946787535372914
2023-01-16T06:00:00;154,63;143,4;395,562750983153;0;330,15;0;330,54999999999995;0;331,45;0,425059032;288,5775;0;33,346472869932;0;9,2078913324709;3,0692971108236335;1;0;9,2078913324709;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;471,96450402626436;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;395,562750983153;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T07:00:00;175,11;143,9;457,472943470735;0;329,04999999999995;0;330,34999999999997;0;330,95;0,4098351629999999;288,6825;0;33,179806203265336;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;5,330877521939257;1,7769591739797523;1;0;5,330877521939257;3;500,41730757586174;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,472943470735;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T08:00:00;185,99;144,8;471,459913329141;0;328,25;0;329,65;0;330,54999999999995;0,6273077349658523;288,4470095412306;0;40,595822354005584;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;468,7883184766831;0;30;13,5;18,16958277254376;3,2160161507402454;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;471,459913329141;21,530112350464133;0;3,662987886944822;17,86712446351931;0;0;0;0;21,530112350464133
2023-01-16T09:00:00;170;141,3;466,785427207567;0;327,75;0;328,65;0;329,34999999999997;0,48390206200000013;288,91999999999996;0;34,046472869931996;0;7,107891332470906;2,369297110823635;1;0;7,107891332470906;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;497,24143964483545;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;466,785427207567;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T10:00:00;150,2;135,5;457,02613458454897;0;327,25;0;328,25;0;329,04999999999995;2,9091704544661954;287,6270953487833;0;3,553648068669532;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;465,61276813244996;0;30;0;0;0;11,97802776703432;25,703922246854763;9,253412008867715;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;457,02613458454897;5,18191072496592;0;0;5,18191072496592;0;0;0;0;5,18191072496592
2023-01-16T11:00:00;150,89;129,7;408,923611963089;0;327,04999999999995;0;328,04999999999995;0;328,84999999999997;17,65303402083404;296,40286085165206;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,802069857697283;2,9340232858990944;1;0;8,802069857697283;3;433,9872594872157;0;30;0;0;0;7,0163201344340544;15,056480975180373;5,420333151064934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;408,923611963089;3,035386564596363;0;0;3,035386564596363;0;0;0;0;3,035386564596363
2023-01-16T12:00:00;147,04;125,5;416,01346742329196;0;327,04999999999995;0;327,54999999999995;0;328,75;10,061348613630638;293,13035989935406;0;0;0;5,584693822068615;1,8615646073562049;1;0;5,584693822068615;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,443860761267;30;0;0;0;0;5,75034342033315;12,339792747496029;4,4423253890985706;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;416,01346742329196;2,4877022178951993;0;0;2,4877022178951993;0;0;0;0;2,4877022178951993
2023-01-16T13:00:00;140,87;123,8;389,592913714182;0;326,75;0;327,45;0;328,54999999999995;6,857329419837172;290,44072643895134;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,680465717981894;1,560155239327298;1;0;4,680465717981894;3,0000000000000004;490,89761637519086;30;0;0;0;0;5,23792427414945;11,240180845814269;4,046465104493137;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;389,592913714182;2,2660204585161563;0;0;2,2660204585161563;0;0;0;0;2,2660204585161563
2023-01-16T14:00:00;141,24;125,1;387,188454371485;0;327,34999999999997;0;327,45;0;328,65;30,6738288329011;299,18754223061126;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,588615782664945;1,8628719275549817;1;0;5,588615782664945;3;459,2695792451323;0;30;0;0;0;5,6297742094663965;12,081060535335613;4,349181792720821;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;387,188454371485;2,43554180392366;0;0;2,43554180392366;0;0;0;0;2,43554180392366
2023-01-16T15:00:00;145,69;129,8;449,261875622668;0;327,34999999999997;0;327,75;0;328,75;24,31492563236258;298,6906693525219;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,87192755498061;2,9573091849935365;1;0;8,87192755498061;3,0000000000000004;487,7236522872078;30;0;0;0;0;7,0464624371507485;15,12116402822049;5,443619050159376;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;449,261875622668;3,0484266680892507;0;0;3,0484266680892507;0;0;0;0;3,0484266680892507
2023-01-16T16:00:00;150,81;135,8;464,49370843376295;0;327,25;0;327,65;0;328,75;27,77676440638073;297,8576513859527;0;3,7854077253219005;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;516,174879921979;30;0;0;0;0;12,27802776703433;26,347699070889117;9,485171665520083;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,49370843376295;5,311696132691246;0;0;5,311696132691246;0;0;0;0;5,311696132691246
2023-01-16T17:00:00;166,79;138,4;482,878811926847;0;327,65;0;320,65;0;323,04999999999995;24,44907793444068;298,47942441863586;0;35,01313953659866;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,1;2,3666666666666663;1;0;7,1;3,0000000000000004;484,5443150655658;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;482,878811926847;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T18:00:00;173,72;138,2;489,461160377693;0;328,75;0;325,84999999999997;0;326,54999999999995;20,62025449224753;298,38505126310764;0;35,07980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,9;2,3;1;0;6,9;3,0000000000000004;512,9958606340592;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;489,461160377693;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-16T19:00:00;150,5;137,8;511,28267059271;0;324,75;0;323,84999999999997;0;324,45;21,497814744752443;295,38826654893194;0;5,330472103004305;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,36561367957484;0;30;0;0;0;14,278027767034331;30,639544564451352;11,030236043202487;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,28267059271;6,176932184193393;0;0;6,176932184193393;0;0;0;0;6,176932184193393
2023-01-16T20:00:00;136,97;133,1;522,6744044667579;0;321,54999999999995;0;321,54999999999995;0;322,54999999999995;11,235058502527911;291,5418933224626;0;1,6995708154506435;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;449,73852974978587;0;30;0;0;0;9,578027767034314;20,55370765458007;7,399334755648826;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,6744044667579;4,143627463163343;0;0;4,143627463163343;0;0;0;0;4,143627463163343
2023-01-16T21:00:00;127,74;133;514,843130107786;0;320,15;0;317,34999999999997;0;321,25;12,180923229469899;292,20363250076485;0;1,6223175965665275;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;418,11460852838985;0;30;0;0;0;9,47802776703432;20,339115379901973;7,32208153676471;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;514,843130107786;4,1003656605882375;0;0;4,1003656605882375;0;0;0;0;4,1003656605882375
2023-01-16T22:00:00;123,24;126,9;483,507653132973;0;330,75;0;325,25;0;329,34999999999997;7,715626035015062;290,86070876826193;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,474814586728287;1,4916048622427622;1;0;4,474814586728287;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;446,572797067537;30;0;0;0;0;6,172335658366788;13,245355490057484;4,768327976420695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;483,507653132973;2,670263666795589;0;0;2,670263666795589;0;0;0;0;2,670263666795589
2023-01-16T23:00:00;109,4;120,5;442,94020349304503;0;334,75;0;329,75;0;333,04999999999995;1,0928923243189705;289,79000535181115;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;475,02813978783024;30;0;4,915901793532918;6,616287743651304;1,1710829306262807;1,7024881985984293;3,653408151498775;1,315226934539559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,94020349304503;2,070370692462256;0;1,333843609120103;0,736527083342153;0;0;0;0;2,070370692462256
2023-01-17T00:00:00;98,24;117,5;421,56351738184003;0;325,04999999999995;0;327,54999999999995;0;329,75;0,6281266889999998;290,0275;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;443,4016896054304;0;30;0,578341387474475;0,7783867933707606;0,1377744624266246;3,0400486046568735;6,523709452053375;2,3485354027392153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;421,56351738184003;1,4721026030775057;0;0,15692277754354533;1,3151798255339604;0;0;0;0;1,4721026030775057
2023-01-17T01:00:00;94,61;118,2;400,39058652675004;0;326,84999999999997;0;327,54999999999995;0;328,45;0,55756328;289,72499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;471,85734943646986;30;0;1,5904388155547826;2,1405636817695597;0,378879771673212;2,7279511765765685;5,853972481923966;2,1074300934926278;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;400,39058652675004;1,6116984906006149;0;0,4315376382447432;1,1801608523558715;0;0;0;0;1,6116984906006149
2023-01-17T02:00:00;91,91;119;404,085921116139;0;326,75;0;326,84999999999997;0;328,04999999999995;0,497643103;288,9675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;440,2312163331052;0;30;2,7471215905036965;3,697337268511032;0,6544286965264526;2,371268401627651;5,088558801776075;1,831881168639387;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;404,085921116139;1,7712366477698807;0;0,745383193331824;1,0258534544380566;0;0;0;0;1,7712366477698807
2023-01-17T03:00:00;89,51;123,7;410,687606150204;0;326,75;0;327,25;0;328,15;0,4819745479999999;289,22499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,610608020698586;1,536869340232862;1;0;4,610608020698586;3;468,6871932114719;30;0;0;0;0;5,207781971432764;11,17549779277417;4,023179205398701;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;410,687606150204;2,2529803550232725;0;0;2,2529803550232725;0;0;0;0;2,2529803550232725
2023-01-17T04:00:00;91,77;134,3;456,042252828863;0;326,75;0;327,15;0;328,15;0,7127539959999999;290,0625;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;437,0613771237297;0;30;4,915901793532929;6,616287743651317;1,171082930626283;5,862125973501404;12,579669471033053;4,5286810095718995;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,042252828863;3,8699049744803693;0;1,3338436091201056;2,5360613653602635;0;0;0;0;3,8699049744803693
2023-01-17T05:00:00;100;152,1;500,124748383288;0;326,65;0;327,34999999999997;0;328,25;0,561102701;289,30499999999995;0;1,108191530548888;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;465,5176709860173;30;0;28,578027767034314;38,463025258458025;6,80795547074707;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,124748383288;7,754145892105137;0;7,754145892105137;0;0;0;0;0;7,754145892105137
2023-01-17T06:00:00;116,96;159,5;525,4852231551849;0;326,15;0;326,75;0;327,84999999999997;0,5284395370000001;289,1275;0;2,87104482799169;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;493,9711192189187;30;0;35,97802776703432;48,422648407852385;8,570808768189872;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,4852231551849;9,762005919023041;0;9,762005919023041;0;0;0;0;0;9,762005919023041
2023-01-17T07:00:00;140,8;163,4;540,7806129740391;0;327,65;0;328,54999999999995;0;329,65;0,4270284509999999;288,4375;0;25,107296137339063;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,34277473857577;0;30;0;0;0;39,878027767034325;85,5751668820479;30,807060077537244;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,7806129740391;17,25195364342086;0;0;17,25195364342086;0;0;0;0;17,25195364342086
2023-01-17T08:00:00;151,96;163,6;530,653480901169;0;328,15;0;328,65;0;329,65;0,4686109709999999;288,84;0;25,261802575107296;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;430,7175930926809;0;30;0;0;0;40,078027767034314;86,0043514314041;30,961566515305478;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,653480901169;17,338477248571067;0;0;17,338477248571067;0;0;0;0;17,338477248571067
2023-01-17T09:00:00;136,1;159,9;511,830181907271;0;328,15;0;328,75;0;329,75;8,927746930298683;292,63185391645385;0;22,40343347639486;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;459,1745213333716;30;0;0;0;0;36,378027767034325;78,064437268314;28,10319741659304;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,830181907271;15,7377905532921;0;0;15,7377905532921;0;0;0;0;15,7377905532921
2023-01-17T10:00:00;126,17;155,1;485,18722074891804;0;328,15;0;328,54999999999995;0;329,75;11,07534006956859;294,6573631775562;0;18,69527896995708;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;487,6286038812383;30;0;0;0;0;31,578027767034314;67,76400808376461;24,39504291015526;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,18722074891804;13,661224029686943;0;0;13,661224029686943;0;0;0;0;13,661224029686943
2023-01-17T11:00:00;122,75;146,9;485,71740130820103;0;328,15;0;328,75;0;329,75;6,959981385069956;291,2050822868352;0;12,360515021459236;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;456,0008936524291;0;30;0;0;0;23,378027767034325;50,16744156015949;18,060278961657417;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,71740130820103;10,113756218528152;0;0;10,113756218528152;0;0;0;0;10,113756218528152
2023-01-17T12:00:00;116,07;138,3;517,022135139241;0;328,34999999999997;0;328,95;0;329,84999999999997;4,016025422542057;288,7330374382463;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;484,4552935630639;30;0;10,69931566827752;14,400155677358708;2,5488275548924912;4,078712098756811;8,752601070293586;3,150936385305691;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,022135139241;4,667595760326702;0;2,9030713845555156;1,7645243757711868;0;0;0;0;4,667595760326702
2023-01-17T13:00:00;129,56;141;530,0787382958259;0;328,45;0;328,95;0;329,84999999999997;6,098415105370747;290,57471023316646;0;7,802575107296142;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;512,9068480337075;30;0;0;0;0;17,47802776703432;37,5064973541509;13,502339047494324;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,0787382958259;7,5613098665968215;0;0;7,5613098665968215;0;0;0;0;7,5613098665968215
2023-01-17T14:00:00;146,05;137,9;564,872019700687;0;328,54999999999995;0;329,15;0;330,34999999999997;3,5519692996167906;288,45779584970177;0;5,40772532188842;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,27660998048316;0;30;0;0;0;14,378027767034325;30,85413683912945;11,107489262086602;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,872019700687;6,220193986768497;0;0;6,220193986768497;0;0;0;0;6,220193986768497
2023-01-17T15:00:00;163,85;140,9;573,521768041744;0;328,45;0;329,25;0;330,54999999999995;2,687259489671975;287,49058495377375;0;34,179806203265336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,6;3,1999999999999997;1;0;9,6;3;509,7284823194851;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;573,521768041744;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-17T16:00:00;180,05;139,6;567,141826441773;0;328,45;0;329,65;0;330,84999999999997;1,75861389119776;284,57162373640733;0;34,613139536598666;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;8,3;2,7666666666666666;1;0;8,3;3,0000000000000004;478,09856210283215;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,141826441773;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-17T17:00:00;188,83;139;559,708209332638;0;328,45;0;329,65;0;330,84999999999997;7,205972428462321;290,48929412169997;0;39,21412652628015;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;446,4718048782008;0;30;7,7;10,36339165545088;1,8343203230148055;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,708209332638;19,956384221258208;0;2,0892597577388976;17,86712446351931;0;0;0;0;19,956384221258208
2023-01-17T18:00:00;176,9;137,8;564,215661166857;0;328,54999999999995;0;329,65;0;330,75;15,92567215869705;292,94291104066434;0;35,21313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6,5;2,1666666666666665;1;0;6,5;3;474,927157697713;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,215661166857;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-17T19:00:00;175,56;137,1;571,9285094465671;0;328,75;0;329,75;0;330,84999999999997;4,466469773566086;285,8484237837791;0;35,44647286993201;0;5,8;1,9333333333333331;1;0;5,8;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;503,3796649819433;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;571,9285094465671;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-17T20:00:00;154,02;132,3;582,271603476538;0;328,75;0;329,75;0;330,75;1,739701523254482;288,4675717326342;0;37,618029621838694;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;471,75037964702403;0;30;1;1,3458950201884445;0,23822341857335466;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,271603476538;18,1384568995893;0;0,2713324360699904;17,86712446351931;0;0;0;0;18,1384568995893
2023-01-17T21:00:00;146,26;126,6;604,929210281946;0;328,54999999999995;0;329,65;0;330,75;0,34895009800000004;288,22999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;4,265241494878343;1,4217471649594478;1;0;4,265241494878343;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;500,20320460905936;30;0;0;0;0;6,08190875021672;13,051306330937168;4,69847027913738;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;604,929210281946;2,631143356316933;0;0;2,631143356316933;0;0;0;0;2,631143356316933
2023-01-17T22:00:00;139,94;115,9;592,6970792964011;0;328,45;0;329,65;0;330,84999999999997;0,4181455189999999;288,60499999999996;0;0;0;8,51871710796772;2,8395723693225734;1;0;8,51871710796772;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;468,57423692017744;0;30;0;0;0;2,856682359531083;6,1302196556460995;2,206879076032596;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;592,6970792964011;1,2358522825782536;0;0;1,2358522825782536;0;0;0;0;1,2358522825782536
2023-01-17T23:00:00;127,73;107,5;607,6139799399331;0;328,34999999999997;0;329,65;0;331,04999999999995;0,368471013;288,28749999999997;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;436,9484321280644;0;30;0,5783413874744674;0,7783867933707502;0,13777446242662278;0,02581833298805375;0,05540414804303379;0,019945493295492167;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,6139799399331;0,16809225378901888;0;0,15692277754354325;0,011169476245475613;0;0;0;0;0,16809225378901888
2023-01-18T00:00:00;122,85;104,7;645,368328103241;0;328,34999999999997;0;329,54999999999995;0;331,04999999999995;0,49529978699999994;289,03749999999997;0;0,5742268041237106;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;5,342990524632551;1,7809968415441837;1;0;5,342990524632551;3;0;0;0;0;0;0;465,4047372848516;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;645,368328103241;0;0;0;0;0;0;0;0;0
2023-01-18T01:00:00;124,68;106,3;635,617832123814;0;328,34999999999997;0;329,54999999999995;0;331,04999999999995;0,502398175;289,2;0;0,04089347079037964;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,044521945559545;3,014840648519848;1;0;9,044521945559545;3,0000000000000004;493,8581968111231;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;635,617832123814;0;0;0;0;0;0;0;0;0
2023-01-18T02:00:00;124,64;110,5;596,081824774092;0;328,34999999999997;0;329,75;0;331,15;0,60571488;289,59499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;462,22986362302095;0;30;0,5663360152946156;0,7622288227383791;0,1349145016246931;0,9362922842409054;2,0092109103882088;0,7233159277397552;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,081824774092;0,5587222501983201;0;0,15366533066405721;0,40505691953426287;0;0;0;0;0,5587222501983201
2023-01-18T03:00:00;122,87;113,9;583,480019009931;0;328,34999999999997;0;329,75;0;331,04999999999995;0,436443591;288,6825;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,121563162301485;2,3738543874338283;1;0;7,121563162301485;3;430,6046932682376;0;30;0;0;0;2,2538363051973183;4,83655859484403;1,741161094143851;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;583,480019009931;0,9750502127205565;0;0;0,9750502127205565;0;0;0;0;0,9750502127205565
2023-01-18T04:00:00;119,91;125,2;601,809882561667;0;328,34999999999997;0;329,84999999999997;0;331,15;0,424470941;288,78999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,658473479948263;1,886157826649421;1;0;5,658473479948263;3;398,98268543048977;0;30;0;0;0;5,659916512183088;12,145743588375723;4,3724676918152605;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;601,809882561667;2,448581907416546;0;0;2,448581907416546;0;0;0;0;2,448581907416546
2023-01-18T05:00:00;126,6;140,7;600,167532720471;0;328,45;0;329,95;0;331,25;0,441891299;288,73249999999996;0;7,570815450643772;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;427,44278716194674;30;0;0;0;0;17,17802776703431;36,86272053011654;13,270579390841954;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,167532720471;7,431524458871494;0;0;7,431524458871494;0;0;0;0;7,431524458871494
2023-01-18T06:00:00;152,72;154,4;581,550220345657;0;328,45;0;330,04999999999995;0;331,34999999999997;0,4306748530000001;288,53249999999997;0;18,154506437768248;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;395,8210955148095;0;30;0;0;0;30,878027767034325;66,26186216101786;23,85427037796643;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;581,550220345657;13,3583914116612;0;0;13,3583914116612;0;0;0;0;13,3583914116612
2023-01-18T07:00:00;171,69;156,9;562,266964712182;0;328,54999999999995;0;330,34999999999997;0;331,45;0,4553842159999999;288,78499999999997;0;28,846472869932;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,973868046571805;2,9912893488572685;1;0;8,973868046571805;3;424,281513405258;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,266964712182;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-18T08:00:00;188,67;156,7;553,392880048671;0;328,65;0;330,45;0;331,45;0,7034055433903807;287,5830640633261;0;43,43068103502846;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;452,7390852539175;30;0;25,4;34,185733512785994;6,05087483176312;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,392880048671;24,758968339696967;0;6,891843876177656;17,86712446351931;0;0;0;0;24,758968339696967
2023-01-18T09:00:00;183,11;154,1;550,7651660634309;0;328,65;0;330,45;0;331,54999999999995;5,07406702635072;287,85529509602446;0;33,14656999338512;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;481,19381134539213;30;0;5,890515296842217;7,9280152043636845;1,4032586911723721;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,7651660634309;19,46541232871903;0;1,5982878651997188;17,86712446351931;0;0;0;0;19,46541232871903
2023-01-18T10:00:00;161,25;147,1;540,033159979159;0;328,75;0;330,45;0;331,34999999999997;11,97588241726355;295,4002502611354;0;32,11313953659867;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,530877521939246;2,843625840646415;1;0;8,530877521939246;3,0000000000000004;449,56674459583655;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,033159979159;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-18T11:00:00;152,45;143,1;545,2070265345629;0;328,84999999999997;0;330,45;0;331,34999999999997;11,428483051462779;295,9665938231119;0;9,42489270386266;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;417,94284055295594;0;30;0;0;0;19,578027767034314;42,01293512239123;15,124656644060842;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;545,2070265345629;8,469807720674071;0;0;8,469807720674071;0;0;0;0;8,469807720674071
2023-01-18T12:00:00;140,87;139,2;547,769667481831;0;328,95;0;330,75;0;331,45;8,550836596768669;293,83601310591973;0;6,412017167381969;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;446,40104626890064;30;0;0;0;0;15,678027767034308;33,64383640994487;12,111781107580152;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,769667481831;6,782597420244885;0;0;6,782597420244885;0;0;0;0;6,782597420244885
2023-01-18T13:00:00;141,24;138,1;544,669644053246;0;328,95;0;330,75;0;331,54999999999995;3,4435796987213174;288,7922690395852;0;5,562231759656652;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;474,8564061642738;30;0;0;0;0;14,578027767034314;31,28332138848565;11,261995699854834;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,669644053246;6,306717591918707;0;0;6,306717591918707;0;0;0;0;6,306717591918707
2023-01-18T14:00:00;142,33;136,5;549,828889709937;0;328,65;0;330,15;0;330,84999999999997;1,9256210945192829;286,81008967800943;0;4,326180257510734;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;443,22997315523634;0;30;0;0;0;12,978027767034321;27,84984499363588;10,025944197708917;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,828889709937;5,614528750716993;0;0;5,614528750716993;0;0;0;0;5,614528750716993
2023-01-18T15:00:00;152,69;138,4;563,025870851018;0;328,54999999999995;0;329,65;0;330,54999999999995;1,933271244551638;284,45815136716504;0;5,793991416309022;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;471,6856501579208;30;0;0;0;0;14,878027767034327;31,92709821252001;11,493755356507204;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;563,025870851018;6,436502999644034;0;0;6,436502999644034;0;0;0;0;6,436502999644034
2023-01-18T16:00:00;153,81;138,8;551,164327202914;0;328,54999999999995;0;329,65;0;330,45;3,052791092117432;286,9429469422765;0;34,87980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,5;2,5;1;0;7,5;3;500,138481592905;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,164327202914;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-18T17:00:00;164,64;138,3;555,309872925848;0;328,54999999999995;0;329,65;0;330,54999999999995;4,412095755552565;290,3324157478653;0;35,046472869932;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7;2,333333333333333;1;0;7;3,0000000000000004;468,5095203763247;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;555,309872925848;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-18T18:00:00;158,96;133,7;549,077445874657;0;328,45;0;329,25;0;330,34999999999997;0,5143262809999999;288,9575;0;37,95154240784138;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,96266942428707;30;0;2,4;3,2301480484522;0,5717362045760394;41,3;88,62660944206007;31,90557939914163;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,077445874657;18,518322310087274;0;0,6511978465679634;17,86712446351931;0;0;0;0;18,518322310087274
2023-01-18T19:00:00;133,55;134,1;541,481164197697;0;328,65;0;329,65;0;330,45;0,5740571459999998;289,3275;0;2,472103004291845;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;465,3340257889236;0;30;0;0;0;10,578027767034314;22,699630401361187;8,171866944490027;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,481164197697;4,576245488914416;0;0;4,576245488914416;0;0;0;0;4,576245488914416
