timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-18T20:00:00;137,48;130,2;523,622539119185;0;328,45;0;329,54999999999995;0;330,54999999999995;0,522145725;289,195;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,151358344113842;3,0504527813712805;1;0;9,151358344113842;3;433,7085450179237;0;30;0;0;0;7,1670316480174945;15,379896240380889;5,53676264653712;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;523,622539119185;3,100587082060787;0;0;3,100587082060787;0;0;0;0;3,100587082060787
2023-01-18T21:00:00;131,47;129,5;512,907573192594;0;328,34999999999997;0;329,45;0;330,15;0,993697162660891;289,67009932978414;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,662354463130667;2,887451487710222;1;0;8,662354463130667;3,0000000000000004;462,1651741634219;30;0;0;0;0;6,956035529000681;14,927114869100171;5,373761352876062;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;512,907573192594;3,009306357610594;0;0;3,009306357610594;0;0;0;0;3,009306357610594
2023-01-18T22:00:00;128,99;124,5;470,97951614625;0;327,45;0;328,54999999999995;0;329,34999999999997;0,675930782;289,97749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,169469598965079;1,7231565329883596;1;0;5,169469598965079;3;430,54001027758454;0;30;0;0;0;5,4489203931662695;11,692962217094998;4,209466398154199;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;470,97951614625;2,3573011829663515;0;0;2,3573011829663515;0;0;0;0;2,3573011829663515
2023-01-18T23:00:00;112,68;116,8;456,72805699882;0;327,75;0;328,45;0;329,45;0,6107674630000002;289,72749999999996;0;0;0;9,14743638351752;3,0491454611725066;1;0;9,14743638351752;3,0000000000000004;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;398,91800890813573;0;30;0;0;0;3,127963083981274;6,712367133007025;2,4164521678825293;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;456,72805699882;1,3532132140142161;0;0;1,3532132140142161;0;0;0;0;1,3532132140142161
2023-01-19T00:00:00;111,53;116;464,54956227461804;0;328,04999999999995;0;328,54999999999995;0;329,54999999999995;0,6252413339999998;289,66999999999996;0;0;0;8,588574805251028;2,862858268417009;1;0;8,588574805251028;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;427,3781171072449;30;0;0;0;0;2,886824662247769;6,194902708686199;2,230164975127032;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;464,54956227461804;1,2488923860711376;0;0;1,2488923860711376;0;0;0;0;1,2488923860711376
2023-01-19T01:00:00;106,98;117,9;491,245714203541;0;327,75;0;328,04999999999995;0;328,95;0,4222848049999999;288,65999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;455,8353792955342;30;0;1,1566827749489426;1,5567735867415107;0,2755489248532474;2,861707217182411;6,141002611979423;2,2107609403125923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,245714203541;1,5518716816621403;0;0,31384555508708856;1,2380261265750516;0;0;0;0;1,5518716816621403
2023-01-19T02:00:00;104,97;120,8;500,3521073231;0;327,75;0;327,84999999999997;0;329,25;0,429290074;288,655;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;424,21084838918364;0;30;5,349657834138759;7,200077838679353;1,2744137774462454;1,5687321579925861;3,3663780214433174;1,2118960877195943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,3521073231;2,13019750140073;0;1,4515356922777576;0,6786618091229727;0;0;0;0;2,13019750140073
2023-01-19T03:00:00;101,72;127,6;485,768506272732;0;327,34999999999997;0;327,45;0;328,75;0,490050294;289,10499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,33505821474774;2,445019404915913;1;0;7,33505821474774;3;392,5894799359237;0;30;0;0;0;6,383331777383602;13,6981368613382;4,931329270081752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,768506272732;2,7615443912457813;0;0;2,7615443912457813;0;0;0;0;2,7615443912457813
2023-01-19T04:00:00;99,14;137,6;484,763649304323;0;327,25;0;327,34999999999997;0;328,65;0,4694408349999999;289,10749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;421,0502209879301;30;0;9,687218240197193;13,037978788959883;2,3077222456458992;4,390809526837122;9,422338040423009;3,392041694552283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;484,763649304323;4,527999872803591;0;2,6284565238543123;1,8995433489492783;0;0;0;0;4,527999872803591
2023-01-19T05:00:00;110,95;153,6;536,320054909253;0;327,15;0;327,45;0;328,54999999999995;0,5881146060000001;289,72499999999997;0;1,4655266584089155;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;449,50811596583134;30;0;30,078027767034314;40,481867788740665;7,165290598607098;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,320054909253;8,161144546210119;0;8,161144546210119;0;0;0;0;0;8,161144546210119
2023-01-19T06:00:00;118,22;167,1;555,432733002913;0;327,15;0;327,54999999999995;0;328,65;0,503454645;288,9575;0;26,748495021211376;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;477,9631651542348;30;0;2,278027767034313;3,06598622750244;0,5426795622679319;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;555,432733002913;18,485227286983804;0;0,618102823464492;17,86712446351931;0;0;0;0;18,485227286983804
2023-01-19T07:00:00;149,62;165,9;552,21448076696;0;327,04999999999995;0;327,54999999999995;0;328,65;0,3888452819999999;288,49249999999995;0;26,46262691892336;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;446,33642146929833;0;30;1,0780277670343246;1,4509122032763453;0,2568114599799131;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,21448076696;18,15962836369982;0;0,2925039001805112;17,86712446351931;0;0;0;0;18,15962836369982
2023-01-19T08:00:00;159,93;165,9;546,9889982710649;0;327,25;0;327,65;0;328,75;1,4304814171924838;286,16568303135244;0;26,46262691892336;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;474,7917878271514;30;0;1,0780277670343246;1,4509122032763453;0,2568114599799131;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,9889982710649;18,15962836369982;0;0,2925039001805112;17,86712446351931;0;0;0;0;18,15962836369982
2023-01-19T09:00:00;155,88;161,6;529,728186056925;0;327,34999999999997;0;327,84999999999997;0;328,75;0,5825368531475419;285,6567262088691;0;27,279806203265338;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;6,418389992131343;2,1394633307104476;1;0;6,418389992131343;3;503,24430864836864;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;529,728186056925;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-19T10:00:00;154,81;153,2;511,247629051629;0;327,34999999999997;0;328,04999999999995;0;328,84999999999997;4,706565132210124;286,71256363886584;0;32,932168916669106;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;471,6150368490828;0;30;4,9905152968422115;6,716709686194093;1,1888576144563545;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,247629051629;19,22121313625604;0;1,3540886727367292;17,86712446351931;0;0;0;0;19,22121313625604
2023-01-19T11:00:00;138,63;142,7;518,509102427265;0;327,34999999999997;0;327,95;0;328,75;16,0117150158053;293,1844470714343;0;9,115879828326175;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;500,0678753453979;30;0;0;0;0;19,17802776703431;41,15456602367877;14,815643768524357;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;518,509102427265;8,29676051037364;0;0;8,29676051037364;0;0;0;0;8,29676051037364
2023-01-19T12:00:00;150,07;136,7;517,5983643352639;0;327,45;0;326,25;0;327,95;14,39705300518414;294,1401482876604;0;4,480686695278965;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;468,43892118944234;0;30;0;0;0;13,178027767034308;28,279029542992074;10,180450635477147;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,5983643352639;5,701052355867202;0;0;5,701052355867202;0;0;0;0;5,701052355867202
2023-01-19T13:00:00;154,87;128,4;539,182319631468;0;326,84999999999997;0;327,75;0;328,95;10,629813627214581;294,07446660237144;0;35,13946285562586;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;436,81312992890236;0;30;0;0;0;38,4;82,40343347639485;29,66523605150215;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,182319631468;16,6125321888412;0;0;16,6125321888412;0;0;0;0;16,6125321888412
2023-01-19T14:00:00;160,49;123,9;567,222352985885;0;327,04999999999995;0;326,84999999999997;0;328,25;3,872001523964773;289,066067826388;0;31,66306800584045;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;465,2694486159095;30;0;0;0;0;33,9;72,74678111587983;26,18884120171674;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,222352985885;14,665751072961374;0;0;14,665751072961374;0;0;0;0;14,665751072961374
2023-01-19T15:00:00;179,1;119,9;576,219969721828;0;328,25;0;328,54999999999995;0;330,04999999999995;6,726573767920503;290,187496992053;0;28,57293925047565;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,7229216710479;30;0;0;0;0;29,9;64,16309012875537;23,098712446351936;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,219969721828;12,935278969957082;0;0;12,935278969957082;0;0;0;0;12,935278969957082
2023-01-19T16:00:00;186,29;125,1;569,418809162167;0;328,84999999999997;0;328,84999999999997;0;330,95;1,1161568228216296;287,41943872264306;0;32,59010663244989;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;462,09460201045977;0;30;0;0;0;35,1;75,32188841201715;27,115879828326175;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;569,418809162167;15,184892703862655;0;0;15,184892703862655;0;0;0;0;15,184892703862655
2023-01-19T17:00:00;198,73;130,2;587,150402317811;0;328,95;0;329,75;0;332,25;0,9650640476749721;287,05435391168305;0;36,53002079554001;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;490,5483925502587;30;0;0;0;0;40,2;86,26609442060082;31,055793991416298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;587,150402317811;17,391244635193125;0;0;17,391244635193125;0;0;0;0;17,391244635193125
2023-01-19T18:00:00;197,57;127,3;593,077095687063;0;328,84999999999997;0;329,75;0;332,15;0,9559513629435393;287,0243608871094;0;34,28967744790053;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;518,9993377110037;30;0;0;0;0;37,3;80,04291845493562;28,81545064377682;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;593,077095687063;16,13665236051502;0;0;16,13665236051502;0;0;0;0;16,13665236051502
2023-01-19T19:00:00;186,29;127,9;604,876648702519;0;328,84999999999997;0;329,84999999999997;0;332,04999999999995;0,7134286519999999;290,2475;0;34,75319676120526;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;487,36849040881157;0;30;0;0;0;37,9;81,3304721030043;29,278969957081546;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;604,876648702519;16,396223175965666;0;0;16,396223175965666;0;0;0;0;16,396223175965666
2023-01-19T20:00:00;169,93;122,2;597,362744377699;0;328,95;0;329,95;0;332,25;1,1482880474204724;287,6337674587176;0;30,349763284810408;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;515,8197535597707;30;0;0;0;0;32,2;69,09871244635194;24,875536480686698;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;597,362744377699;13,93030042918455;0;0;13,93030042918455;0;0;0;0;13,93030042918455
2023-01-19T21:00:00;159,77;120,8;597,271817719237;0;328,95;0;330,04999999999995;0;332,34999999999997;0,8079144973454542;289,24890751554244;0;29,268218220432722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;484,1892242159937;0;30;0;0;0;30,8;66,09442060085836;23,79399141630901;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;597,271817719237;13,324635193133044;0;0;13,324635193133044;0;0;0;0;13,324635193133044
2023-01-19T22:00:00;162,14;113,2;588,974788013367;0;328,84999999999997;0;329,65;0;332,15;1,260003699634546;288,25659100497074;0;23,396973585239593;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;452,56185792515106;0;30;0;0;0;23,2;49,78540772532189;17,92274678111588;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,974788013367;10,036738197424892;0;0;10,036738197424892;0;0;0;0;10,036738197424892
2023-01-19T23:00:00;139,5;104,7;590,451527638744;0;328,75;0;329,25;0;331,95;0,47135367500000014;289,26;0;0,5742268041237106;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,342990524632551;1,7809968415441837;1;0;5,342990524632551;3;481,0166017393586;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;590,451527638744;0;0;0;0;0;0;0;0;0
2023-01-20T00:00:00;146,89;104,5;577,4313853845659;0;328,84999999999997;0;329,15;0;331,75;0,6025056239999999;289,1375;0;0,6408934707903784;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;5,142990524632548;1,714330174877516;1;0;5,142990524632548;3,0000000000000004;509,46850007918465;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;577,4313853845659;0;0;0;0;0;0;0;0;0
2023-01-20T01:00:00;144,5;105;579,205863489952;0;328,75;0;328,54999999999995;0;331,45;1,0434570619999999;288,84;0;0,4742268041237121;0;5,5637852021413226;1,8545950673804408;1;0;5,5637852021413226;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;477,8386058607557;0;30;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;579,205863489952;0;0;0;0;0;0;0;0;0
2023-01-20T02:00:00;142,44;108,6;589,0044568656369;0;327,54999999999995;0;325,75;0;329,25;1,1492840069999999;289,10749999999996;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;446,21187463174857;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,0420923357080987;1,1133465125086524;0;0;45;45;0;0;589,0044568656369;0,4040910132696447;0;0,17964035634790043;0;0;0,2244506569217443;0;0;0,4040910132696447
2023-01-20T03:00:00;142,8;112,8;588,751413831791;0;331,45;0;325,15;0;326,95;1,1783941199999999;288,9;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;474,6672534442854;30;0;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;0,2;0,21367521367522194;0;0;45;45;0;0;588,751413831791;1,0205868358445676;0;0,9775099127676429;0;0;0,04307692307692474;0;0;1,0205868358445676
2023-01-20T04:00:00;144,98;127,6;596,4505552877331;0;329,25;0;326,65;0;327,45;1,072420348;288,46999999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,33505821474774;2,445019404915913;1;0;7,33505821474774;3;503,119786718941;30;0;0;0;0;6,383331777383602;13,6981368613382;4,931329270081752;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,4505552877331;2,7615443912457813;0;0;2,7615443912457813;0;0;0;0;2,7615443912457813
2023-01-20T05:00:00;150,5;148;604,721941544328;0;325,95;0;325,15;0;325,54999999999995;1,130021105;289,23499999999996;0;13,210300429184553;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;471,49052737184803;0;30;0;0;0;24,47802776703432;52,5279565816187;18,910064369382734;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;604,721941544328;10,58963604685433;0;0;10,58963604685433;0;0;0;0;10,58963604685433
2023-01-20T06:00:00;176,01;158,2;589,395015216263;0;323,15;0;323,34999999999997;0;323,75;1,332393777;290,4975;0;28,775224066234763;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;499,9433783191109;30;0;0,6335058214747598;0,8526323303832568;0,15091592247783644;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;589,395015216263;18,039015141324576;0;0,17189067780526457;17,86712446351931;0;0;0;0;18,039015141324576
2023-01-20T07:00:00;208,07;159,3;559,090119759495;0;320,65;0;321,45;0;321,84999999999997;1,179605972;289,39;0;44,05006192331918;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;528,3933839812789;30;0;28;37,685060565275926;6,670255720053839;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,090119759495;25,46443267347894;0;7,5973082099596265;17,86712446351931;0;0;0;0;25,46443267347894
2023-01-20T08:00:00;235,06;156,5;545,884263489571;0;318,65;0;319,84999999999997;0;320,25;1,2039933189999998;289,0025;0;43,38303635131379;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;556,8405446428808;30;0;25,2;33,91655450874833;6,003230148048453;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;545,884263489571;24,704701852482973;0;6,837577388963662;17,86712446351931;0;0;0;0;24,704701852482973
2023-01-20T09:00:00;221,7;154,2;542,2156786908639;0;316,95;0;318,34999999999997;0;318,84999999999997;1,6506438506680905;288,57187388363735;0;42,83512248859508;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;525,2059132199954;0;30;22,9;30,820995962314928;5,455316285329742;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,2156786908639;24,080637249522;0;6,213512786002689;17,86712446351931;0;0;0;0;24,080637249522
2023-01-20T10:00:00;209,77;153,7;520,948884334562;0;315,45;0;317,25;0;317,65;2,3785814393317986;287,5981556018398;0;42,716010779308405;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;493,57444526025233;0;30;22,4;30,148048452220714;5,336204576043066;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;520,948884334562;23,944971031487007;0;6,077846567967695;17,86712446351931;0;0;0;0;23,944971031487007
2023-01-20T11:00:00;201,52;148,6;498,741040495824;0;314,15;0;316,25;0;316,75;2,1530597523586836;286,285565853697;0;41,50107134458432;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;522,0250878157262;30;0;17,3;23,283983849259755;4,121265141318976;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,741040495824;22,56117560753008;0;4,694051144010767;17,86712446351931;0;0;0;0;22,56117560753008
2023-01-20T12:00:00;189,26;145,3;491,91882902191605;0;312,84999999999997;0;315,25;0;315,75;4,392102490947108;288,8109827630428;0;40,71493406329226;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;550,4728853069447;30;0;14;18,842530282637973;3,335127860026921;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;491,91882902191605;21,665778568499125;0;3,798654104979815;17,86712446351931;0;0;0;0;21,665778568499125
2023-01-20T13:00:00;181,63;149,3;517,408136653977;0;311,84999999999997;0;314,34999999999997;0;314,84999999999997;6,24010125566938;291,1076364947173;0;32,00309758423304;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;518,838890649993;0;30;1,0905152968422342;1,4677191074592655;0,25978628202028997;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,408136653977;18,163016635583098;0;0,29589217206378793;17,86712446351931;0;0;0;0;18,163016635583098
2023-01-20T14:00:00;182,36;144,7;539,2456922591809;0;310,84999999999997;0;313,54999999999995;0;313,95;7,5617796782469995;292,7379922393313;0;32,91313953659868;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,04299052463254;1,3476635082108466;1;0;4,04299052463254;3;547,287006760928;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,2456922591809;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-20T15:00:00;192;146,3;546,0628104791871;0;310,04999999999995;0;312,75;0;313,15;9,691085708660626;294,7119876362869;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;575,7322780602519;30;0;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,0628104791871;21,93711100456911;0;4,0699865410498015;17,86712446351931;0;0;0;0;21,93711100456911
2023-01-20T16:00:00;200;155,4;556,0482631556471;0;309,34999999999997;0;311,95;0;312,34999999999997;10,149674174385932;294,4828865175446;0;43,12099059088311;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;544,0957574640248;0;30;24,1;32,436069986541064;5,741184387617768;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,0482631556471;24,40623617280599;0;6,539111709286678;17,86712446351931;0;0;0;0;24,40623617280599
2023-01-20T17:00:00;208,22;148,2;560,041458773297;0;310,15;0;311,45;0;311,84999999999997;11,193243194306788;295,4106097936282;0;41,40578197715497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;572,5413478882784;30;0;16,9;22,745625841184378;4,025975773889635;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,041458773297;22,45264263310208;0;4,5855181695827705;17,86712446351931;0;0;0;0;22,45264263310208
2023-01-20T18:00:00;208,4;147,6;578,153458226964;0;310,45;0;311,75;0;312,15;11,67247690146034;292,9351252394792;0;41,26284792601096;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,9051463850685;0;30;16,3;21,93808882907133;3,883041722745625;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,153458226964;22,28984317146009;0;4,4227187079407795;17,86712446351931;0;0;0;0;22,28984317146009
2023-01-20T19:00:00;197;146,7;607,952073379637;0;310,34999999999997;0;311,75;0;312,15;7,3860073578185315;291,82555188698325;0;41,04844684929495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;509,272108502009;0;30;15,4;20,726783310901737;3,6686406460296075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,952073379637;22,0456439789971;0;4,17851951547779;17,86712446351931;0;0;0;0;22,0456439789971
2023-01-20T20:00:00;175,7;142,2;622,7079529306841;0;310,15;0;311,45;0;311,75;1,477568444;290,23999999999995;0;34,466427345134505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;537,7211812911588;30;0;1,2596377749029628;1,6953402084831264;0,30007521690151334;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;622,7079529306841;18,208905049549507;0;0,3417805860301983;17,86712446351931;0;0;0;0;18,208905049549507
2023-01-20T21:00:00;166,37;136,4;624,534611993018;0;309,95;0;311,84999999999997;0;311,95;1,4948663930000001;290,1225;0;35,679806203265336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;5,1;1,6999999999999997;1;0;5,1;3,0000000000000004;566,1674091730297;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;624,534611993018;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-20T22:00:00;163,1;127,7;619,967934039501;0;309,65;0;311,15;0;311,25;1,419498003;289,9375;0;34,59869032343702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;534,5318450636913;0;30;0;0;0;37,7;80,90128755364807;29,124463519313306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;619,967934039501;16,30969957081545;0;0;16,30969957081545;0;0;0;0;16,30969957081545
2023-01-20T23:00:00;147,55;120,8;628,272529472016;0;309,54999999999995;0;311,65;0;311,54999999999995;1,204476575;290,10749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;502,89944451076394;0;30;5,349657834138759;7,200077838679353;1,2744137774462454;1,5687321579925861;3,3663780214433174;1,2118960877195943;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;628,272529472016;2,13019750140073;0;1,4515356922777576;0,6786618091229727;0;0;0;0;2,13019750140073
2023-01-21T00:00:00;144,13;118,2;627,675952645553;0;309,25;0;310,84999999999997;0;310,95;1,1935011770000001;289,66749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;471,2702071978918;0;30;1,5904388155547826;2,1405636817695597;0,378879771673212;2,7279511765765685;5,853972481923966;2,1074300934926278;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;627,675952645553;1,6116984906006149;0;0,4315376382447432;1,1801608523558715;0;0;0;0;1,6116984906006149
2023-01-21T01:00:00;140,06;117,9;625,879365340242;0;309,15;0;311,34999999999997;0;311,15;1,2876733409999999;290,265;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;499,72308017717205;30;0;0,5702240567396061;0,767461718357478;0,1358407241492736;3,164813185662169;6,791444604425255;2,444920057593092;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;625,879365340242;1,523875514672999;0;0,15472028242086755;1,3691552322521314;0;0;0;0;1,523875514672999
2023-01-21T02:00:00;140,19;121;615,7220165508261;0;308,84999999999997;0;310,75;0;310,54999999999995;1,1158750789999998;290,09499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;528,1731078691544;30;0;5,638828527875992;7,589271235364728;1,3433010086595567;1,4795614642553554;3,1750246014063417;1,143008856506283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;615,7220165508261;2,1700820406930474;0;1,529997081049529;0,6400849596435184;0;0;0;0;2,1700820406930474
2023-01-21T03:00:00;133,74;124,1;611,585701601465;0;308,75;0;310,84999999999997;0;310,65;1,240346182;290,11499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;4,890038809831827;1,6300129366106089;1;0;4,890038809831827;3,0000000000000004;556,6202905583674;30;0;0;0;0;5,328351182299514;11,434230004934578;4,116322801776448;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;611,585701601465;2,305140768994811;0;0;2,305140768994811;0;0;0;0;2,305140768994811
2023-01-21T04:00:00;131,24;135,6;607,528767106195;0;308,54999999999995;0;310,75;0;310,45;1,2397548139999999;290,47499999999997;0;3,6309012875536473;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;585,0646285293116;30;0;0;0;0;12,078027767034314;25,91851452153286;9,33066522775183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,528767106195;5,225172527541025;0;0;5,225172527541025;0;0;0;0;5,225172527541025
2023-01-21T05:00:00;132,06;153,4;603,484319646229;0;308,34999999999997;0;310,45;0;310,25;1,148747072;289,46999999999997;0;17,381974248927047;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;553,4271746980376;0;30;0;0;0;29,878027767034325;64,11593941423675;23,08173818912523;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;603,484319646229;12,925773385910128;0;0;12,925773385910128;0;0;0;0;12,925773385910128
2023-01-21T06:00:00;130,47;170,5;613,147525139103;0;308,34999999999997;0;310,75;0;310,25;1,110575039;289,275;0;27,55845464436077;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;521,7928846121467;0;30;5,678027767034305;7,642029296143075;1,3526391854173243;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;613,147525139103;19,407757569621754;0;1,5406331061024439;17,86712446351931;0;0;0;0;19,407757569621754
2023-01-21T07:00:00;140,25;174,7;605,1574213284119;0;307,95;0;309,95;0;309,75;1,261350708;289,91249999999997;0;28,558993002368844;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;550,2407053236856;30;0;9,878027767034297;13,29478838093445;2,3531775434253976;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,1574213284119;20,547353801115694;0;2,680229337596385;17,86712446351931;0;0;0;0;20,547353801115694
2023-01-21T08:00:00;152,48;178,2;578,278884075848;0;308,04999999999995;0;310,95;0;310,25;1,2217445379999998;289,8375;0;29,392774967375573;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;578,6856812531532;30;0;13,378027767034297;18,00542095159394;3,1869595084321274;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,278884075848;21,49701732736065;0;3,629892863841338;17,86712446351931;0;0;0;0;21,49701732736065
2023-01-21T09:00:00;171,66;169,7;549,150793725863;0;307,65;0;309,75;0;309,45;1,440803201;290,61749999999995;0;27,367875909502086;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;547,0488653166069;0;30;4,878027767034293;6,56531327999232;1,1620604505586405;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,150793725863;19,19069162076576;0;1,3235671572464516;17,86712446351931;0;0;0;0;19,19069162076576
2023-01-21T10:00:00;170,01;164,2;533,6959226097689;0;307,84999999999997;0;310,75;0;310,04999999999995;1,334724739;290,26;0;26,413139536598674;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,018389992131336;3,006129997377112;1;0;9,018389992131336;3;575,4941604300752;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,6959226097689;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T11:00:00;156,94;155,1;541,7428344417569;0;307,75;0;309,95;0;309,34999999999997;1,120282673;289,3175;0;29,446472869932006;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,275399467498794;3,0917998224995977;1;0;9,275399467498794;3;543,8576636456112;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,7428344417569;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T12:00:00;147,91;150;548,530215287201;0;307,65;0;309,75;0;309,34999999999997;1,122205953;289,1875;0;14,755364806866957;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;512,2243305108256;0;30;0;0;0;26,47802776703432;56,81980207518094;20,45512874706514;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,530215287201;11,454872098356477;0;0;11,454872098356477;0;0;0;0;11,454872098356477
2023-01-21T13:00:00;137,02;145;549,295134567961;0;307,95;0;310,84999999999997;0;310,04999999999995;0,8717466989999998;287,5275;0;10,892703862660948;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;540,6731080777745;30;0;0;0;0;21,47802776703432;46,09018834127536;16,59246780285913;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,295134567961;9,291781969601113;0;0;9,291781969601113;0;0;0;0;9,291781969601113
2023-01-21T14:00:00;136,58;143,7;568,055192990383;0;307,45;0;309,54999999999995;0;309,15;0,5960764109999999;285,51;0;9,888412017167376;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;509,04009339854565;0;30;0;0;0;20,17802776703431;43,300488770459886;15,588175957365559;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;568,055192990383;8,729378536124711;0;0;8,729378536124711;0;0;0;0;8,729378536124711
2023-01-21T15:00:00;135,9;147,8;579,5290878278399;0;307,54999999999995;0;310,15;0;309,45;0,5759094049999999;285,3375;0;13,055793991416323;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;477,4102420207848;0;30;0;0;0;24,27802776703433;52,09877203226251;18,755557931614504;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;579,5290878278399;10,50311244170412;0;0;10,50311244170412;0;0;0;0;10,50311244170412
2023-01-21T16:00:00;144,22;151,5;578,16751447219;0;307,54999999999995;0;309,95;0;309,34999999999997;0,8141140419999997;287,41249999999997;0;15,91416309012876;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;505,8625009965827;30;0;0;0;0;27,97802776703432;60,03868619535261;21,61392703032694;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;578,16751447219;12,103799136983085;0;0;12,103799136983085;0;0;0;0;12,103799136983085
2023-01-21T17:00:00;173,92;149;582,8087776691619;0;307,54999999999995;0;310,04999999999995;0;309,45;0,6041536649999998;285,4625;0;31,93163055866103;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;534,3119147464831;30;0;0,7905152968422193;1,0639506014027178;0,18831925644828104;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,8087776691619;18,081616904762097;0;0,21449244124278788;17,86712446351931;0;0;0;0;18,081616904762097
2023-01-21T18:00:00;178,89;145,9;576,935671777431;0;307,45;0;310,34999999999997;0;309,45;0,5811326529999998;285,52;0;32,51313953659867;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;7,330877521939257;2,443625840646419;1;0;7,330877521939257;3;502,6795361865875;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,935671777431;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-21T19:00:00;143,52;142,2;580,4808180864451;0;307,34999999999997;0;309,75;0;309,15;0,5051411689999998;285,005;0;8,729613733905573;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;531,1292682329688;30;0;0;0;0;18,67802776703431;40,08160465028821;14,429377674103756;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;580,4808180864451;8,080451497498103;0;0;8,080451497498103;0;0;0;0;8,080451497498103
2023-01-21T20:00:00;138,53;136,3;586,951188337727;0;307,15;0;309,45;0;308,84999999999997;0,5050935799999998;285,015;0;4,1716738197425025;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;559,5761553061456;30;0;0;0;0;12,778027767034331;27,42066044427968;9,871437759940685;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;586,951188337727;5,528005145566784;0;0;5,528005145566784;0;0;0;0;5,528005145566784
2023-01-21T21:00:00;136,04;128,2;584,2230288860931;0;307,25;0;310,25;0;309,34999999999997;0,5883616569999999;285,955;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,754204398447606;2,5847347994825354;1;0;7,754204398447606;3;527,9412503221939;0;30;0;0;0;6,56418559368373;14,08623517957882;5,071044664648375;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;584,2230288860931;2,83978501220309;0;0;2,83978501220309;0;0;0;0;2,83978501220309
2023-01-21T22:00:00;131,88;127,4;572,44136939956;0;307,04999999999995;0;309,45;0;308,84999999999997;0,5056454499999998;284,92499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,195342820181124;2,398447606727041;1;0;7,195342820181124;3,0000000000000004;556,3884561971618;30;0;0;0;0;6,323047171950229;13,568770755258003;4,884757471892881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;572,44136939956;2,735464184260013;0;0;2,735464184260013;0;0;0;0;2,735464184260013
2023-01-21T23:00:00;117,76;119,3;559,894428900513;0;307,04999999999995;0;309,84999999999997;0;308,95;0,5362060269999999;285,0875;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;524,753869983121;0;30;3,180877631109537;4,281127363539081;0,7577595433464173;2,237512361021808;4,801528671720618;1,7285503218194225;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,894428900513;1,8310634567083552;0;0,8630752764894787;0,9679881802188766;0;0;0;0;1,8310634567083552
2023-01-22T00:00:00;127,6;117,9;562,506731044754;0;306,95;0;309,65;0;308,75;0,5437535089999997;285,17499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;493,12244722770174;0;30;1,1566827749489426;1,5567735867415107;0,2755489248532474;2,861707217182411;6,141002611979423;2,2107609403125923;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,506731044754;1,5518716816621403;0;0,31384555508708856;1,2380261265750516;0;0;0;0;1,5518716816621403
2023-01-22T01:00:00;119,01;119,6;534,8200615089011;0;306,95;0;309,75;0;308,84999999999997;0,4874260259999999;284,86749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;461,4941876145579;0;30;3,614633671715377;4,864917458567129;0,8610903901663819;2,103756320415965;4,51449854166516;1,625219474999458;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,8200615089011;1,8908902656468296;0;0,9807673596471332;0,9101229059996963;0;0;0;0;1,8908902656468296
2023-01-22T02:00:00;116,77;120;543,317700822183;0;306,75;0;309,54999999999995;0;308,65;0,4523811209999998;284,6975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;489,94803819579647;30;0;4,192975059189845;5,64330425193788;0,9988648525930047;1,9254149329415031;4,131791701591208;1,487445012572835;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,317700822183;1,970659344231464;0;1,1376901371906765;0,8329692070407875;0;0;0;0;1,970659344231464
2023-01-22T03:00:00;118,35;120,3;565,639163518518;0;306,75;0;309,25;0;308,45;0,4926270889999999;285,0675;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;458,32009602355583;0;30;4,626731099795685;6,227094346965929;1,1021956994129694;1,79165889233566;3,844761571535751;1,3841141657528704;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,639163518518;2,0304861531699387;0;1,2553822203483311;0,7751039328216074;0;0;0;0;2,0304861531699387
2023-01-22T04:00:00;122,12;127,8;586,844085894369;0;306,84999999999997;0;309,75;0;308,75;0,4840785559999999;284,8075;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,474773609314365;2,491591203104788;1;0;7,474773609314365;3;486,7742640139535;30;0;0;0;0;6,4436163828169795;13,82750296741841;4,9779010682706275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;586,844085894369;2,7876245982315515;0;0;2,7876245982315515;0;0;0;0;2,7876245982315515
2023-01-22T05:00:00;117,79;134,9;600,98075265293;0;306,65;0;309,65;0;308,65;0,463913609;284,85749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;455,14663921913103;0;30;5,783413874744609;7,783867933707415;1,3777446242662124;5,594613892289717;12,005609210922136;4,3220193159319695;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;600,98075265293;3,9895585923573176;0;1,569227775435415;2,4203308169219024;0;0;0;0;3,9895585923573176
2023-01-22T06:00:00;127,6;140,1;624,6953804328809;0;306,54999999999995;0;309,34999999999997;0;308,34999999999997;0,5789466619999998;285,33;0;7,107296137339055;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;483,60112455520914;30;0;0;0;0;16,578027767034314;35,57516688204788;12,807060077537237;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;624,6953804328809;7,171953643420853;0;0;7,171953643420853;0;0;0;0;7,171953643420853
2023-01-22T07:00:00;127,6;146,1;626,6782773429969;0;306,75;0;309,84999999999997;0;308,75;0,5606293339999998;285,28499999999997;0;11,742489270386265;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;512,0527644427536;30;0;0;0;0;22,578027767034314;48,45070336273457;17,442253210584447;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;626,6782773429969;9,767661797927289;0;0;9,767661797927289;0;0;0;0;9,767661797927289
2023-01-22T08:00:00;137,51;151,9;616,100229861389;0;306,54999999999995;0;309,34999999999997;0;308,34999999999997;0,5898902469999998;285,53749999999997;0;16,223175965665245;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;540,5015591663093;30;0;0;0;0;28,378027767034325;60,89705529406507;21,922939905863426;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;616,100229861389;12,276846347283517;0;0;12,276846347283517;0;0;0;0;12,276846347283517
