timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-22T09:00:00;145,82;153,5;591,4446081026081;0;306,54999999999995;0;309,54999999999995;0;308,45;0,546462834;285,28999999999996;0;17,459227467811164;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;508,8685616419717;0;30;0;0;0;29,97802776703432;64,33053168891485;23,158991408009346;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;591,4446081026081;12,96903518848523;0;0;12,96903518848523;0;0;0;0;12,96903518848523
2023-01-22T10:00:00;151,28;154,9;580,791753823556;0;306,45;0;309,45;0;308,34999999999997;0,4513314659999999;284,815;0;18,54077253218885;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;537,3176747858075;30;0;0;0;0;31,378027767034325;67,33482353440841;24,24053647238703;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;580,791753823556;13,574700424536735;0;0;13,574700424536735;0;0;0;0;13,574700424536735
2023-01-22T11:00:00;161,75;152,6;585,700898638293;0;306,34999999999997;0;309,15;0;308,15;0,5359217109999997;285,10249999999996;0;32,789234865525096;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;505,68499564990793;0;30;4,390515296842217;5,909172674081046;1,0459235633123452;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,700898638293;19,058413674614048;0;1,1912892110947388;17,86712446351931;0;0;0;0;19,058413674614048
2023-01-22T12:00:00;161,55;148,8;595,856934924531;0;306,45;0;309,65;0;308,45;0,44691685399999975;284,715;0;31,883985874946365;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;474,0554797819219;0;30;0,5905152968422344;0,794771597365053;0,14067457273361436;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;595,856934924531;18,027350417548107;0;0,1602259540287947;17,86712446351931;0;0;0;0;18,027350417548107
2023-01-22T13:00:00;150;149,6;601,954059795652;0;306,15;0;308,95;0;307,95;0,4813537739999998;285,13;0;14,446351931330472;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;502,5080742339437;30;0;0;0;0;26,078027767034314;55,96143297646848;20,146115871528654;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;601,954059795652;11,281824888056047;0;0;11,281824888056047;0;0;0;0;11,281824888056047
2023-01-22T14:00:00;154,9;147,1;605,573279859709;0;306,15;0;309,45;0;308,25;0,5511020219999998;285,185;0;32,11313953659867;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,530877521939246;2,843625840646415;1;0;8,530877521939246;3,0000000000000004;470,8788760580993;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,573279859709;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T15:00:00;157,49;144,5;603,315160440138;0;305,95;0;309,04999999999995;0;307,95;0,4565382129999999;284,67999999999995;0;32,97980620326534;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;3,842990524632551;1,2809968415441837;1;0;3,842990524632551;3;439,25284080207246;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;603,315160440138;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T16:00:00;171,03;145,2;593,532058754666;0;305,95;0;309,15;0;308,04999999999995;0,43338127799999987;284,59499999999997;0;32,746472869932006;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,54299052463254;1,514330174877513;1;0;4,54299052463254;3,0000000000000004;467,70891551799224;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;593,532058754666;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T17:00:00;191,99;146,3;562,477202221845;0;305,75;0;309,15;0;307,95;0,5277638659999998;285,04999999999995;0;40,95315748186561;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,16214462644047;30;0;15;20,1884253028264;3,5733512786002724;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;562,477202221845;21,93711100456911;0;4,0699865410498015;17,86712446351931;0;0;0;0;21,93711100456911
2023-01-22T18:00:00;202,07;143,9;585,902200833638;0;305,65;0;308,65;0;307,65;0,4929126809999998;284,89;0;40,38142127728957;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;464,5335810435568;0;30;12,6;16,95827725437417;3,0016150740242282;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,902200833638;21,285913158001144;0;3,4187886944818326;17,86712446351931;0;0;0;0;21,285913158001144
2023-01-22T19:00:00;199,19;141,4;610,099648860495;0;305,75;0;309,34999999999997;0;308,04999999999995;0,5417768109999999;285,155;0;39,78586273085619;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;492,98712768545244;30;0;10,1;13,593539703903108;2,40605652759085;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;610,099648860495;20,607582067826176;0;2,7404576043068665;17,86712446351931;0;0;0;0;20,607582067826176
2023-01-22T20:00:00;179,01;136,1;598,621917803397;0;305,45;0;308,65;0;307,54999999999995;0,4588204259999999;284,92499999999995;0;35,77980620326534;0;4,8;1,5999999999999999;1;0;4,8;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,3588816042629;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;598,621917803397;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-22T21:00:00;170,77;132,7;607,44801579975;0;305,45;0;308,65;0;307,45;0,47684647799999985;285,275;0;37,71331898926803;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;429,73379834768144;0;30;1,4;1,884253028263784;0,33351278600268974;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;607,44801579975;18,246989874017288;0;0,37986541049797884;17,86712446351931;0;0;0;0;18,246989874017288
2023-01-22T22:00:00;162,86;124,3;616,340086056321;0;305,54999999999995;0;309,04999999999995;0;307,75;0,7656194299999999;288,05249999999995;0;31,972080881376925;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;458,19082496784665;30;0;0;0;0;34,3;73,60515021459226;26,497854077253216;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;616,340086056321;14,838798283261799;0;0;14,838798283261799;0;0;0;0;14,838798283261799
2023-01-22T23:00:00;153,56;116,9;605,587418953743;0;305,34999999999997;0;308,84999999999997;0;307,65;0,5063414499999997;285,98499999999996;0;26,255342683952044;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;426,5660585169288;0;30;0;0;0;26,9;57,725321888412026;20,78111587982833;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,587418953743;11,637424892703864;0;0;11,637424892703864;0;0;0;0;11,637424892703864
2023-01-23T00:00:00;148,96;110,2;601,888333347788;0;305,25;0;308,45;0;307,34999999999997;0,6751670379999998;287,1825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;394,9444545426561;0;30;0,13257997468877533;0,1784387277103302;0,031583654804728446;1,0700483248467485;2,296241040443666;0,8266467745597198;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;601,888333347788;0,4988954412598456;0;0,035973247506402566;0,462922193753443;0;0;0;0;0,4988954412598456
2023-01-23T01:00:00;149;111,4;596,1817588683041;0;305,34999999999997;0;309,04999999999995;0;307,75;1,222716502;289,78499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;423,40496009720187;30;0;1,8676041371121568;2,5135991078225532;0,44490704208459186;0,5350241624233697;1,1481205202218232;0,4133233872798564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,1817588683041;0,7382026770137463;0;0,5067415801370267;0,23146109687671956;0;0;0;0;0,7382026770137463
2023-01-23T02:00:00;148,4;113,1;596,09869987721;0;305,15;0;308,54999999999995;0;307,25;1,036653604;288,695;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;4,461170163107984;1,4870567210359946;1;0;4,461170163107984;3;451,86261960119214;30;0;0;0;0;2,0126978834638094;4,319094170523196;1,5548739013883506;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;596,09869987721;0,8707293847774763;0;0;0,8707293847774763;0;0;0;0;0,8707293847774763
2023-01-23T03:00:00;147,59;114,6;609,4203254693949;0;305,04999999999995;0;308,34999999999997;0;307,15;1,033918208;288,5675;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;420,238485970811;0;30;0,681159299537621;0,91676890920272;0,16226809692888144;0;0;0;15;30,927835051546396;5,474226804123711;7,009355997304594;7,488628202248497;0;0;45;45;0;0;609,4203254693949;1,6945280576685655;0;0,18482061209526837;0;0;1,509707445573297;0;0;1,6945280576685655
2023-01-23T04:00:00;149,88;122,3;616,406113142541;0;305,15;0;308,65;0;307,34999999999997;1,032137318;288,73249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;448,6964621222139;30;0;7,518438037167981;10,119028313819625;1,7910680115460735;0,8999519549633641;1,931227371166017;0,6952418536197662;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;616,406113142541;2,429331546093105;0;2,039996108066036;0,389335438027069;0;0;0;0;2,429331546093105
2023-01-23T05:00:00;150,32;128,8;605,2273187987089;0;305,15;0;308,95;0;307,45;1,124431848;288,86249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,173350582147492;2,724450194049164;1;0;8,173350582147492;3;477,1515924760017;30;0;0;0;0;6,745039409983866;14,474333497819453;5,210760059215003;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;605,2273187987089;2,9180256331604015;0;0;2,9180256331604015;0;0;0;0;2,9180256331604015
2023-01-23T06:00:00;189,96;133,3;553,5188547690279;0;304,95;0;308,45;0;307,15;0,9687959819999998;288,32;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,6038773167541;30;0;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,5188547690279;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-01-23T07:00:00;226,54;133,8;522,268390380619;0;305,15;0;308,84999999999997;0;307,45;1,0204710240000001;288,385;0;37,97536474969872;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;473,9743695606014;0;30;2,5;3,3647375504710824;0,5955585464333816;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,268390380619;18,545455553694282;0;0,6783310901749702;17,86712446351931;0;0;0;0;18,545455553694282
2023-01-23T08:00:00;257,92;136,7;506,515822019324;0;304,84999999999997;0;308,25;0;306,95;0,9565824869999999;287,895;0;38,66621266356143;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,34802475522434;0;30;5,4;7,267833109017486;1,286406460296095;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,515822019324;19,332319618297234;0;1,4651951547779252;17,86712446351931;0;0;0;0;19,332319618297234
2023-01-23T09:00:00;270,22;135,8;485,139413541535;0;305,04999999999995;0;308,84999999999997;0;307,34999999999997;1,084425652;288,42249999999996;0;38,45181158684542;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,80378995274884;30;0;4,5;6,056527590847932;1,072005383580084;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;485,139413541535;19,088120425834255;0;1,2209959623149431;17,86712446351931;0;0;0;0;19,088120425834255
2023-01-23T10:00:00;249,94;136,4;459,783318412943;0;304,84999999999997;0;308,45;0;307,04999999999995;1,290387393;289,09;0;38,59474563798943;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;499,2567095737536;30;0;5,1;6,8640646029609815;1,2149394347240936;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;459,783318412943;19,250919887476243;0;1,3837954239569337;17,86712446351931;0;0;0;0;19,250919887476243
2023-01-23T11:00:00;230,23;132,6;442,813009543728;0;304,95;0;308,75;0;307,25;1,2967653049999999;289,17999999999995;0;37,68949664741069;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;467,6278365343752;0;30;1,3;1,749663526244949;0,30969044414535596;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,813009543728;18,21985663041029;0;0,3527321668909817;17,86712446351931;0;0;0;0;18,21985663041029
2023-01-23T12:00:00;220,95;128,2;432,435471734375;0;304,75;0;308,25;0;306,95;1,223535781;288,73499999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;496,08107375072177;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,9;41,9;0;0;432,435471734375;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T13:00:00;219,18;124,2;443,62773360727596;0;304,84999999999997;0;308,65;0;307,25;1,607992957;289,67249999999996;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;524,5314656433467;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;37,9;37,9;0;0;443,62773360727596;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T14:00:00;219,69;124,8;448,961455969531;0;304,75;0;308,54999999999995;0;307,04999999999995;3,362681715697352;288,302487130423;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;492,90006512836135;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;38,5;38,5;0;0;448,961455969531;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T15:00:00;218,99;127,9;469,187207772236;0;304,54999999999995;0;307,95;0;306,65;8,413522031914534;294,41561587397393;0;37,37980620326534;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;521,3507751218485;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;41,6;41,6;0;0;469,187207772236;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-23T16:00:00;224,58;134,3;442,27864235787;0;304,75;0;308,54999999999995;0;307,15;12,314481897380622;295,0451503678819;0;38,0944764589854;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;489,7196926759153;0;30;3;4,037685060565295;0,7146702557200572;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;442,27864235787;18,681121771729273;0;0,8139973082099634;17,86712446351931;0;0;0;0;18,681121771729273
2023-01-23T17:00:00;248,9;139,7;452,015293632968;0;304,65;0;308,34999999999997;0;306,95;9,496076906644799;295,0939277324782;0;39,38088291928149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;458,0917733382267;0;30;8,4;11,305518169582763;2,001076716016149;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;452,015293632968;20,146316926507197;0;2,279192462987885;17,86712446351931;0;0;0;0;20,146316926507197
2023-01-23T18:00:00;248,07;140,8;495,05595273269296;0;304,45;0;308,04999999999995;0;306,65;9,754547944629016;293,74403941198227;0;39,64292867971218;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,5459641608929;30;0;9,5;12,786002691790058;2,2631224764468403;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;495,05595273269296;20,444782606184187;0;2,5776581426648755;17,86712446351931;0;0;0;0;20,444782606184187
2023-01-23T19:00:00;223,19;143,4;511,35076264533495;0;304,45;0;308,04999999999995;0;306,65;4,930567081976795;291,381162146213;0;40,26230956800289;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;514,9973095644768;30;0;12,1;16,28532974427996;2,8825033647375524;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,35076264533495;21,150246939966152;0;3,28312247644684;17,86712446351931;0;0;0;0;21,150246939966152
2023-01-23T20:00:00;203,53;142,8;513,849295234579;0;304,54999999999995;0;308,45;0;306,95;2,0256088612435197;290,225660581151;0;40,11937551685888;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;483,3668624650993;0;30;11,5;15,477792732166911;2,739569313593543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;513,849295234579;20,98744747832416;0;3,1203230148048493;17,86712446351931;0;0;0;0;20,98744747832416
2023-01-23T21:00:00;184,01;138,8;507,455224787948;0;304,45;0;308,34999999999997;0;306,75;1,6512949739999998;290,21999999999997;0;35,011765809793204;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;511,8185257788528;30;0;0,23087752193926292;0,3107369070514979;0,055000432548115125;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,455224787948;17,929769023980892;0;0,06264456046158198;17,86712446351931;0;0;0;0;17,929769023980892
2023-01-23T22:00:00;172,09;128,6;487,096456058464;0;304,25;0;307,84999999999997;0;306,45;1,533732889;289,7125;0;35,29396929339409;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;540,2673439262749;30;0;0;0;0;38,6;82,83261802575105;29,81974248927038;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;487,096456058464;16,69905579399141;0;0;16,69905579399141;0;0;0;0;16,69905579399141
2023-01-23T23:00:00;163,48;119,6;494,683927851907;0;304,25;0;308,04999999999995;0;306,65;1,363534818;288,59499999999997;0;28,341179593823277;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;508,63436982346116;0;30;0;0;0;29,6;63,51931330472101;22,866952789699564;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;494,683927851907;12,805493562231755;0;0;12,805493562231755;0;0;0;0;12,805493562231755
2023-01-24T00:00:00;164,85;116,3;498,248330502025;0;304,34999999999997;0;308,45;0;306,95;1,272210222;288,30249999999995;0;25,791823370647315;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;537,0835063864788;30;0;0;0;0;26,3;56,43776824034334;20,3175965665236;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;498,248330502025;11,377854077253216;0;0;11,377854077253216;0;0;0;0;11,377854077253216
2023-01-24T01:00:00;160,07;119,1;486,739972152634;0;304,15;0;307,95;0;306,45;1,183461406;289,34749999999997;0;27,95491349940268;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,4508506674191;0;30;0;0;0;29,1;62,446351931330454;22,480686695278965;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;486,739972152634;12,58918454935622;0;0;12,58918454935622;0;0;0;0;12,58918454935622
2023-01-24T02:00:00;154,79;122,1;501,014769725769;0;304,15;0;307,84999999999997;0;306,45;1,212980448;289,2125;0;30,272510065926284;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;473,8213582139313;0;30;0;0;0;32,1;68,8841201716738;24,79828326180257;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,014769725769;13,887038626609437;0;0;13,887038626609437;0;0;0;0;13,887038626609437
2023-01-24T03:00:00;149,05;128,9;504,60844278272697;0;304,15;0;308,04999999999995;0;306,54999999999995;1,117307679;288,6425;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,2432082794308;2,7477360931435997;1;0;8,2432082794308;3;502,2739760781099;30;0;0;0;0;6,775181712700552;14,539016550859552;5,234045958309439;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;504,60844278272697;2,9310657366532853;0;0;2,9310657366532853;0;0;0;0;2,9310657366532853
2023-01-24T04:00:00;153,65;140,8;516,50109415311;0;304,25;0;308,34999999999997;0;306,75;1,004699606;288,11249999999995;0;34,21313953659867;0;7,319263256581789;2,439754418860596;1;0;7,319263256581789;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;530,7237486805021;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;516,50109415311;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-24T05:00:00;163,34;156,3;536,966039838476;0;304,04999999999995;0;307,84999999999997;0;306,34999999999997;1,037978063;288,25;0;29,046472869932;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,373868046571811;2,79128934885727;1;0;8,373868046571811;3,0000000000000004;499,091728937213;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,966039838476;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-24T06:00:00;183,61;165;550,012002404448;0;304,15;0;308,25;0;306,65;1,338503816;289,35249999999996;0;26,24822584220734;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;527,5418197643194;30;0;0,17802776703431888;0,23960668510675492;0,04241038326389562;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,012002404448;17,91542917123683;0;0,048304707717521794;17,86712446351931;0;0;0;0;17,91542917123683
2023-01-24T07:00:00;210,08;169,3;527,385723781464;0;303,95;0;307,65;0;306,25;1,483951373;290,23499999999996;0;46,432296109052686;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;495,9101182139219;0;30;38;51,14401076716017;9,052489905787349;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;527,385723781464;28,1777570341788;0;10,31063257065949;17,86712446351931;0;0;0;0;28,1777570341788
2023-01-24T08:00:00;251,1;172,6;528,777815642321;0;304,15;0;308,54999999999995;0;306,84999999999997;1,340694215;289,76;0;47,21843339034475;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;464,2815798336795;0;30;41,3;55,585464333781985;9,83862718707941;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,777815642321;29,073154073209757;0;11,206029609690448;17,86712446351931;0;0;0;0;29,073154073209757
2023-01-24T09:00:00;256,43;164,2;515,513280736253;0;303,45;0;306,45;0;305,45;1,5692614269999998;291,0175;0;45,21735667432859;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;492,7351516756961;30;0;32,9;44,27994616419919;7,837550471063255;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;515,513280736253;26,793961610221864;0;8,926837146702555;17,86712446351931;0;0;0;0;26,793961610221864
2023-01-24T10:00:00;238,66;153,6;508,352045524441;0;304,34999999999997;0;309,15;0;307,25;1,5039782800000001;290,965;0;42,69218843745107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;461,1069307921075;0;30;22,3;30,01345895020188;5,3123822341857325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;508,352045524441;23,91783778788001;0;6,050713324360698;17,86712446351931;0;0;0;0;23,91783778788001
2023-01-24T11:00:00;229,98;149,2;506,194401610647;0;304,04999999999995;0;308,45;0;306,75;1,692620206;291,495;0;41,64400539572833;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;429,4818727306073;0;30;17,9;24,0915208613728;4,264199192462986;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;506,194401610647;22,723975069172067;0;4,856850605652757;17,86712446351931;0;0;0;0;22,723975069172067
2023-01-24T12:00:00;217,92;148,2;532,490565833389;0;303,84999999999997;0;307,75;0;306,25;1,673932519;290,9575;0;41,40578197715497;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;457,9389245433342;30;0;16,9;22,745625841184378;4,025975773889635;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,490565833389;22,45264263310208;0;4,5855181695827705;17,86712446351931;0;0;0;0;22,45264263310208
2023-01-24T13:00:00;206,05;147,2;520,912555275578;0;303,75;0;307,25;0;305,84999999999997;1,7175287989999999;291,84499999999997;0;41,167558558581625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;486,39313065087987;30;0;15,9;21,399730820995952;3,7877523553162833;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;520,912555275578;22,181310197032094;0;4,314185733512783;17,86712446351931;0;0;0;0;22,181310197032094
2023-01-24T14:00:00;215,28;144;507,873809175284;0;304,04999999999995;0;308,04999999999995;0;306,34999999999997;1,663196806;291,25;0;40,4052436191469;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;454,7655439693937;0;30;12,7;17,092866756393004;3,025437415881562;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;507,873809175284;21,31304640160814;0;3,4459219380888295;17,86712446351931;0;0;0;0;21,31304640160814
2023-01-24T15:00:00;217,98;137,4;501,34359679096696;0;303,95;0;307,84999999999997;0;306,25;1,403873441;290,02;0;38,83296905656278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;483,2200674149968;30;0;6,1;8,209959623149405;1,4531628532974448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;501,34359679096696;19,52225232354623;0;1,6551278600269201;17,86712446351931;0;0;0;0;19,52225232354623
2023-01-24T16:00:00;224,58;141,1;490,512209404924;0;304,04999999999995;0;307,84999999999997;0;306,34999999999997;1,469163229;289,4675;0;39,71439570528418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;451,59279803983424;0;30;9,8;13,189771197846564;2,334589502018842;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;490,512209404924;20,526182337005178;0;2,6590578734858674;17,86712446351931;0;0;0;0;20,526182337005178
2023-01-24T17:00:00;250;145,4;511,39797663016594;0;304,04999999999995;0;308,04999999999995;0;306,45;9,615116686032524;294,8378403453522;0;40,738756405149594;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;419,96869139160924;0;30;14,1;18,97711978465681;3,358950201884255;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;511,39797663016594;21,692911812106125;0;3,8257873485868132;17,86712446351931;0;0;0;0;21,692911812106125
2023-01-24T18:00:00;250;142,9;519,4211386400091;0;303,84999999999997;0;307,75;0;306,15;15,96030656098197;296,72482272202086;0;40,14319785871621;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;448,4266945224701;30;0;11,6;15,612382234185745;2,7633916554508766;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;519,4211386400091;21,014580721931157;0;3,147456258411846;17,86712446351931;0;0;0;0;21,014580721931157
2023-01-24T19:00:00;231,15;141,7;548,3108979642069;0;303,84999999999997;0;307,75;0;306,15;12,050534954736012;297,2529430354931;0;39,85732975642819;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,8029044845968;0;30;10,4;13,997308209959613;2,477523553162851;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,3108979642069;20,68898179864717;0;2,821857335127858;17,86712446351931;0;0;0;0;20,68898179864717
2023-01-24T20:00:00;214,02;137;582,702243219155;0;303,75;0;307,45;0;305,95;7,5091158010636425;293,50647687589395;0;38,737679689133444;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,1822768257273;0;30;5,7;7,671601615074029;1,357873485868103;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,702243219155;19,413719349118235;0;1,5465948855989242;17,86712446351931;0;0;0;0;19,413719349118235
2023-01-24T21:00:00;187,37;133,3;582,146158131725;0;303,84999999999997;0;307,65;0;306,15;4,469561602232358;292,4279716569004;0;37,85625304041204;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;413,6437585980447;30;0;2;2,69179004037687;0,47644683714670594;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;582,146158131725;18,409789335659287;0;0,5426648721399769;17,86712446351931;0;0;0;0;18,409789335659287
2023-01-24T22:00:00;172,43;127,7;572,999496621823;0;303,84999999999997;0;308,04999999999995;0;306,34999999999997;1,516214076;290,745;0;34,59869032343702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,1023942221849;30;0;0;0;0;37,7;80,90128755364807;29,124463519313306;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;572,999496621823;16,30969957081545;0;0;16,30969957081545;0;0;0;0;16,30969957081545
2023-01-24T23:00:00;162,24;117,4;570,924566882725;0;303,75;0;307,75;0;306,04999999999995;1,470889541;289,6375;0;26,641608778372643;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,47923661434163;0;30;0;0;0;27,4;58,79828326180258;21,16738197424893;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;570,924566882725;11,8537339055794;0;0;11,8537339055794;0;0;0;0;11,8537339055794
2023-01-25T00:00:00;149,17;114,8;566,271139970494;0;303,65;0;307,45;0;305,95;1,410322954;288,85249999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,750282437851285;2,5834274792837615;1;0;7,750282437851285;3,0000000000000004;378,85924132225915;0;30;0;0;0;2,5251170296475096;5,418706072204956;1,9507341859937841;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;566,271139970494;1,0924111441565192;0;0;1,0924111441565192;0;0;0;0;1,0924111441565192
2023-01-25T01:00:00;150,83;117,3;564,248910467085;0;303,75;0;307,84999999999997;0;306,25;1,4122523530000002;290,0675;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,496724869934079;3,1655749566446927;1;0;9,496724869934079;3,0000000000000004;347,24240802970587;0;30;0;0;0;3,278674597564715;7,035782398207543;2,5328816633547153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;564,248910467085;1,4184137314786405;0;0;1,4184137314786405;0;0;0;0;1,4184137314786405
2023-01-25T02:00:00;150,71;118,9;558,742298173759;0;303,65;0;307,84999999999997;0;306,15;1,334196852;289,54749999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;315,62873642048186;0;30;2,60253624363509;3,5027405701683585;0,6199850809197994;2,4158537484962634;5,184235511794556;1,8663247842460402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,742298173759;1,7512943781237236;0;0,706152498945941;1,0451418791777827;0;0;0;0;1,7512943781237236
2023-01-25T03:00:00;147,57;123,1;550,0550204885279;0;303,65;0;307,65;0;306,04999999999995;1,274451284;289,59749999999997;0;0;0;8,996494821911659;2,9988316073038863;1;0;8,996494821911659;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;344,0971735468398;30;0;0;0;0;5,026928155132632;10,787399474533544;3,883463810832076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,0550204885279;2,1747397340659624;0;0;2,1747397340659624;0;0;0;0;2,1747397340659624
2023-01-25T04:00:00;146,7;135,8;552,4308773223861;0;303,54999999999995;0;307,45;0;305,84999999999997;1,142987266;289,61749999999995;0;3,7854077253219005;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;372,56276382948516;30;0;0;0;0;12,27802776703433;26,347699070889117;9,485171665520083;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,4308773223861;5,311696132691246;0;0;5,311696132691246;0;0;0;0;5,311696132691246
2023-01-25T05:00:00;150,85;153,1;558,3270037255;0;303,75;0;308,04999999999995;0;306,25;1,143120028;289,495;0;17,15021459227468;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,0255075531022;30;0;0;0;0;29,578027767034314;63,47216259020239;22,84997853247286;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,3270037255;12,795987978184801;0;0;12,795987978184801;0;0;0;0;12,795987978184801
2023-01-25T06:00:00;170,6;166,6;552,238825474855;0;303,45;0;307,54999999999995;0;305,84999999999997;1,309619236;289,71999999999997;0;26,629383311924702;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;369,40645763392587;0;30;1,7780277670343132;2,393038717408228;0,4235678529812563;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,238825474855;18,34956106894881;0;0,4824366054294988;17,86712446351931;0;0;0;0;18,34956106894881
2023-01-25T07:00:00;200,09;169,8;542,956108144793;0;303,65;0;307,84999999999997;0;306,15;1,4417501380000002;290,1975;0;46,551407818339364;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;337,79056961974146;0;30;38,5;51,81695827725438;9,171601615074024;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,956108144793;28,313423252213795;0;10,446298788694483;17,86712446351931;0;0;0;0;28,313423252213795
2023-01-25T08:00:00;225,04;170,5;534,772921464959;0;303,75;0;307,84999999999997;0;306,04999999999995;1,589345957;291,125;0;46,71816421134071;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;366,2567905627795;30;0;39,2;52,75908479138626;9,338358008075367;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,772921464959;28,50335595746278;0;10,63623149394347;17,86712446351931;0;0;0;0;28,50335595746278
2023-01-25T09:00:00;225;166,6;528,8960330538999;0;303,75;0;307,75;0;306,04999999999995;1,913767623;292,155;0;45,78909287890464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,7201648837232;30;0;35,3;47,51009421265141;8,409286675639299;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,8960330538999;27,445159456789835;0;9,578034993270524;17,86712446351931;0;0;0;0;27,445159456789835
2023-01-25T10:00:00;212,42;167,6;526,101790692143;0;303,65;0;307,65;0;305,84999999999997;1,6176596429999999;290,66499999999996;0;46,02731629747799;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;363,1017454988138;0;30;36,3;48,85598923283984;8,64751009421265;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;526,101790692143;27,71649189285982;0;9,84936742934051;17,86712446351931;0;0;0;0;27,71649189285982
2023-01-25T11:00:00;200,98;162;517,203880416631;0;303,65;0;307,84999999999997;0;306,04999999999995;1,392189341;289,83;0;44,69326515346722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;391,5654353242639;30;0;30,7;41,31897711978466;7,313458950201885;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;517,203880416631;26,197030250867897;0;8,329905787348586;17,86712446351931;0;0;0;0;26,197030250867897
2023-01-25T12:00:00;193,2;162;522,2725665554921;0;303,54999999999995;0;307,65;0;305,84999999999997;1,336789046;288,78;0;44,69326515346722;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,02627878073145;30;0;30,7;41,31897711978466;7,313458950201885;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,2725665554921;26,197030250867897;0;8,329905787348586;17,86712446351931;0;0;0;0;26,197030250867897
2023-01-25T13:00:00;185,2;161,9;537,872211365361;0;303,45;0;307,54999999999995;0;305,84999999999997;1,2832370370000001;288,8325;0;27,179806203265336;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;4,333505821474777;1,4445019404915922;1;0;4,333505821474777;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;388,40532878443236;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,872211365361;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-25T14:00:00;191,7;163,3;542,915388536549;0;303,54999999999995;0;307,65;0;305,84999999999997;1,272212658;289,33;0;45,00295559761258;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,8664882515539;30;0;32;43,06864064602963;7,623149394347244;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,915388536549;26,549762417758885;0;8,682637954239574;17,86712446351931;0;0;0;0;26,549762417758885
2023-01-25T15:00:00;197,3;164,8;554,667862785081;0;303,45;0;307,54999999999995;0;305,75;1,091605008;288,78999999999996;0;45,36029072547261;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;385,2458542343077;0;30;33,5;45,08748317631227;7,980484522207271;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;554,667862785081;26,956761071863866;0;9,089636608344554;17,86712446351931;0;0;0;0;26,956761071863866
2023-01-25T16:00:00;199,19;161,6;535,092801039841;0;303,25;0;307,34999999999997;0;305,65;1,534304189;290,9375;0;44,59797578603788;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;353,62838228046326;0;30;30,3;40,780619111709285;7,218169582772543;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,092801039841;26,088497276439902;0;8,221372812920592;17,86712446351931;0;0;0;0;26,088497276439902
2023-01-25T17:00:00;206,35;156,1;539,151703537697;0;303,25;0;307,54999999999995;0;305,84999999999997;1,4565737779999999;290,62;0;43,287746983884446;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;382,09301944223523;30;0;24,8;33,37819650067294;5,907940780619111;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,151703537697;24,596168878054975;0;6,729044414535665;17,86712446351931;0;0;0;0;24,596168878054975
2023-01-25T18:00:00;208,62;148,7;534,685312248799;0;303,15;0;307,75;0;305,84999999999997;1,55175288;291,22749999999996;0;41,52489368644165;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,554810140291;30;0;17,4;23,41857335127859;4,14508748317631;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;534,685312248799;22,588308851137075;0;4,721184387617764;17,86712446351931;0;0;0;0;22,588308851137075
2023-01-25T19:00:00;193,21;146,5;557,703533193487;0;302,95;0;306,95;0;305,34999999999997;1,496270747;291,16249999999997;0;41,00080216558028;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;378,93480729085593;0;30;15,2;20,45760430686407;3,62099596231494;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;557,703533193487;21,991377491783105;0;4,124253028263796;17,86712446351931;0;0;0;0;21,991377491783105
2023-01-25T20:00:00;174,29;138,9;574,070510148865;0;303,34999999999997;0;308,15;0;306,04999999999995;1,586357942;290,835;0;35,03558815165054;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;0;0;0;0;0;0;407,3969138101269;30;0;0,33087752193925724;0,4453264090703328;0,0788227744054489;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;574,070510148865;17,95690226758789;0;0,08977780406857909;17,86712446351931;0;0;0;0;17,95690226758789
2023-01-25T21:00:00;165,95;130,6;583,4069942356371;0;302,95;0;307,04999999999995;0;305,25;1,467394983;290,8275;0;36,83903367107649;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;375,7772267503248;0;30;0;0;0;40,6;87,12446351931328;31,364806866952783;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;583,4069942356371;17,564291845493557;0;0;17,564291845493557;0;0;0;0;17,564291845493557
2023-01-25T22:00:00;163,61;124,9;585,994689326961;0;303,15;0;307,25;0;305,45;1,323067696;289,96999999999997;0;32,435600194681655;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;344,1607016592287;0;30;0;0;0;34,9;74,89270386266095;26,96137339055794;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,994689326961;15,098369098712448;0;0;15,098369098712448;0;0;0;0;15,098369098712448
2023-01-25T23:00:00;153,23;117,3;567,884444625256;0;303,25;0;307,75;0;305,65;1,394679107;290,34;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;372,6262855890628;30;0;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;567,884444625256;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-01-26T00:00:00;150;115,7;559,466208543547;0;303,15;0;307,54999999999995;0;305,54999999999995;1,3188879260000002;289,54499999999996;0;0;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,379001713401095;2,7930005711336983;1;0;8,379001713401095;3;401,0890229605039;30;0;0;0;0;2,7963977540977054;6,000853549565891;2,160307277843721;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,466208543547;1,2097720755924837;0;0;1,2097720755924837;0;0;0;0;1,2097720755924837
2023-01-26T01:00:00;140,33;119,5;549,31377727834;0;303,04999999999995;0;307,15;0;305,34999999999997;1,132749396;288,8125;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;369,4699666897868;0;30;3,4700483248467706;4,670320760224456;0,8266467745597287;2,148341667284577;4,610175251683642;1,6596630906061112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,31377727834;1,8709479960006723;0;0,9415366652612502;0,9294113307394222;0;0;0;0;1,8709479960006723
2023-01-26T02:00:00;137,13;122,2;539,856654744178;0;303,25;0;307,54999999999995;0;305,54999999999995;1,335775699;289,835;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;397,93301969311784;30;0;7,3738526902993735;9,92443161547695;1,75662439593942;0,9445373018319766;2,0269040811844987;0,7296854692264196;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,856654744178;2,409389276446948;0;2,000765413680153;0,40862386276679497;0;0;0;0;2,409389276446948
2023-01-26T03:00:00;134,63;128;540,672320386844;0;303,25;0;307,75;0;305,65;1,219418709;289,275;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;5,229604833224413;1,7432016110748043;1;0;5,229604833224413;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;426,3932263911485;30;0;0;0;0;6,503900988250357;13,956869073498618;5,024472866459503;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,672320386844;2,8137048052173212;0;0;2,8137048052173212;0;0;0;0;2,8137048052173212
2023-01-26T04:00:00;136,01;140,2;550,8187367056851;0;303,04999999999995;0;307,15;0;305,34999999999997;1,387103843;289,5625;0;7,1845493562231715;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;454,8505870685094;30;0;0;0;0;16,67802776703431;35,78975915672598;12,884313296421354;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,8187367056851;7,215215445995956;0;0;7,215215445995956;0;0;0;0;7,215215445995956
2023-01-26T05:00:00;143,85;158,7;552,848860138055;0;303,04999999999995;0;307,15;0;305,34999999999997;1,324363735;288,98249999999996;0;21,476394849785404;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;423,2261546413815;0;30;0;0;0;35,17802776703431;75,48932997217662;27,176158789983585;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;552,848860138055;15,218648922390807;0;0;15,218648922390807;0;0;0;0;15,218648922390807
2023-01-26T06:00:00;165,68;172;537,2684577311591;0;303,34999999999997;0;307,95;0;305,75;1,628096627;291,025;0;27,915789772220794;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;391,60488465749637;0;30;7,178027767034305;9,660871826425712;1,709974313277351;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,2684577311591;19,814756223726732;0;1,9476317602074233;17,86712446351931;0;0;0;0;19,814756223726732
2023-01-26T07:00:00;186,98;173,7;531,20813903358;0;302,95;0;307,15;0;305,34999999999997;1,486563983;290,34499999999997;0;47,48047915077543;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,0657241690306;30;0;42,4;57,065948855989205;10,10067294751009;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,20813903358;29,371619752886733;0;11,504495289367423;17,86712446351931;0;0;0;0;29,371619752886733
2023-01-26T08:00:00;198,95;177,7;521,612950260534;0;303,25;0;307,65;0;305,65;1,438777406;290,51;0;48,43337282506883;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;448,5237175966137;30;0;46,4;62,44952893674291;11,053566621803494;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;521,612950260534;30,456949497166683;0;12,58982503364737;17,86712446351931;0;0;0;0;30,456949497166683
