timestamp;strompreis_EUR_MWh;waermebedarf_MWth;grid_co2_kg_MWh;WRG1_Q_cap;WRG1_T_K;WRG2_Q_cap;WRG2_T_K;WRG3_Q_cap;WRG3_T_K;WRG4_Q_cap;WRG4_T_K;P_buy_MW;P_sell_MW;Q_dump_MWth;HP1_Q_th_MW;HP1_Pel_MW;HP1_on;HP1_Q_wrg_MW;HP1_Q_def_MW;HP1_COP;HP2_Q_th_MW;HP2_Pel_MW;HP2_on;HP2_Q_wrg_MW;HP2_Q_def_MW;HP2_COP;HP3_Q_th_MW;HP3_Pel_MW;HP3_on;HP3_Q_wrg_MW;HP3_Q_def_MW;HP3_COP;HP4_Q_th_MW;HP4_Pel_MW;HP4_on;HP4_Q_wrg_MW;HP4_Q_def_MW;HP4_COP;TES_SOC_MWh;TES_charge_MW;TES_discharge_MW;HKW_Q_th_MW;HKW_fuel_MW;HKW_Pel_MW;GTOST_Q_th_MW;GTOST_fuel_MW;GTOST_Pel_MW;BMHKW_Q_th_MW;BMHKW_fuel_MW;BMHKW_Pel_MW;HWS_Q_th_MW;HWS_fuel_MW;HWW_Q_th_MW;HWW_fuel_MW;AVA_Q_th_MW;AVA_fuel_MW;P2H_Q_th_MW;P2H_Pel_MW;grid_co2_kg_MWh;Fuel_CO2_emissions_t_per_step;Grid_CO2_emissions_t_per_step;CO2_HKW_t_per_step;CO2_GTOST_t_per_step;CO2_BMHKW_t_per_step;CO2_HWS_t_per_step;CO2_HWW_t_per_step;CO2_AVA_t_per_step;Total_CO2_emissions_t_per_step
2023-01-26T09:00:00;202,91;173,5;525,8399549069201;0;303,25;0;307,45;0;305,54999999999995;1,2089577710000001;290,9975;0;47,43283446706076;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;416,89991785643304;0;30;42,2;56,79676985195153;10,05302826379542;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;525,8399549069201;29,317353265672736;0;11,450228802153427;17,86712446351931;0;0;0;0;29,317353265672736
2023-01-26T10:00:00;197,11;175,8;539,853773920909;0;303,45;0;307,75;0;305,75;1,183890316;291,065;0;47,98074832977947;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;445,3582278646474;30;0;44,5;59,89232839838493;10,600942126514132;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;539,853773920909;29,941417868633714;0;12,074293405114402;17,86712446351931;0;0;0;0;29,941417868633714
2023-01-26T11:00:00;194,23;169,1;548,065230490985;0;303,54999999999995;0;307,75;0;305,84999999999997;5,731426962303085;288,84700196835973;0;46,38465142533802;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;473,8136920418609;30;0;37,8;50,87483176312248;9,004845222072678;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,065230490985;28,123490546964803;0;10,256366083445492;17,86712446351931;0;0;0;0;28,123490546964803
2023-01-26T12:00:00;187,19;160;549,466994608837;0;303,65;0;307,75;0;305,84999999999997;13,517923221589982;293,9394774566989;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;442,1873633042357;0;30;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;549,466994608837;25,654365378727924;0;7,787240915208614;17,86712446351931;0;0;0;0;25,654365378727924
2023-01-26T13:00:00;184,72;151,7;560,7613083830611;0;303,65;0;307,65;0;305,84999999999997;12,06190305550897;293,60181148651037;0;30,57980620326534;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;5,970145113685206;1,9900483712284018;1;0;5,970145113685206;3;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;470,64314456790527;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;560,7613083830611;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-26T14:00:00;181,28;142,7;565,439790143231;0;303,65;0;307,45;0;305,75;12,59476982109373;296,5058542642273;0;33,57980620326534;0;4,14452194555954;1,3815073151865134;1;0;4,14452194555954;3;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;439,0171328850274;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,439790143231;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-26T15:00:00;175,62;140,3;565,727730007996;0;303,45;0;307,65;0;305,84999999999997;11,42509166302587;295,35815743210617;0;34,37980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;6,823356583667879;2,2744521945559595;1;0;6,823356583667879;3;407,3942838033179;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,727730007996;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-26T16:00:00;168,86;147,4;548,958851330309;0;303,34999999999997;0;307,75;0;305,95;9,081974992186199;292,7063589473684;0;32,01313953659868;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,83087752193925;2,9436258406464164;1;0;8,83087752193925;3,0000000000000004;435,85354437493754;30;0;0;0;0;41,3;88,6266094420601;31,905579399141637;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;548,958851330309;17,867124463519314;0;0;17,867124463519314;0;0;0;0;17,867124463519314
2023-01-26T17:00:00;186,2;149,3;543,22685196883;0;303,45;0;308,15;0;306,15;7,769725477154891;291,545462450552;0;41,66782773758567;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;464,30995902050006;30;0;18;24,226110363391676;4,288021534320326;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,22685196883;22,751108312779074;0;4,883983849259762;17,86712446351931;0;0;0;0;22,751108312779074
2023-01-26T18:00:00;180,73;147,4;542,974369915327;0;303,15;0;307,25;0;305,54999999999995;4,003432546746159;288,7537599438408;0;32,013139536598665;0;0;0;0;0;0;0;6,45963777490298;2,1532125916343263;1;0;6,45963777490298;3,0000000000000004;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;432,684580656177;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;542,974369915327;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-26T19:00:00;170,55;145,9;550,0092634306491;0;303,04999999999995;0;306,95;0;305,34999999999997;1,1300295716142288;285,9637627689442;0;32,51313953659867;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;7,330877521939257;2,443625840646419;1;0;7,330877521939257;3;461,1413121981114;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,0092634306491;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-26T20:00:00;158,99;138,4;565,750631633152;0;302,75;0;306,04999999999995;0;304,65;0,9451902292007823;285,39779300974664;0;35,01313953659867;0;0;0;0;0;0;0;7,1;2,3666666666666663;1;0;7,1;3,0000000000000004;0;0;0;0;0;0;0;0;0;0;0;0;429,51625069847057;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;565,750631633152;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-26T21:00:00;154,44;132,1;557,17016745852;0;303,25;0;307,54999999999995;0;305,65;2,657943945784381;285,1481325764771;0;37,57038493812402;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;397,89435170497967;0;30;0,8;1,0767160161507365;0,19057873485868035;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;557,17016745852;18,0841904123753;0;0,21706594885598846;17,86712446351931;0;0;0;0;18,0841904123753
2023-01-26T22:00:00;149,75;129,7;545,472176160704;0;303,15;0;307,34999999999997;0;305,54999999999995;1,322563859666666;286,6038793194115;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;8,802069857697283;2,9340232858990944;1;0;8,802069857697283;3;426,35456226980915;30;0;0;0;0;7,0163201344340544;15,056480975180373;5,420333151064934;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;545,472176160704;3,035386564596363;0;0;3,035386564596363;0;0;0;0;3,035386564596363
2023-01-26T23:00:00;137,91;121;556,62225476857;0;303,15;0;307,25;0;305,54999999999995;1,958804478;286,775;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;394,7329794451611;0;30;5,638828527875992;7,589271235364728;1,3433010086595567;1,4795614642553554;3,1750246014063417;1,143008856506283;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,62225476857;2,1700820406930474;0;1,529997081049529;0,6400849596435184;0;0;0;0;2,1700820406930474
2023-01-27T00:00:00;135;118,8;553,041588261746;0;303,15;0;307,25;0;305,45;1,549533133;287,8825;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;423,19350614721657;30;0;2,457950896766463;3,3081438718256573;0,5855414653131413;2,460439095364882;5,279912221813051;1,9007683998526983;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;553,041588261746;1,7313521084775636;0;0,6669218045600525;1,0644303039175111;0;0;0;0;1,7313521084775636
2023-01-27T01:00:00;132,23;121,1;537,632094779527;0;303,15;0;307,15;0;305,54999999999995;1,3625161929999998;289,67749999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;391,5722394281808;0;30;5,783413874744599;7,783867933707401;1,37774462426621;1,434976117386743;3,0793478913878607;1,1085652408996298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;537,632094779527;2,1900243103392047;0;1,569227775435412;0,6207965349037927;0;0;0;0;2,1900243103392047
2023-01-27T02:00:00;130,32;122;530,955831047062;0;303,15;0;307,15;0;305,45;1,332480226;289,65;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;420,033082204238;30;0;7,08468199656214;9,535238218791577;1,6877371647261088;1,0337079955692072;2,218257501221475;0,7985727004397309;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,955831047062;2,369504737154631;0;1,9223040249083818;0,44720071224624935;0;0;0;0;2,369504737154631
2023-01-27T03:00:00;125,11;124,5;522,5234649889851;0;303,15;0;307,04999999999995;0;305,45;1,249373708;289,205;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,169469598965079;1,7231565329883596;1;0;5,169469598965079;3;448,49107889601754;30;0;0;0;0;5,4489203931662695;11,692962217094998;4,209466398154199;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,5234649889851;2,3573011829663515;0;0;2,3573011829663515;0;0;0;0;2,3573011829663515
2023-01-27T04:00:00;128,31;141,5;536,109161173706;0;303,15;0;307,04999999999995;0;305,34999999999997;1,1864388650000002;288,995;0;8,188841201716741;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;416,8672824197069;0;30;0;0;0;17,97802776703432;38,57945872754146;13,888605141914924;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;536,109161173706;7,7776188794723575;0;0;7,7776188794723575;0;0;0;0;7,7776188794723575
2023-01-27T05:00:00;134,12;159,8;556,490531574629;0;303,15;0;307,04999999999995;0;305,34999999999997;1,215548195;288,44;0;22,326180257510742;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;385,24664832304387;0;30;0;0;0;36,27802776703433;77,8498449936359;28,025944197708924;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;556,490531574629;15,694528750716996;0;0;15,694528750716996;0;0;0;0;15,694528750716996
2023-01-27T06:00:00;151,01;168,3;544,3506792870289;0;303,04999999999995;0;306,84999999999997;0;305,25;1,2714420990000002;288,60749999999996;0;27,034363123499404;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;413,70812365821155;30;0;3,4780277670343303;4,6810602517285735;0,8285476645559575;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,3506792870289;18,81082621026779;0;0,9437017467484804;17,86712446351931;0;0;0;0;18,81082621026779
2023-01-27T07:00:00;176,1;174,1;535,314633744371;0;301,54999999999995;0;302,75;0;302,25;1,537560831;290,11749999999995;0;28,41605895122484;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;442,16675284584574;30;0;9,278027767034331;12,487251368821441;2,210243492281395;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,314633744371;20,384554339473713;0;2,5174298759544027;17,86712446351931;0;0;0;0;20,384554339473713
2023-01-27T08:00:00;195;177,2;541,8345226579711;0;304,54999999999995;0;310,45;0;307,65;2,460820332423069;286,92058706457607;0;48,31426111578216;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;470,62253617056115;30;0;45,9;61,7765814266487;10,934454912516818;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;541,8345226579711;30,321283279131684;0;12,454158815612375;17,86712446351931;0;0;0;0;30,321283279131684
2023-01-27T09:00:00;199,19;167,8;535,529700682987;0;303,25;0;306,65;0;305,25;8,900955687571921;288,19433404876895;0;46,07496098119266;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;438,99652654852304;0;30;36,5;49,12516823687754;8,695154777927325;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,529700682987;27,770758380073822;0;9,903633916554512;17,86712446351931;0;0;0;0;27,770758380073822
2023-01-27T10:00:00;195;160;522,408592157841;0;304,84999999999997;0;311,04999999999995;0;308,15;10,712761202651112;292,8033580301487;0;44,21681831632052;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;467,4526268958682;30;0;28,7;38,62718707940781;6,837012113055183;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,408592157841;25,654365378727924;0;7,787240915208614;17,86712446351931;0;0;0;0;25,654365378727924
2023-01-27T11:00:00;190;146,7;522,5697275589471;0;306,04999999999995;0;313,15;0;309,54999999999995;8,77746792435146;292,4761117313231;0;41,04844684929495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;435,8269342647576;0;30;15,4;20,726783310901737;3,6686406460296075;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;522,5697275589471;22,0456439789971;0;4,17851951547779;17,86712446351931;0;0;0;0;22,0456439789971
2023-01-27T12:00:00;183,06;142,5;532,673791123104;0;306,65;0;313,95;0;310,34999999999997;5,1022260882469785;289,2769146394919;0;33,646472869932005;0;8,307891332470895;2,7692971108236315;1;0;8,307891332470895;3;0;0;0;0;0;0;0;0;0;0;0;0;2,8921086675291083;0,9640362225097028;1;0;2,8921086675291083;3;404,2044042029101;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,673791123104;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-27T13:00:00;180;141,6;532,954084489167;0;307,04999999999995;0;314,84999999999997;0;310,95;2,639230551041654;285,96705103603233;0;34,323493293990495;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;432,6639837624898;30;0;0,6596377749029685;0,8878031963700787;0,15714116575750392;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;532,954084489167;18,04610558790752;0;0,17898112438820785;17,86712446351931;0;0;0;0;18,04610558790752
2023-01-27T14:00:00;181,5;142,2;538,4035497209;0;307,45;0;315,25;0;311,45;3,233693296285059;285,7829200077382;0;34,466427345134505;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;401,0417699956925;0;30;1,2596377749029628;1,6953402084831264;0,30007521690151334;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;538,4035497209;18,208905049549507;0;0,3417805860301983;17,86712446351931;0;0;0;0;18,208905049549507
2023-01-27T15:00:00;185;139,2;547,350662610099;0;307,54999999999995;0;315,54999999999995;0;311,45;1,7295336583333332;287,31315302570806;0;34,746472869932006;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,9;2,6333333333333333;1;0;7,9;3;369,4227184502719;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;547,350662610099;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-27T16:00:00;188;137,6;535,6849170251689;0;307,25;0;314,95;0;311,15;1,914857414;287,1669482074752;0;38,880613740277454;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;397,88577617842685;30;0;6,3;8,479138627187076;1,5008075370121123;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;535,6849170251689;19,576518810760223;0;1,7093943472409145;17,86712446351931;0;0;0;0;19,576518810760223
2023-01-27T17:00:00;198,05;141,1;533,018581094861;0;307,54999999999995;0;315,45;0;311,65;1,4244041360000002;288,21;0;39,71439570528418;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;426,345987600809;30;0;9,8;13,189771197846564;2,334589502018842;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,018581094861;20,526182337005178;0;2,6590578734858674;17,86712446351931;0;0;0;0;20,526182337005178
2023-01-27T18:00:00;200,7;138,5;543,974521818084;0;307,25;0;315,04999999999995;0;311,25;2,1342658653333335;286,06377686495796;0;39,09501481699347;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;394,7244056336279;0;30;7,2;9,690444145356667;1,71520861372813;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;543,974521818084;19,820718003223213;0;1,953593539703904;17,86712446351931;0;0;0;0;19,820718003223213
2023-01-27T19:00:00;193,7;137,4;577,4443245622231;0;307,15;0;314,95;0;311,25;2,152932855801023;286,7949064398767;0;38,83296905656278;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;423,1849331930645;30;0;6,1;8,209959623149405;1,4531628532974448;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;577,4443245622231;19,52225232354623;0;1,6551278600269201;17,86712446351931;0;0;0;0;19,52225232354623
2023-01-27T20:00:00;181,5;128,9;584,721269389182;0;307,54999999999995;0;315,65;0;311,75;5,975573338472071;290,13190837802847;0;35,525728950046464;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;451,6426146997452;30;0;0;0;0;38,9;83,47639484978542;30,05150214592275;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;584,721269389182;16,828841201716738;0;0;16,828841201716738;0;0;0;0;16,828841201716738
2023-01-27T21:00:00;166,25;125,3;588,364788613811;0;307,04999999999995;0;314,84999999999997;0;311,25;10,458385630367838;294,43588241177866;0;32,74461307021813;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;420,0185030698542;0;30;0;0;0;35,3;75,75107296137338;27,270386266094416;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;588,364788613811;15,271416309012873;0;0;15,271416309012873;0;0;0;0;15,271416309012873
2023-01-27T22:00:00;155,12;117,3;587,2763858254309;0;307,45;0;315,65;0;311,84999999999997;4,143253419162939;291,739286795677;0;26,56435555948851;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;448,47650121954723;30;0;0;0;0;27,3;58,583690987124456;21,090128755364805;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;587,2763858254309;11,810472103004289;0;0;11,810472103004289;0;0;0;0;11,810472103004289
2023-01-27T23:00:00;146;111;586,3049662511211;0;307,15;0;315,25;0;311,54999999999995;1,25853011;288,81;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;476,9316535694253;30;0;1,2892627496376894;1,7352123144518028;0,3071325796579691;0,7133655498978313;1,5308273602957754;0,5510978497064791;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;586,3049662511211;0,6584335984291116;0;0,3498188025934834;0,3086147958356283;0;0;0;0;0,6584335984291116
2023-01-28T00:00:00;139,9;107,7;585,217124443549;0;306,95;0;314,84999999999997;0;311,25;1,16497408;287,97499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;7,9579769878699045;2,6526589959566347;1;0;7,9579769878699045;3;445,30501303564733;0;30;0;0;0;0,38501353676264727;0,826209306357612;0,29743535028874035;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;585,217124443549;0,16656379616169456;0;0;0,16656379616169456;0;0;0;0;0,16656379616169456
2023-01-28T01:00:00;135,06;108,7;583,6086993709911;0;307,34999999999997;0;315,65;0;311,84999999999997;1,360155477;288,4975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;473,7604825343438;30;0;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;1,1420923357081072;1,2201841193462684;0;0;45;45;0;0;583,6086993709911;0,4256294748081081;0;0,17964035634790043;0;0;0,24598911846020768;0;0;0,4256294748081081
2023-01-28T02:00:00;133,38;111,3;575,046231658041;0;306,95;0;314,84999999999997;0;311,34999999999997;1,327311382;288,3975;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;442,1341591176693;0;30;1,7230187902435297;2,3190024094798516;0,4104634264779337;0,5796095092919883;1,2437972302403182;0,44776700288651455;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;575,046231658041;0,7182604073675862;0;0,4675108857511381;0,25074952161644815;0;0;0;0;0,7182604073675862
2023-01-28T03:00:00;129,59;112,3;575,131161190901;0;307,25;0;315,34999999999997;0;311,75;1,230910365;288,4325;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;8,994787646570106;2,998262548856702;1;0;8,994787646570106;3,0000000000000004;470,58994570175753;30;0;0;0;0;1,7715594617303037;3,801629746202368;1,3685867086328525;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;575,131161190901;0,7664085568343973;0;0;0,7664085568343973;0;0;0;0;0,7664085568343973
2023-01-28T04:00:00;125,28;125;576,9775633867749;0;306,95;0;315,15;0;311,45;1,3118315299999999;288,11249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;5,518758085381637;1,8395860284605456;1;0;5,518758085381637;3;438,9639393387663;0;30;0;0;0;5,5996319067497105;12,016377482295514;4,325895893626385;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;576,9775633867749;2,4225017004307756;0;0;2,4225017004307756;0;0;0;0;2,4225017004307756
2023-01-28T05:00:00;122,83;141,4;573,747477799332;0;307,04999999999995;0;315,04999999999995;0;311,54999999999995;1,322224608;288,1925;0;8,111587982832628;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;407,34109557641136;0;30;0;0;0;17,878027767034325;38,36486645286336;13,81135192303081;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;573,747477799332;7,734357076897253;0;0;7,734357076897253;0;0;0;0;7,734357076897253
2023-01-28T06:00:00;128,85;152,6;573,6987450918119;0;307,25;0;315,54999999999995;0;311,84999999999997;1,275227701;287,97499999999997;0;16,763948497854077;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;435,8003614668537;30;0;0;0;0;29,078027767034314;62,399201216811825;22,46371243805226;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;573,6987450918119;12,579678965309263;0;0;12,579678965309263;0;0;0;0;12,579678965309263
2023-01-28T07:00:00;136,32;157,1;569,014414519537;0;306,95;0;314,95;0;311,45;1,256801362;287,705;0;20,240343347639485;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;464,256781430707;30;0;0;0;0;33,578027767034314;72,05585357732684;25,940107287837666;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;569,014414519537;14,526460081189091;0;0;14,526460081189091;0;0;0;0;14,526460081189091
2023-01-28T08:00:00;145,43;163,7;550,9978790539781;0;307,34999999999997;0;315,65;0;311,84999999999997;1,342199228;288,72999999999996;0;25,33905579399141;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;432,6314083841429;0;30;0;0;0;40,17802776703431;86,2189437060822;31,03881973418959;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;550,9978790539781;17,38173905114617;0;0;17,38173905114617;0;0;0;0;17,38173905114617
2023-01-28T09:00:00;160,16;156;533,377909018615;0;307,45;0;315,65;0;311,95;1,270547884;287,9325;0;29,146472869932;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;0;0;0;0;0;0;8,0738680465718;2,6912893488572665;1;0;8,0738680465718;3;461,0881452433045;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;533,377909018615;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T10:00:00;161,57;153,4;530,139686844075;0;307,45;0;315,65;0;311,95;1,214326628;287,5625;0;30,01313953659867;0;0;0;0;0;0;0;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,575399467498806;2,5251331558329353;1;0;7,575399467498806;3;489,5420364287802;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,139686844075;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T11:00:00;157,3;144,7;528,289983777692;0;307,15;0;315,15;0;311,54999999999995;1,1218471360000002;287,55249999999995;0;32,91313953659868;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;4,04299052463254;1,3476635082108466;1;0;4,04299052463254;3;457,91413485671626;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,289983777692;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T12:00:00;141,56;143,9;531,519930022552;0;307,25;0;315,45;0;311,65;1,202032455;287,57;0;10,04291845493563;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;486,3683434432306;30;0;0;0;0;20,378027767034325;43,72967331981614;15,742682395133812;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;531,519930022552;8,815902141274934;0;0;8,815902141274934;0;0;0;0;8,815902141274934
2023-01-28T13:00:00;135,32;142,7;530,703868058929;0;307,15;0;315,04999999999995;0;311,45;0,942324811;286,52;0;9,115879828326175;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;454,7407592404652;0;30;0;0;0;19,17802776703431;41,15456602367877;14,815643768524357;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;530,703868058929;8,29676051037364;0;0;8,29676051037364;0;0;0;0;8,29676051037364
2023-01-28T14:00:00;138,16;137,2;540,422326637448;0;307,45;0;315,65;0;311,84999999999997;0,8559426559999999;285,80499999999995;0;4,866952789699567;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;423,1163377961201;0;30;0;0;0;13,678027767034308;29,351990916382636;10,566716729897749;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;540,422326637448;5,91736136874274;0;0;5,91736136874274;0;0;0;0;5,91736136874274
2023-01-28T15:00:00;147,14;139,4;555,713169145189;0;307,15;0;314,95;0;311,45;0,684739184;285,03999999999996;0;6,5665236051502225;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;451,5740261623405;30;0;0;0;0;15,878027767034325;34,073020959301125;12,266287545348405;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;555,713169145189;6,869121025395106;0;0;6,869121025395106;0;0;0;0;6,869121025395106
2023-01-28T16:00:00;154,27;139,6;546,662387867872;0;307,54999999999995;0;315,75;0;311,95;0,766432097;285,53749999999997;0;34,61313953659867;0;0;0;0;0;0;0;0;0;0;0;0;0;2,1766434163321353;0,7255478054440451;1;0;2,1766434163321353;3;6,123356583667862;2,0411188612226203;1;0;6,123356583667862;3,0000000000000004;480,0288687597243;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;546,662387867872;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T17:00:00;164,93;140,9;551,608087276582;0;307,04999999999995;0;314,95;0;311,45;0,7063513760000001;285,13;0;34,179806203265336;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,6;3,1999999999999997;1;0;9,6;3;448,4019185044273;0;30;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;551,608087276582;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-28T18:00:00;174,06;135,7;559,304054380358;0;307,54999999999995;0;315,75;0;312,04999999999995;0,725701423;285,1325;0;38,42798924498808;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;476,85707831257685;30;0;4,4;5,921938088829061;1,0481830417227438;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;559,304054380358;19,06098718222725;0;1,1938627187079387;17,86712446351931;0;0;0;0;19,06098718222725
2023-01-28T19:00:00;163,56;134,7;558,0350129563319;0;306,95;0;314,95;0;311,45;0,709462148;285,15999999999997;0;38,18976582641473;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;505,3093926047456;30;0;3,4;4,576043068640635;0,8099596231493923;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;558,0350129563319;18,78965474615726;0;0,9225302826379519;17,86712446351931;0;0;0;0;18,78965474615726
2023-01-28T20:00:00;149,96;128,3;544,8706158265511;0;306,75;0;315,25;0;311,84999999999997;0,7043503179999999;285,16499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,824062095730934;2,608020698576978;1;0;7,824062095730934;3;473,6799142970641;0;30;0;0;0;6,594327896400425;14,150918232618936;5,094330563742817;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;544,8706158265511;2,852825115695978;0;0;2,852825115695978;0;0;0;0;2,852825115695978
2023-01-28T21:00:00;146,13;121,7;528,250565830988;0;306,84999999999997;0;315,54999999999995;0;311,95;0,5944532519999999;284,61249999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;442,05359893721334;0;30;6,650925955956301;8,951448123763528;1,5844063179061443;1,1674640361750503;2,5052876312769317;0,9019035472596955;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;528,250565830988;2,309677928216157;0;1,8046119417507274;0,5050659864654294;0;0;0;0;2,309677928216157
2023-01-28T22:00:00;142,23;113,2;515,6052798143639;0;306,65;0;314,65;0;311,45;0,579510422;284,47499999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;410,43044620889856;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;0,6;0,6410256410256553;0;0;45;45;0;0;515,6052798143639;1,106740681998415;0;0,9775099127676429;0;0;0,1292307692307721;0;0;1,106740681998415
2023-01-28T23:00:00;139,78;108,2;500,734934379198;0;304,65;0;310,34999999999997;0;308,04999999999995;0,574886923;284,4575;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,307265474286464;2,769088491428821;1;0;8,307265474286464;3;378,8104557958566;0;30;0;0;0;0,5357250503460886;1,1496245715581301;0,41386484576092686;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;500,734934379198;0,23176431362611902;0;0;0,23176431362611902;0;0;0;0;0,23176431362611902
2023-01-29T00:00:00;154,85;105,9;475,449803126747;0;304,04999999999995;0;308,95;0;306,84999999999997;0,5469552539999999;284,4525;0;17,75748860669882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;407,27257475027704;30;0;0;0;0;15,9;34,120171673819755;12,283261802575112;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;475,449803126747;6,878626609442063;0;0;6,878626609442063;0;0;0;0;6,878626609442063
2023-01-29T01:00:00;129,66;110,9;448,523845073044;0;303,95;0;308,75;0;306,65;0,646273381;284,685;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;375,652900124381;0;30;1,1446774027690831;1,5406156161091293;0,2726889640513159;0,7579508967664436;1,6265040703142564;0,5855414653131323;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;448,523845073044;0,6384913287829546;0;0,31058810820760047;0,32790322057535404;0;0;0;0;0,6384913287829546
2023-01-29T02:00:00;126,23;111,2;447,697390182426;0;303,84999999999997;0;308,65;0;306,54999999999995;0,572976722;284,47999999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;404,1153348343686;30;0;1,5784334433749232;2,124405711137178;0,3760198108712805;0,6241948561606006;1,3394739402587994;0,48221061849316776;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;447,697390182426;0,698318137721429;0;0,4282801913652551;0,27003794635617395;0;0;0;0;0,698318137721429
2023-01-29T03:00:00;123,63;114,9;421,563490917023;0;303,84999999999997;0;308,65;0;306,54999999999995;0,61213896;284,715;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;372,4959759324641;0;30;3,602628299535509;4,848759487934736;0,8582304293644483;0;0;0;15;30,927835051546396;5,474226804123711;2,3;2,4572649572649747;0;0;45;45;0;0;421,563490917023;1,4728945281522616;0;0,9775099127676429;0;0;0,49538461538461886;0;0;1,4728945281522616
2023-01-29T04:00:00;123,87;123,3;441,52518697656603;0;303,84999999999997;0;308,54999999999995;0;306,54999999999995;0,5693535779999999;284,3425;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,419562966207861;3,139854322069287;1;0;9,419562966207861;3;400,95872633487085;30;0;0;0;0;5,087212760566009;10,916765580613752;3,930035609020951;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,52518697656603;2,200819941051732;0;0;2,200819941051732;0;0;0;0;2,200819941051732
2023-01-29T05:00:00;123,13;130,9;435,336043484345;0;303,75;0;308,54999999999995;0;306,45;0,5072659119999998;284,26;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;429,4186304622374;30;0;0;0;0;7,378027767034323;15,832677611661634;5,6997639401981885;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;435,336043484345;3,1918678065109853;0;0;3,1918678065109853;0;0;0;0;3,1918678065109853
2023-01-29T06:00:00;127,74;134,3;441,090510992874;0;303,75;0;308,45;0;306,45;0,4835474789999999;284,0575;0;2,626609442060098;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;457,87568859919116;30;0;0;0;0;10,778027767034331;23,128814950717445;8,32637338225828;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;441,090510992874;4,662769094064637;0;0;4,662769094064637;0;0;0;0;4,662769094064637
2023-01-29T07:00:00;133,26;135,6;432,072808511032;0;303,75;0;308,34999999999997;0;306,34999999999997;0,479228915;284,11749999999995;0;3,6309012875536473;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;426,2509536619102;0;30;0;0;0;12,078027767034314;25,91851452153286;9,33066522775183;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;432,072808511032;5,225172527541025;0;0;5,225172527541025;0;0;0;0;5,225172527541025
2023-01-29T08:00:00;148,07;138,4;425,601060888489;0;303,45;0;307,65;0;305,75;0,546593508;284,385;0;5,793991416309022;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;394,629381198123;0;30;0;0;0;14,878027767034327;31,92709821252001;11,493755356507204;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;425,601060888489;6,436502999644034;0;0;6,436502999644034;0;0;0;0;6,436502999644034
2023-01-29T09:00:00;155,77;137,3;405,400002455306;0;303,45;0;307,54999999999995;0;305,65;0,1743090530000001;284,1525;0;35,37980620326533;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;6;2;1;0;6;3;423,0899182600032;30;0;0;0;0;41,3;88,62660944206007;31,905579399141626;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;405,400002455306;17,86712446351931;0;0;17,86712446351931;0;0;0;0;17,86712446351931
2023-01-29T10:00:00;124,76;137;366,752625867382;0;303,45;0;307,45;0;305,65;0,10681512000000011;284,30499999999995;0;4,712446351931335;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;451,54760926817715;30;0;0;0;0;13,47802776703432;28,922806367026435;10,412210292129517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;366,752625867382;5,830837763592529;0;0;5,830837763592529;0;0;0;0;5,830837763592529
2023-01-29T11:00:00;121,06;133,9;358,059198206498;0;303,34999999999997;0;307,45;0;305,54999999999995;0,05618288900000013;284,03;0;2,317596566523613;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;480,0024545072503;30;0;0;0;0;10,378027767034324;22,270445852004986;8,017360506721795;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;358,059198206498;4,489721883764205;0;0;4,489721883764205;0;0;0;0;4,489721883764205
2023-01-29T12:00:00;115,31;127,4;346,627566769941;0;303,34999999999997;0;307,34999999999997;0;305,54999999999995;0,1168414060000001;284,33;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;7,195342820181124;2,398447606727041;1;0;7,195342820181124;3,0000000000000004;448,37550689337854;0;30;0;0;0;6,323047171950229;13,568770755258003;4,884757471892881;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;346,627566769941;2,735464184260013;0;0;2,735464184260013;0;0;0;0;2,735464184260013
2023-01-29T13:00:00;114,97;123,1;359,450921507941;0;303,75;0;308,84999999999997;0;306,54999999999995;0,05537700800000007;284,025;0;0;0;8,996494821911659;2,9988316073038863;1;0;8,996494821911659;3;2,180736743418225;0,726912247806075;1;0;2,180736743418225;3,0000000000000004;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;416,75172197426815;0;30;0;0;0;5,026928155132632;10,787399474533544;3,883463810832076;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;359,450921507941;2,1747397340659624;0;0;2,1747397340659624;0;0;0;0;2,1747397340659624
2023-01-29T14:00:00;121,03;117,3;343,123981100383;0;306,45;0;315,34999999999997;0;311,54999999999995;0,058202420000000206;284,03749999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;385,1310994336497;0;30;0,28917069373724136;0,38919339668538544;0,06888723121331322;3,129219298394104;6,715062872090352;2,4174226339525267;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;343,123981100383;1,4322180637851887;0;0,0784613887717737;1,353756675013415;0;0;0;0;1,4322180637851887
2023-01-29T15:00:00;125,5;117,1;330,46220198840297;0;306,34999999999997;0;315,04999999999995;0;311,54999999999995;0,06631430000000005;284,0925;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;353,5136389552853;0;30;0;0;0;3,2183899921313373;6,906416292127332;2,4863098651658397;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;330,46220198840297;1,39233352449287;0;0;1,39233352449287;0;0;0;0;1,39233352449287
2023-01-29T16:00:00;130,09;118,9;294,979412183759;0;306,25;0;314,84999999999997;0;311,45;0,105021789;284,28249999999997;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;381,97828759138974;30;0;2,60253624363509;3,5027405701683585;0,6199850809197994;2,4158537484962634;5,184235511794556;1,8663247842460402;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;294,979412183759;1,7512943781237236;0;0,706152498945941;1,0451418791777827;0;0;0;0;1,7512943781237236
2023-01-29T17:00:00;156,14;119,8;284,440695693737;0;306,45;0;315,65;0;312,04999999999995;0,1060034970000001;284,31;0;28,495686031591518;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;410,44008976263063;30;0;0;0;0;29,8;63,948497854077246;23,02145922746781;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;284,440695693737;12,892017167381972;0;0;12,892017167381972;0;0;0;0;12,892017167381972
2023-01-29T18:00:00;153,36;121,3;258,43830153724303;0;306,15;0;314,95;0;311,54999999999995;0,18056394700000009;284,66999999999996;0;29,65448431485332;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;378,82009838523334;0;30;0;0;0;31,3;67,16738197424891;24,18025751072961;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;258,43830153724303;13,54094420600858;0;0;13,54094420600858;0;0;0;0;13,54094420600858
2023-01-29T19:00:00;128,65;121,1;259,948833868388;0;305,04999999999995;0;311,65;0;308,95;0,1245880890000001;284,36499999999995;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;347,20326900697376;0;30;5,783413874744599;7,783867933707401;1,37774462426621;1,434976117386743;3,0793478913878607;1,1085652408996298;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;259,948833868388;2,1900243103392047;0;1,569227775435412;0,6207965349037927;0;0;0;0;2,1900243103392047
2023-01-29T20:00:00;99,84;117,5;256,47982470583804;0;304,54999999999995;0;311,04999999999995;0;308,25;0,140173559;284,48249999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;7,269122478060751;2,4230408260202503;1;0;7,269122478060751;3;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;0;0;0;0;0;0;375,66854868007306;30;0;0,578341387474475;0,7783867933707606;0,1377744624266246;3,0400486046568735;6,523709452053375;2,3485354027392153;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;256,47982470583804;1,4721026030775057;0;0,15692277754354533;1,3151798255339604;0;0;0;0;1,4721026030775057
2023-01-29T21:00:00;85;111,7;265,422091289028;0;304,15;0;309,75;0;307,34999999999997;0,11945726400000009;284,3725;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;7,255478054440451;2,418492684813484;1;0;7,255478054440451;3;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;344,05203445678404;0;30;0,6620673847544147;0,891073196170141;0,15771995572211495;0;0;0;15;30,927835051546396;5,474226804123711;4,142092335708107;4,425312324474474;0;0;45;45;0;0;265,422091289028;1,0717833209619543;0;0,17964035634790043;0;0;0,8921429646140538;0;0;1,0717833209619543
2023-01-29T22:00:00;79,83;108;280,309554512256;0;303,04999999999995;0;306,34999999999997;0;304,95;0,1011310910000001;284,25;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;8,167550079719838;2,722516693239946;1;0;8,167550079719838;3;372,5176292533384;30;0;0;0;0;0,4754404449127114;1,0202584654779214;0,3672930475720517;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;280,309554512256;0,20568410664034895;0;0;0,20568410664034895;0;0;0;0;0,20568410664034895
2023-01-29T23:00:00;64,36;99,9;246,292287745477;0;300,65;0;299,45;0;300,04999999999995;0,18538383400000008;284,66499999999996;0;2,17422680412371;0;2,8071028426102353;0,935700947536745;1;0;2,8071028426102353;3,0000000000000004;0;0;0;0;0;0;7,09289715738977;2,364299052463257;1;0;7,09289715738977;3;0;0;0;0;0;0;400,98037749041305;30;0;0;0;0;0;0;0;15;30,927835051546396;5,474226804123711;0;0;0;0;45;45;0;0;246,292287745477;0;0;0;0;0;0;0;0;0
2023-01-30T00:00:00;45;96,3;252,41074558299798;0;300,34999999999997;0;298,95;0;299,54999999999995;0,2512753720000001;285,04499999999996;0;0;0;9,357009475367452;3,119003158455817;1;0;9,357009475367452;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;369,361332084243;0;30;0;0;0;0;0;0;11,041515488510587;22,76601131651668;4,0295840030234515;0;0;0;0;45;45;0,901475036121958;0,9105808445676344;252,41074558299798;0;0;0;0;0;0;0;0;0
2023-01-30T01:00:00;5,9;96,6;254,37613508491202;0;300,15;0;298,54999999999995;0;299,34999999999997;0,721681414;288,065;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;9,640362225097029;3,2134540750323426;1;0;9,640362225097029;3,0000000000000004;397,82439595103455;30;0;0;0;0;0;0;0;11,122433538243818;22,932852656172827;4,05911492014259;0;0;0;0;45;45;0,8372042366591447;0,8456608451102472;254,37613508491202;0;0;0;0;0;0;0;0;0
